[
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b558"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b558",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/W",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "W"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5838"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5838",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2143"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2143",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Recovery_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Recovery Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1414"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recovery"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1414",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1415"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1415",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recovery"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b407"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of chilled water that is returned to a cooling tower"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b407",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Access_Reader",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Access Reader"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b17"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Access"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Control"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reader"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b17",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b18"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b19"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b20"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b21"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b18",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b19",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Access"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b20",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reader"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b21",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Control"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4801"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates high temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4801",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leaving Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1746"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of leaving water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1746",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1684"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1684",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Heating_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Heating Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b117"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the average power consumed by a heating process as the amount of power consumed over some interval"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b117",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b98"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b100"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b98",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b100",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Humidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4105"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4109"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of water vapor in air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4105",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4109",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4110"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4110",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/A"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Ab"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Stat"
      },
      {
        "@id": "http://qudt.org/vocab/unit/BIOT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP_Water"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/NanoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PicoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electric Current"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b328"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b328",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b329"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b330"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b329",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b330",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Smoke"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#HVAC",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HVAC"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1387"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1387",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Tolerance_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Tolerance Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1675"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the difference between upper and lower limits of humidity."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1675",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1676"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1676",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4693"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4693",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Server",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Server"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Measurable",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Measurable"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rain_Duration_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rain Duration Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2690"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Duration_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Rain_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration of precipitation within some time frame"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2690",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2691"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2692"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2691",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2692",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b920"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve regulating the flow of domestic hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b920",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b891"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b460"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b891",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b460",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4098"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4098",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Fixed Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1068"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1068",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b759"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b746"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b759",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b746",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5560"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Setpoints used in reset strategies"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5560",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Unoccupied Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2011"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2011",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2000"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2000",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5288"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment is off"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5288",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1025"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1025",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5871"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5871",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Run_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4460"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4460",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2898"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2898",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5878"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5878",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#High",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/LB_M",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "lbm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Cooling Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2372"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature for cooling when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2372",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1954"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b398"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1954",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b398",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4934"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment is on"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4934",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1273"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1273",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Average",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Fixed Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1074"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed temperature control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1074",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b759"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1432"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of heating to be delivered (typically as a proportion of total heating output)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1432",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5352"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of steam that is consumed or used, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5352",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b615"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2316"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b615",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2316",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Intake_Air_Filter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intake Air Filter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1692"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Filter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Filters air intake"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intake"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1692",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1693"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b305"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1693",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intake"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b305",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conductivity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Supply Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4822"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4822",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b808"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b808",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasPart",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isPartOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject is composed in part of the entity given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Point",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5706"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5706",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2866"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A damper that modulates the flow of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2866",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b623"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b623",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Humidity Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5820"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5820",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HR_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "hr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3693"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3693",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#measures",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isMeasuredBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject measures a quantity or substance given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Operating",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Operating"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionised Water Conductivity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b652"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b660"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the electrical conductance of deionised water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b652",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b653"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b654"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b653",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b654",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b660",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b661"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b662"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b661",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b662",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deionized_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Humidity Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3069"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Humidity setpoint for supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3069",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HR",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "hr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Entering"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#CAV",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CAV"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Storage",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy Storage"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3892"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Devices or equipment that store energy in its various forms"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3892",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b29"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b150"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b29",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b150",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Current",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Relative Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5762"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5768"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the present state of absolute humidity relative to a maximum humidity given the same temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5762",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1144"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1144",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5768",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5769"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5770"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5769",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5770",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Close",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Close"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Frequency_Drive",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Variable Frequency Drive"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://xp20.ashrae.org/terminology/index.php?term=vfd&submit=Search"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3376"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Motor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#VFD"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3376",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3370"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2425"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b942"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3370",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2425",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b942",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Chilled Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1913"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Chilled_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1913",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Sash",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sash"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5636"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5636",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#VFD_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VFD Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3360"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of a variable frequency drive"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3360",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1280"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1280",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3481"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3488"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of zone air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3481",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1144"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b134"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b134",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3488",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3489"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3490"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3489",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3490",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Steam"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4500"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "water in the vapor phase."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4500",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2316"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermostat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermostat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3035"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of steam in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3035",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2316"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloCAL",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "kcal"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Schedule",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Schedule"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b273"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of CO2"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b273",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b267"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b274"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b267",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b274",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Torque",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Torque"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Blowdown",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Blowdown"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3109"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3109",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b352"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b353"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b352",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b353",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Position_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Position Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1976"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Position_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1976",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b624"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b624",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Hot_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5661"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Hot water used for HVAC heating or supply to hot taps"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5661",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1761"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1761",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Boiler",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Boiler"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2870"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving return air -- air that is circulated from the building back into the HVAC system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2870",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b166"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b166",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Environment_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Environment Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1112"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(also known as climatic chamber), enclosed space designed to create a particular environment."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Environment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1112",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1113"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b172"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b474"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b475"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1113",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Environment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b172",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b474",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b475",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4775"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4779"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of some substance"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4775",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4779",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4780"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4780",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2783"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2789"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2783",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b746"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2789",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2790"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2791"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2790",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2791",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5084"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5084",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Server_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Server Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2929"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Room"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Server"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2929",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2930"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b475"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2930",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Server"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Economizer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Economizer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Smoke_Detection_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Smoke Detection Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b822"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Smoke_Detection_Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b822",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b823"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b824"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b823",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b824",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Acceleration Time Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b8"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Acceleration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b8",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b12"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b12",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Acceleration"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Inverter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Inverter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Maintenance Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1887"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls whether or not a device or controller is operating in \"Maintenance\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1887",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1888"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b91"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1888",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b91",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Peak_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MegaW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-3D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Peak Power"
      },
      {
        "@value": "PeakPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Tracks the highest (peak) observed power in some interval"
      },
      {
        "@language": "en",
        "@value": "Tracks the highest (peak) observed power in some interval"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5075"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature of water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5075",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3954"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a filter needs to be replaced"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3954",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b305"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Radiator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam Radiator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4504"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Radiator"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Radiator that uses steam"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4504",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b979"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2316"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b979",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiator"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Distribution",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas Distribution"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1370"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1370",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1371"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1371",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5860"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Parameters relevant to temperature-related systems and points"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5860",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3245"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3245",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Derivative_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Derivative Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b682"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b682",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b683"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b684"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b683",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b684",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5677"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An On/Off Command controls or reports the binary status of a control loop, relay or equipment activity"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5677",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1273"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1025"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Occupied Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4205"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4205",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1954"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4989"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Space"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Base class for all more specific room types."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4989",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b475"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Atmospheric_Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/BARYE"
      },
      {
        "@id": "http://qudt.org/vocab/unit/N-PER-M2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PA"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Atmospheric Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AtmosphericPressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The pressure exerted by the weight of the air above it at any point on the earth's surface. At sea level the atmosphere will support a column of mercury about (760 mm) high. This decreases with increasing altitude. The standard value for the atmospheric pressure at sea level in SI units is (101,325 pascals)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Liquid_CO2",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Liquid_CO2"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Liquid CO2"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4148"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Carbon Dioxide in the liquid phase"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4148",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1761"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b267"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#First_Aid_Kit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "First Aid Kit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1325"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Aid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FirstAid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1325",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b928"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1326"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1327"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b928",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1326",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Aid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1327",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FirstAid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b446"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b446",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wash"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Illuminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4120"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4124"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total luminous flux incident on a surface, per unit area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4120",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2557"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2557",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4124",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4125"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4125",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Reset Differential Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5154"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5154",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Interface",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Interface"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4844"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that provides an occupant control over a lighting system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4844",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b732"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b732",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Wheel_VFD",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Wheel VFD"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1427"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#VFD"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A VFD that drives a heat wheel"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1427",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1423"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1280"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1423",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Speed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5806"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "the air exiting the registers (vents)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5806",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3050"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of supply air flow required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3050",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b98"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Off",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Off"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/CD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/CP"
      },
      {
        "@id": "http://qudt.org/vocab/unit/LA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/LM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/STILB"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Luminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b807"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b807",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b808"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Laboratory"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5528"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Room"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "facility acceptable to the local, national, or international recognized authority having jurisdiction and which provides uniform testing and examination procedures and standards for meeting design, manufacturing, and factory testing requirements."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5528",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b474"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b475"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Start",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Start"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#AHU",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "AHU"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Shower",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety Shower"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2909"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2909",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b928"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b929"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b930"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b931"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2910"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b929",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b930",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b931",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2910",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Hot_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Hot Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2879"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2879",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1296"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1296",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b305"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Class",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Curtailment_Override_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Curtailment Override Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b599"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Override_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Curtailment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Override"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b599",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b600"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b601"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b600",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Curtailment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b601",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Override"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3736"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of discharge air flow required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3736",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b98"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermal Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4561"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4561",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b39"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1476"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b39",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1476",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Touchpanel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Touchpanel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3310"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Interface"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A switch used to operate all or part of a lighting installation that uses a touch-based mechanism (typically resistive or capacitive) rather than a mechanical actuator"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Touchpanel"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3310",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b732"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3311"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3311",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Touchpanel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2059"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2059",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2029"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2029",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MIN",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "min"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b739"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that affect the direction of some phenomenon"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b739",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b740"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b740",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motion_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motion Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4313"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects the presence of motion in some area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motion"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4313",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4314"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4314",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motion"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2839"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2839",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Direction_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind Direction Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3436"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3442"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the direction of wind in degrees relative to North"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3436",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b740"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3437"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3437",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3442",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3443"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3443",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Direction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/NanoSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ms"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fluid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fume_Hood",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fume Hood"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1353"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from the area enclosed."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1353",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1354"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1355"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1354",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1355",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Last_Fault_Code_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Last Fault Code Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1720"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fault_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the last fault code that occurred"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Code"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Last"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1720",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1721"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1285"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1722"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1721",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Last"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1285",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1722",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Code"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b912"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the domestic hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b912",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b891"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PAU",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PAU"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5391"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5395"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the voltage of an electrical device or object"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5391",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b156"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b156",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5395",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5396"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5396",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Discharge Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4024"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4024",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CRAC",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CRAC"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4654"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Computer_Room_Air_Conditioning"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4654",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2997"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2997",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5592"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates properties of the activity of a system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5592",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Particulate_Matter_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Particulate Matter Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5547"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5552"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects pollutants in the ambient air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Matter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Particulate"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5547",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2588"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2589"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2588",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Particulate"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2589",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Matter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5552",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5553"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5554"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5553",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5554",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminaire",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminaire"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fuel",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fuel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Count",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/People"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Count"
      },
      {
        "@value": "Occupancy_Count"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Number of people in an area"
      },
      {
        "@language": "en",
        "@value": "Number of people in an area"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Dewpoint_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Dewpoint Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2760"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2766"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the dewpoint temperature of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2760",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b697"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b697",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2766",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2767"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2768"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2767",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2768",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Control_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Control Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1306"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Safety_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A panel-mounted device that provides status and control of a fire safety system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Panel"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1306",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1307"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b928"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1308"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1307",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1308",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Panel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PV",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PV"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Hot Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1937"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1937",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4573"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4573",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2000"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b329"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b330"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5881"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5881",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Active_Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Active Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b27"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b35"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Active"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b27",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b29"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b30"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b30",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Active"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b35",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b36"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b36",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Active_Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b831"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Static_Pressure_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b831",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b376"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b376",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/GigaHZ",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "GHz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Fresh_Air_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Fresh Air Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2167"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Fresh_Air_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2167",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2143"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2168"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b467"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2168",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/DAY_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "d"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b568"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b568",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b352"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b353"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2628"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a power failure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2628",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b39"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b54"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b54",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3137"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3137",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b331"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Cold",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cold"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5189"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total amount of energy used over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5189",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b29"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b615"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lead_Lag_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead Lag Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1728"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables lead/lag operation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1728",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1729"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1730"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1729",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1730",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Remotely",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Remotely"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Humidity_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Humidity Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1506"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the humidity level at which to trigger a high humidity alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1506",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b182"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Differential_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Differential Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1056"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of differential enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1056",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b746"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isPartOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MilliSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ms"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1756"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1756",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1753"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b134"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b143"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1753",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Gas_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Gas Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b222"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of gas of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b222",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b183"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b211"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b183",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b211",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/U",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "u"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/SH",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Sh"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4979"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with pressure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4979",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Head_Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Head Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1494"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a high pressure generated on the output side of a gas compressor in a refrigeration or air conditioning system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Head"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1494",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1495"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1495",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Head"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b415"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b415",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/A"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Ab"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Stat"
      },
      {
        "@id": "http://qudt.org/vocab/unit/BIOT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP_Water"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/NanoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PicoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electric Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electric Power is the rate at which electrical energy is transferred by an electric circuit. In the simple case of direct current circuits, electric power can be calculated as the product of the potential difference in the circuit (V) and the amount of current flowing in the circuit (I): (P = VI), where (P) is the power, (V) is the potential difference, and (I) is the current. However, in general electric power is calculated by taking the integral of the vector cross-product of the electrical and magnetic fields over a specified area."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b782"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if functionality has been disabled"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b782",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b745"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b745",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Louver",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Louver"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#regulates",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isRegulatedBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject contributes to or performs the regulation of the substance given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b839"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b839",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5693"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets air flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5693",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isControlledBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#controls"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Shading_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shading System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2934"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Devices that can control daylighting through various means"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2934",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1779"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1779",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2394"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system, device or control loop is in \"Occupied\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2394",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1954"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b91"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b332"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Override",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Override"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead On Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1740"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the active/inactive status of the \"lead\" part of a lead/lag system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1740",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1729"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1273"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1025"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4706"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4712"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4706",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4712",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4713"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4714"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4713",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4714",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1436"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1436",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b98"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3595"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets some property of CO2"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3595",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b267"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3712"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3712",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b376"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3254"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3254",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b352"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b353"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Coil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Coil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b310"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Coil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b310",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b311"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b311",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/A"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Ab"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Stat"
      },
      {
        "@id": "http://qudt.org/vocab/unit/BIOT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP_Water"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/NanoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PicoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Voltage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Voltage, also referred to as Electric Tension, is the difference between electrical potentials of two points. For an electric field within a medium, (U_{ab} = - \\int_{r_a}^{r_b} E . {dr}), where (E) is electric field strength. For an irrotational electric field, the voltage is independent of the path between the two points (a) and (b)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@value": "https://xp20.ashrae.org/terminology/index.php?term=Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5888"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Sensor is an input point that represents the value of a device or instrument designed to detect and measure a variable (ASHRAE Dictionary)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5888",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3834"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3841"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3834",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1227"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b787"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1227",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3841",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3842"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3843"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3842",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3843",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4552"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Interface"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A switch used to operate all or part of a lighting installation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4552",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b732"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b733"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b733",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1931"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frequency_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the maximum permitted frequency"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1931",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1907"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1932"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1932",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Apparent Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b80"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b86"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Apparent"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b80",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b29"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b81"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b81",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Apparent"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b86",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b87"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b87",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Apparent_Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b451"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the chilled water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b451",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b452"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b209"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Imbalance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage Imbalance"
      },
      {
        "@value": "VoltageImbalance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The percent deviation from average voltage"
      },
      {
        "@language": "en",
        "@value": "The percent deviation from average voltage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Intercom_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intercom Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4840"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4840",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b18"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1017"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1017",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Radiation_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiation Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2683"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiation"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2683",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2684"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b447"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2684",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiation"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dew_Point_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dew Point Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b696"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets dew point"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b696",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b697"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bypass Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b244"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b251"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of bypass air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b244",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b245"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b245",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b251",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b252"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b253"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b252",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b253",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5688"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5688",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b398"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5316"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5322"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of return water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5316",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5322",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5323"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5324"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5323",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5324",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Switchgear",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switchgear"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angle"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Alarm_Delay_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alarm Delay Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b73"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Delay_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining how long to delay an alarm after sufficient conditions have been met"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b73",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b74"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b74",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3345"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air when unoccupied for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3345",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2000"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b118"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condenser",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b506"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b506",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b507"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b507",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b533"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b533",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b99"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4541"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4547"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of hot supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4541",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b53"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4547",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4548"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4549"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4548",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4549",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isMeasuredBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4598"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4603"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4598",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b746"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4603",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4604"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4605"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4604",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4605",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Concentration",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Concentration"
      },
      {
        "@value": "CO2Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of CO2 in air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5430"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5430",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b75"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b318"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b10"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b317"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5825"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5825",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b41"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b41",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Natural_Gas",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Natural_Gas"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Natural Gas"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4325"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fossil fuel energy source consisting largely of methane and other hydrocarbons"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Natural"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4325",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b223"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4326"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4326",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Natural"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4946"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4952"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4946",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b772"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b772",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4952",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4953"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4954"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4953",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4954",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reset"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Speed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b719"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential speed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b719",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b268"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b714"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b714",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Phasor_Magnitude",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Phasor Magnitude"
      },
      {
        "@value": "PhasorMagnitude"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Magnitude component of a phasor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Phasor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Open",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Open"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasUnit",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "http://qudt.org/vocab/unit/Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The QUDT unit associated with this Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b201"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of the entire building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b201",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b183"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b51"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b108"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b109"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Ice",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Ice"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ice"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4116"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Solid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water in its solid form"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4116",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4117"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1682"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4117",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1682",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Eye_Wash_Station",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Eye Wash Station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1259"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Eye"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1259",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b928"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b929"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b930"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b931"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1260"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1260",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Eye"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5864"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5864",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3578"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1761"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5627"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures usage or consumption of some media for a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b5627",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b211"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b183"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#On",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Position_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4410"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports the position of some object"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b4410",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b624"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b92"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Relative"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_CO2_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High CO2 Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1482"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that indicates high concentration of carbon dioxide."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b1482",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b799"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b267"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b52"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2133"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of medium-temperature hot water supplied by a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2133",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b9"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b2029"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b229"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b210"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b125"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b133"
          },
          {
            "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Standby Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n3905680a7a3a43c8a700e4b02e04c413b3505"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
