[
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Short_Cycle_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Short Cycle Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3001"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cycle_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a short cycle occurred. A short cycle occurs when a cooling cycle is prevented from completing its full cycle"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cycle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Short"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3001",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3002"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3003"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3002",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Short"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3003",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cycle"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Supply Air Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2372"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Supply_Air_Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2372",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1759"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets humidity"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1759",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Air",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1951"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1955"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the luminous intensity per unit area of light travelling in a given direction"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1951",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1943"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1943",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1955",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1956"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1956",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Luminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4733"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4733",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Ventilation Air Conditioning System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4474"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, distribution systems and terminals that provide, either collectively or individually, the processes of heating, ventilating or air conditioning to a building or portion of a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conditioning"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ventilation"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4474",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3424",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ventilation"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3613",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conditioning"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Unit_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby Unit On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4174"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the on/off status of a standby unit"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4174",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Space_Heater",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Space Heater"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3040"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heater used to warm the air in an enclosed area, such as a room or office"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heater"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Space"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3040",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3041"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3042"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3041",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Space"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3042",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heater"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Defibrillator",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Defibrillator"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4958"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4962"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the magnitude of velocity of some form of movement"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4958",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4962",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4963"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4963",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Oil",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Oil"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Electrical_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Electrical Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b206"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of electricity of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b206",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Dewpoint_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Dewpoint Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2870"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2876"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the dewpoint temperature of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2870",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b695"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b695",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2876",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2877"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2878"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2877",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2878",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Server_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Server Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2993"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Room"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Server"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2993",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2994"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2994",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Server"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Panel",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Panel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5243"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5243",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b786"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of discharge air flow required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b786",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5176"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5176",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b811"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b820"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b811",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b820",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b821"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b822"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b821",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b822",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enthalpy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1288"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1294"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of exhaust air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1288",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1294",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1296"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1295",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1296",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4564"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4564",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MilliSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ms"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Standby Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3517"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3517",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Economizer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Economizer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1054"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Economizer"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1054",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1055"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1055",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Economizer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mass",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/AMU"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DWT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloGM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/LB_M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/LB_T"
      },
      {
        "@id": "http://qudt.org/vocab/unit/OZ_M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/OZ_TROY"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PlanckMass"
      },
      {
        "@id": "http://qudt.org/vocab/unit/SLUG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/SolarMass"
      },
      {
        "@id": "http://qudt.org/vocab/unit/TON_Assay"
      },
      {
        "@id": "http://qudt.org/vocab/unit/TON_LONG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/TON_M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/TON_SHORT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/U"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mass"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Mass"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Space",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Space"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4165"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A part of the physical world or a virtual world whose 3D spatial extent is bounded actually or theoretically, and provides for certain functions within the zone it is contained in."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Space"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4165",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3041"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Position_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4110"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports the position of some object"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4110",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Piezoelectric",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Piezoelectric"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3874"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of power consumed by a heating process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3874",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/HP"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HP_Water"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Power is the rate at which work is performed or energy is transmitted, or the amount of energy required or expended for a given unit of time. As a rate of change of work done or the energy of a subsystem, power is: (P = W/t), where (P) is power, (W) is work and {t} is time."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2187"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2187",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4390"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4390",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4657"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment is on"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4657",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Volume",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Volume"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Power Off System Activated By Leak Detection System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1130"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leak"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1130",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b478"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b478",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leak"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4023"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4023",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Change",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Change"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Last_Fault_Code_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Last Fault Code Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1795"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fault_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the last fault code that occurred"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Code"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Last"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1795",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1796"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1352"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1797"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1796",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Last"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1352",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1797",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Code"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Auto",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Auto"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Remotely",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Remotely"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fault_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fault Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4457"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the presence of a fault in a device, system or control loop"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4457",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1352"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Off",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Off"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Outside_Air_Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Outside Air Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1607"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The upper bound of the outside air temperature lockout range"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1607",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Code",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Code"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Velocity Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DynamicPressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dynamic_Pressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Dynamic Pressure (indicated with q, or Q, and sometimes called velocity pressure) is the quantity defined by: (q = 1/2 * ρ v^{2}), where (using SI units),  (q) is dynamic pressure in (pascals), (ρ) is fluid density in (kg/m^{3}) (for example, density of air) and (v ) is fluid velocity in (m/s)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4755"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4755",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Count",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/People"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Count"
      },
      {
        "@value": "Occupancy_Count"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Number of people in an area"
      },
      {
        "@language": "en",
        "@value": "Number of people in an area"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5117"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5117",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Ready",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ready"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5142"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5142",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#AED",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "AED"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Overridden_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overridden Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4669"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if the expected operating status of an equipment or control loop has been overridden"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overridden"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4669",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2708"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2708",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overridden"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Motion",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motion"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/BTU_TH",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Btu_{th}"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4725"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4725",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Inverter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Inverter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1786"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that changes direct current into alternating current"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Inverter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1786",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1787"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1787",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Inverter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Class",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motion_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motion Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4038"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects the presence of motion in some area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motion"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4038",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4039"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4039",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motion"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4932"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4932",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Recovery_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Recovery Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1476"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recovery"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1476",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1477"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1477",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recovery"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Operating_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Operating Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4075"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the current operating mode of a system, device or control loop"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Operating"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4075",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3417"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3417",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Operating"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5266"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An On/Off Command controls or reports the binary status of a control loop, relay or equipment activity"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5266",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b428"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the chilled water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b428",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/OZ_M",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ozm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dimmer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dimmer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b723"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Switch"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dimmer"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b723",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b724"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b725"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b726"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b724",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b725",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b726",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dimmer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Quantity",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "http://www.w3.org/2004/02/skos/core#Concept"
      },
      {
        "@id": "http://www.w3.org/ns/sosa#ObservableProperty"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Isolation",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Isolation"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Angle",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage Angle"
      },
      {
        "@value": "VoltageAngle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Phasor_Angle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Angle of voltage phasor"
      },
      {
        "@language": "en",
        "@value": "Angle of voltage phasor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3282"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3282",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5372"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5377"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5372",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5377",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5378"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5379"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5378",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5379",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2941"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving return air -- air that is circulated from the building back into the HVAC system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2941",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2145"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2145",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3902"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3909"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water pressure on either side of a hot water valve"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3902",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3909",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3910"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3911"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3910",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3911",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Surveillance_Camera",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Surveillance Camera"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3291"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Camera"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Camera"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Surveillance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3291",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3293"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3294"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3293",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Surveillance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3294",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Camera"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4917"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the operating mode of a device or controller"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4917",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Fixed Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1165"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed temperature control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1165",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b751"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b751",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermal"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2926"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2932"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2926",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2932",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2933"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2934"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2933",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2934",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#VAV",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VAV"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Locally",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Locally"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Grains_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Grains Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2645"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Grains_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2652"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the mass of water vapor in outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Grains"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2645",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2646"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2646",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Grains"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2652",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2653"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2654"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2653",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2654",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Grains"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Discharge Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1508"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Heating_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of heating discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1508",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b545"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b545",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Direction",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind Direction"
      },
      {
        "@value": "Wind_Direction"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Direction"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Direction of wind relative to North"
      },
      {
        "@language": "en",
        "@value": "Direction of wind relative to North"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/YR_TROPICAL",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "a_{t}"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b882"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b882",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Power",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Absorption_Chiller",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Absorption Chiller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chiller"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Absorption"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chiller"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Absorption"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2167"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water pressure between sections of a medium temperature hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2167",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bypass Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b245"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b245",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b234"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b234",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4064"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4068"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects occupancy of some space or area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4064",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2501"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2501",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4068",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4069"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4069",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Button",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Button"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Unoccupied Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2123"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2123",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b891"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b891",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5091"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5095"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures properties of CO2"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5091",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5095",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5096"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5097"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5096",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5097",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Underfloor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Underfloor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Variable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Pir",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pir"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Status",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Chilled Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4414"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4414",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4602"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4602",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Tolerance_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Tolerance Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1763"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the difference between upper and lower limits of humidity."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1763",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1764",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Hose",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hose"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloGM",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "kg"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3240"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3240",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3051"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the operating speed of a device or equipment, e.g. fan"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3051",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MilliA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "mA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3721"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3727"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of discharge water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3721",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3727",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3728"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3729"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3728",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3729",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4224"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving supply air -- air that is supplied from the HVAC system into the building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4224",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5056"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that modulates the flow of water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5056",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermal Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4248"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4248",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1571"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1571",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#AHU",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "AHU"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2432"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2438"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of mixed air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2432",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2427"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2427",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2438",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2439"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2440"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2439",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2440",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mixed_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1281"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of exhaust air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1281",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bypass"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Stack Flow Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1235"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of exhaust air stack flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1235",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Room_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Room Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2955"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of room air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2955",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Bus_Riser",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bus Riser"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b229"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Riser"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b229",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b230"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b230",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Riser"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/PlanckTime",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "tP"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4940"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that reset a flag, property or value to its default"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4940",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4510"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the concentration of water vapor in the air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4510",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3183"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the temperature of supply air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3183",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Site",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Site"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3008"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Site"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3008",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3009"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3009",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Site"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b512"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b512",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Chiller",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chiller"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Humidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3942"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3946"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of water vapor in air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3942",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3946",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3947"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3947",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Power Off System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4426"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4426",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_Control_Center",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor Control Center"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2463"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The Motor Control Center is a specialized type of switchgear which provides electrical power to major mechanical systems in the building such as HVAC components."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2463",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "kA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Today_Steam_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Today Steam Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3332"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of steam that is consumed or used so far today"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Today"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3332",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3326"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3326",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Today"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4485"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water returned to a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4485",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Temporary",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temporary"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5111"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5111",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Cutout",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cutout"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Heater",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heater"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Supply_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5332"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5332",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3748"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Alarms that indicate off-normal conditions associated with emergency systems"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3748",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/STILB",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "sb"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Chilled Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1981"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Chilled_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1981",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5419"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5419",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HR_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "hr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Disconnect",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disconnect"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Camera",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Camera"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3586"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Camera"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3586",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b508"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b508",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2228"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2228",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4661"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lockout_Temperature_Differential_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4661",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Tag",
    "@type": [
      "http://www.w3.org/2002/07/owl#AllDifferent",
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2002/07/owl#distinctMembers": [
      {
        "@list": [
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
          },
          {
            "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3474"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3479"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measured speed of wind, caused by air moving from high to low pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3474",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3466"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3466",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3479",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3480"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3480",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionized",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionized"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Glycool_Unit_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby Glycool Unit On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3070"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Unit_On_Off_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the on/off status of a standby glycool unit"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Glycool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3070",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3071"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3071",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Glycool"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Run_Time_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run Time Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4151"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Duration_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration for which a device was in an active or \"on\" state"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4151",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2962"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2962",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isPartOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Push_Button_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Push Button Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1139"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if an emergency button has been pushed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Button"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Push"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1139",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1140"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1141"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1140",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Push"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1141",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Button"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3655"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3655",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chiller",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chiller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4351"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4351",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Server",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Server"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lockout"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5414"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5414",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Override",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Override"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3189"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3189",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "A System is a combination of equipment and auxiliary devices (e.g., controls, accessories, interconnecting means, and termi­nal elements) by which energy is transformed so it performs a specific function such as HVAC, service water heating, or lighting. (ASHRAE Dictionary)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#RTU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "RTU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4127"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#AHU"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Rooftop_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "see Rooftop_Unit"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#RTU"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4127",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4128"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4128",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#RTU"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Grains_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Grains Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2903"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Grains_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2909"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the mass of water vapor in return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Grains"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2903",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2646"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2909",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2910"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2911"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2910",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2911",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Grains"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Dc",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dc"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ks"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Limit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Zone_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5063"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air inside a defined zone (e.g., corridors)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5063",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Active_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Active Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ActivePower"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Real_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power_Factor",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power Factor"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PowerFactor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2750"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a power failure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2750",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b57"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b57",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1441"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1441",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Effective Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4420"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Effective"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4420",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1063"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1063",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Effective"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Angle",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/MIN_Angle"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angle"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Angle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The inclination to each other of two intersecting lines, measured by the arc of a circle intercepted between the two lines forming the angle, the center of the circle being the point of intersection.  An acute angle is less than (90^\\circ), a right angle (90^\\circ); an obtuse angle, more than (90^\\circ) but less than (180^\\circ); a straight angle, (180^\\circ); a reflex angle, more than (180^\\circ) but less than (360^\\circ); a perigon, (360^\\circ). Any angle not a multiple of (90^\\circ) is an oblique angle. If the sum of two angles is (90^\\circ), they are complementary angles; if (180^\\circ), supplementary angles; if (360^\\circ), explementary angles."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4544"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4544",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4761"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of a system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4761",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Angle",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Angle"
      },
      {
        "@value": "CurrentAngle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Phasor_Angle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Angle of current phasor"
      },
      {
        "@language": "en",
        "@value": "Angle of current phasor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Transformer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Transformer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Today_Peak_Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Today Peak Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3325"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the peak amount of energy consumed so far today"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Peak"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Today"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3325",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3326"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2724"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2724",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Peak"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Thermostat",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermostat"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3321"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An automatic control device used to maintain temperature at a fixed or adjustable setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermostat"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3321",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3322"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3322",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermostat"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick",
    "@type": [
      "http://www.w3.org/2002/07/owl#Ontology"
    ],
    "http://purl.org/dc/terms#creator": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5455"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5456"
          }
        ]
      }
    ],
    "http://purl.org/dc/terms#license": [
      {
        "@id": "https://github.com/BrickSchema/brick/blob/master/LICENSE"
      }
    ],
    "http://purl.org/dc/terms#version": [
      {
        "@value": "1.1.0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://brickschema.org"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5455",
    "@type": [
      "http://schema.org#Person"
    ],
    "http://schema.org#email": [
      {
        "@value": "gtfierro@cs.berkeley.edu"
      }
    ],
    "http://schema.org#name": [
      {
        "@value": "Gabe Fierro"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5456",
    "@type": [
      "http://schema.org#Person"
    ],
    "http://schema.org#email": [
      {
        "@value": "jbkoh@eng.ucsd.edu"
      }
    ],
    "http://schema.org#name": [
      {
        "@value": "Jason Koh"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#controls",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isControlledBy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gasoline",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Gasoline"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gasoline"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3861"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Petroleum derived liquid used as a fuel source"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gasoline"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3861",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3862"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3862",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gasoline"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3266"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3266",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Output_Frequency_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Output Frequency Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2580"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frequency_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2580",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2582"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2582",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidify_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidify Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1754"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidify"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1754",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1755"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1755",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidify"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4912"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a load shedding policy is in effect"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4912",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3213"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3213",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Contact",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Contact"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b436"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that modulates the flow of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b436",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#FCU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "FCU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3809"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Fan_Coil_Unit"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FCU"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3809",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FCU"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PV",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PV"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Exchanger Supply Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1461"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water supplied by a heat exchanger"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1461",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Valve_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Valve Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3393"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports the openness of a valve (typically as a proportion of its full range of motion)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3393",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water Supply Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b998"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of supplying part of domestic hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b998",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Wheel_VFD",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Wheel VFD"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1489"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#VFD"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A VFD that drives a heat wheel"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1489",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1485"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1490"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1485",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1490",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminous_Intensity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/CD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/CP"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminous Intensity"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LuminousIntensity"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Luminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Heating Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2528"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow for heating when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2528",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1383"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "combustion chamber in a furnace or boiler."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1383",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3589"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3589",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Daily",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Daily"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b793"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b793",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#CO2"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5087"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Carbon Dioxide in the vapor phase"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5087",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/DWT",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "dwt"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2617"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2623"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2617",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2623",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2624"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2625"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2624",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2625",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b384"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of chilled water that is returned to a cooling tower"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b384",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HR",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "hr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Differential Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b744"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables the use of differential temperature control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b744",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Manual",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Manual"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Capacity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Capacity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b261"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b266"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Capacity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b261",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b262"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b262",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Capacity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b266",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b267"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b267",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Capacity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b307"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Differential_Pressure_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b307",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Terminal",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Terminal"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MO",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "mo"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Outside_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5396"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air external to a defined zone (e.g., corridors)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5396",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b842"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b842",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Precipitation",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/CentiM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DeciM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/FT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/IN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YD"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Precipitation"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Length"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Level"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)"
      },
      {
        "@language": "en",
        "@value": "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Outside Air Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1878"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The lower bound of the outside air temperature lockout range"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1878",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Weather_Station",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Weather Station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://bedes.lbl.gov/bedes-online/weather-station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3461"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A dedicated weather measurement station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Weather"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3461",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3462"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3462",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Weather"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Recovery",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Recovery"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4677"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4681"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a component in terms of a fraction of its full range of motion"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4677",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4681",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4682"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4682",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Coil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Coil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b503"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Coil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows. Typically filled with either refrigerant or cold water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b503",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b504"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b504",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4239"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Interface"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A switch used to operate all or part of a lighting installation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4239",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b724"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b725"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4813"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the temperature of air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4813",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Discharge_Temperature_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Discharge Temperature Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1705"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1705",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Coil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Coil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1495"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Coil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heating element typically made of pipe, tube or wire that emits heat. Typically filled with hot water, or, in the case of wire, uses electricity."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1495",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b504"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Warmest_Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Warmest Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3444"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The zone temperature that is warmest; drives the supply temperature of cold air. A computed value rather than a physical sensor. Also referred to as a 'Highest Zone Air Temperature Sensor'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Warmest"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3444",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3445"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3445",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Warmest"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Yearly_Steam_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Yearly Steam Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3493"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of steam that is consumed or used so far this year"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Yearly"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3493",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3487"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3487",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Yearly"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Maintenance_Required_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Maintenance Required Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1968"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that repair/maintenance is required on an associated device or equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Required"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1968",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1963"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1969"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1963",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1969",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Required"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4985"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#PID_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4985",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5449"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5449",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pre_Filter_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pre Filter Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2755"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a prefilter needs to be replaced"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pre"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2755",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2756"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2756",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pre"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#On",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4017"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4017",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Imbalance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage Imbalance"
      },
      {
        "@value": "VoltageImbalance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The percent deviation from average voltage"
      },
      {
        "@language": "en",
        "@value": "The percent deviation from average voltage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Low",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Space",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Space"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Warm",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Warm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5271"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5271",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Occupied Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2317"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2317",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Touchpanel",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Touchpanel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Atmospheric_Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Atmospheric Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AtmosphericPressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The pressure exerted by the weight of the air above it at any point on the earth's surface. At sea level the atmosphere will support a column of mercury about (760 mm) high. This decreases with increasing altitude. The standard value for the atmospheric pressure at sea level in SI units is (101,325 pascals)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b340"
      },
      {
