        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b340",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Proportional Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4118"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4118",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Substance",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "http://www.w3.org/ns/sosa#FeatureOfInterest"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3821"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a filter needs to be replaced"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3821",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wheel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3857"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of gas"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3857",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leaving"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3879"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3879",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2937"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A damper that modulates the flow of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2937",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Discharge_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Discharge Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1582"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that discharge air temperature is too high"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1582",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Storey",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Storey"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Interface",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Interface"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4518"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that provides an occupant control over a lighting system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4518",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b724"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/U",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "u"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/N-M",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "N-m"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DewPointTemperature"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Even",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Even"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Load_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Load Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2026"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2026",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Band",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Band"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "devices that serve all or part of the building and may include electric power, lighting, transportation, or service water heating, including, but not limited to, furnaces, boilers, air conditioners, heat pumps, chillers, water heaters, lamps, luminaires, ballasts, elevators, escalators, or other devices or installations."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Irradiance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-CeniM2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-FT2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-IN2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-M2"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Irradiance"
      },
      {
        "@value": "SolarIrradiance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Irradiance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The power per unit area of solar electromagnetic radiation incident on a surface"
      },
      {
        "@language": "en",
        "@value": "The power per unit area of solar electromagnetic radiation incident on a surface"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5327"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the active/inactive status of a control loop (but not equipment activities or relays -- use On/Off for this purpose)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5327",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3009"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An independent unit of the built environment with a characteristic spatial structure, intended to serve at least one function or user activity [ISO 12006-2:2013]"
      },
      {
        "@language": "en",
        "@value": "a structure wholly or partially enclosed within exterior walls, or within exterior and party walls, and a roof, affording shelter to persons, animals, or property."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Site"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Dehumidification",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dehumidification"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5149"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5149",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deionized_Water_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionized Water Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b674"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates deionized water leaks."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionized"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b674",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b675"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b675",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionized"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cold_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cold Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b449"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cold"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b449",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b450"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b450",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cold"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Overridden_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overridden Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2707"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Overridden_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment has been turned off when it would otherwise be scheduled to be on"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overridden"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2707",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2708"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Peak_Power_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Peak Power Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2723"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2731"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The peak power consumed by a process over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Peak"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2723",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2724"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2731",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2732"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2732",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Peak_Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Trace",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Trace"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/PicoA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "pA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Alternating_Current_Frequency",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/schema/qudt/GigaHZ"
      },
      {
        "@id": "http://qudt.org/schema/qudt/HZ"
      },
      {
        "@id": "http://qudt.org/schema/qudt/KiloHZ"
      },
      {
        "@id": "http://qudt.org/schema/qudt/MegaHZ"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T-1D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alternating Current Frequency"
      },
      {
        "@value": "Alternating_Current_Frequency"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frequency"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The frequency of the oscillations of alternating current"
      },
      {
        "@language": "en",
        "@value": "The frequency of the oscillations of alternating current"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Close",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Close"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Furniture",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Furniture"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Furniture"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1428"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Movable objects intended to support various human activities such as seating, eating and sleeping"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Furniture"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1428",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1429"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1429",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Furniture"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Camera",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Camera"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4407"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4407",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Standby_CRAC",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby CRAC"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3060"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CRAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A CRAC that is activated as part of a lead/lag operation or when an alarm occurs in a primary unit"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3060",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3061"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3061",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Concentration",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Concentration"
      },
      {
        "@value": "CO2Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of CO2 in air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Max",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Coldest",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Coldest"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HP_Water",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "hp_water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#VAV",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VAV"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4266"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See VAV"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VAV"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4266",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4267"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4267",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VAV"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Access",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Access"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3796"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets exhaust air flow rate"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3796",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Acceleration",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Acceleration"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rain_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rain Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4135"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4139"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of precipitation fallen"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4135",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2812"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2812",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4139",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4140"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4140",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Precipitation"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidifier",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidifier"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Command",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3760"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3764"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of some substance"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3760",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3764",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3765"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3765",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Distribution",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas Distribution"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1432"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1432",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1433"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1433",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Unoccupied Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2415"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2415",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Battery",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Battery"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Exhaust_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Exhaust Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b102"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b102",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/TON_M",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "mT"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dew_Point_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dew Point Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b694"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets dew point"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b694",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b695"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Hold",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hold"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#TVOC_Concentration",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "TVOC Concentration"
      },
      {
        "@value": "TVOCConcentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of total volatile organic compounds in air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Hot Water System Outside Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b763"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables hot water system when outside air temperature reaches the indicated value"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b763",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HVAC"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Alarm_Delay_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alarm Delay Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b70"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Delay_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining how long to delay an alarm after sufficient conditions have been met"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b70",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b71"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b71",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Safety_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4955"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4955",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/DEG_R",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "°R"
      },
      {
        "@value": "°Ra"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4936"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if pressure is within expected bounds"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4936",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Smoke_Detection_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Smoke Detection Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b825"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Smoke_Detection_Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b825",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b826"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b826",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Weather",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Weather"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bypass Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b233"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b240"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of bypass air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b233",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b234"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b240",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b241"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b242"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b241",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b242",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4260"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4260",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Makeup_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Makeup_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Makeup Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4011"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water used used to makeup water loss through leaks, evaporation, or blowdown"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Makeup"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4011",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4012"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4012",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Makeup"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b802"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b802",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PlugStrip",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PlugStrip"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Power_strip"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2746"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device containing a block of electrical sockets allowing multiple electrical devices to be powered from a single electrical socket."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PlugStrip"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2746",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2747"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2747",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PlugStrip"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Frequency_Drive",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Variable Frequency Drive"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3405"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#VFD"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3405",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3398"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2582"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1041"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3398",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1041",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Suction_Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Suction Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1911"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a low suction pressure in the compressor in a refrigeration or air conditioning system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Suction"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1911",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1912"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1912",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Suction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Evaporative",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Evaporative"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2628"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2634"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of outside air into the system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2628",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2634",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2635"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2636"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2635",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2636",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Freezer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Freezer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Storage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Point",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b561"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b561",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b54"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates loss in air flow."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b54",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b57"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Speed",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/FT-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/FT-PER-SEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloM-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloM-PER-SEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/M-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/M-PER-SEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MI-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MI-PER-SEC"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T-1D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind Speed"
      },
      {
        "@value": "Wind_Speed"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Speed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Measured speed of wind, caused by air moving from high to low pressure"
      },
      {
        "@language": "en",
        "@value": "Measured speed of wind, caused by air moving from high to low pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5038"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5043"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5038",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5043",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5044"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5045"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5044",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5045",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4784"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air when unoccupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4784",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4114"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with electrical power."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4114",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Unoccupied Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2112"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2112",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Hot Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4749"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4749",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Furniture",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Furniture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4873"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total amount of energy used over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4873",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Adjust_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Adjust Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3543"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures user-provided adjustment of some value"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Adjust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3543",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3437"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3437",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Adjust"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3672"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3678"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3672",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3678",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3679"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3680"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3679",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3680",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#NVR",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "NVR"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4043"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#NVR"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Surveillance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4043",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3293"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4044"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4044",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#NVR"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Differential_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Differential Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1147"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of differential enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1147",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Station",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Station"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Even_Month_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Even Month Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1216"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Even"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Month"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1216",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1217"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1217",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Even"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1218",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Month"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Loss",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/M3-PER-SEC"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L3I0M0H0T-1D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow Loss"
      },
      {
        "@value": "FlowLoss"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The amount of flow rate that is lost during distribution"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pump_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pump Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2794"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports the speed of a pump (typically as a proportion of its full pumping capacity)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2794",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3985"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3985",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5382"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5387"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5382",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5387",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5388"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5389"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5388",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5389",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Exchanger"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "file:///Users/gabe/src/brick-website-2/static/schema/1.1/BEDES"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5160"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HX"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat exchanger is a piece of equipment built for efficient heat transfer from one medium to another. The media may be separated by a solid wall to prevent mixing or they may be in direct contact"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5160",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Pre",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pre"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b190"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of the entire building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b190",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4213"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4219"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4213",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4219",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4220"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4221"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4220",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4221",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Velocity Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3410"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static veloicty pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3410",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5302"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5302",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/NanoSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ms"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leaving Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1821"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of leaving water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1821",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1772"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1772",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5100"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5100",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pump_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pump On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2798"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2798",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fault_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fault Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1351"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Clears a fault status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1351",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1352"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Acceleration_Time",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Acceleration Time"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2100"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2100",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2010"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frequency_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the maximum permitted frequency"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2010",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2011"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2011",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Chilled Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2259"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Chilled_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2259",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Relative"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_Direction_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor Direction Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2472"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates which direction a motor is operating in, e.g. forward or reverse"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2472",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fuel_Oil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Fuel_Oil"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fuel Oil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3851"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Oil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Petroleum based oil burned for energy"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fuel"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Oil"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3851",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3852"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3853"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3852",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Oil"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3853",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fuel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Damper_Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b627"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a damper in terms of the percent of fully open"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b627",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b989"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of domestic water supplied by a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b989",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Reheat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reheat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#No",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "No"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Timer_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Timer Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2564"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Duration_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Run_Time_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration for which a device was in an active or \"on\" state"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Timer"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2564",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2565"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2565",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Timer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Discharge Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2280"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Temperature_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2280",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b874"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Static_Pressure_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b874",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Monthly_Steam_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Monthly Steam Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2456"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of steam that is consumed or used so far this month"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Monthly"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2456",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2450"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2450",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Monthly"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MicroA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "µA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dynamic_Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dynamic Pressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Basement",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Basement"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b136"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Floor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The floor of a building which is partly or entirely below ground level."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Basement"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Floor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b136",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b137"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b139"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b137",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Basement"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b139",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Floor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Site",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Site"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Fresh_Air_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Fresh Air Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2288"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Fresh_Air_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2288",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2289"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2289",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Control_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Control Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1368"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Safety_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A panel-mounted device that provides status and control of a fire safety system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Panel"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1368",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1370"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1370",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Panel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/UNITLESS",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "U"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Overload_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overload Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2702"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that can indicate when a full-load current is exceeded."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overload"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2702",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2703"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2703",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overload"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Heating_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Heating Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2945"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve installed on the return side of a heat exchanger"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2945",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Security Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5198"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5198",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Illuminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intercom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deceleration_Time",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deceleration Time"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4622"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4622",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Shower",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety Shower"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2973"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2973",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1028"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2974"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1028",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2974",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shower"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Switchgear",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switchgear"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Supply Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4492"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4492",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deadband"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/N-PER-M2",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Pa"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Speed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3260"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature of the supply water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3260",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Phasor",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Phasor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Output_Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Output Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2587"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the voltage output by some process or device"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2587",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b152"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b152",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Video Surveillance Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5026"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Surveillance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5026",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3293"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Adjust",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Adjust"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Curtailment_Override_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Curtailment Override Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b597"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Override_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Curtailment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Override"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b597",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b598"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b599"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b598",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Curtailment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b599",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Override"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Condensate",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condensate"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Occupied Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2055"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2055",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Location",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Location"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Usage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidifier",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidifier"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1745"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that adds moisture to air or other gases"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidifier"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1745",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1746"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1746",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidifier"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5132"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference between two applied pressures"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5132",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermostat",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermostat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2881"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2887"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2881",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2887",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2888"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2889"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2888",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2889",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#RVAV",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "RVAV"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Rooftop",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rooftop"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2217"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2217",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3115"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3122"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3115",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3122",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3123"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3124"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3123",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3124",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Unoccupied Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2393"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2393",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/TON_Assay",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "AT"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PID",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PID"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Leak",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leak"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Stack Flow Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1254"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1254",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/CP",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "cd"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Freeze_Protect_Temperature_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Freeze Protect Temperature Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1859"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Freeze"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Protect"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1859",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1395"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1860"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1395",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Freeze"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1860",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Protect"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b255"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of CO2"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b255",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b256"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b256",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Radiance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3024"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3030"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3024",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3025"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3013"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3025",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3013",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3030",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3031"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3031",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Radiance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4295"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of air flow required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4295",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Stages",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stages"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#HX",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HX"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Operative_Temperature",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_F"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Operative Temperature"
      },
      {
        "@value": "Operative_Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermodynamicTemperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)"
      },
      {
        "@language": "en",
        "@value": "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Grains_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Grains Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4308"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4313"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the mass of water vapor in air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Grains"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4308",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2646"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4313",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4314"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4315"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4314",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4315",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Grains"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dewpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Direction",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4280"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of water that is consumed, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4280",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Unoccupied Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2404"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2404",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1714"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1714",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5103"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5103",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5248"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that disable functionality"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5248",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4684"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4688"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of instantaneous power consumed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4684",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4688",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4689"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4689",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/PA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Pa"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4881"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#PID_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4881",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Hot Water System Outside Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1171"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables hot water system when outside air temperature reaches the indicated value"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1171",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shade"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Distribution",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Distribution"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3452"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Utilize a water distribution source to represent how water is distributed across multiple destinations (pipes)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3452",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1433"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5310"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5310",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Cooling Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2505"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow for cooling when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2505",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Entering Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1193"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of entering water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1193",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1182"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1182",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Temperature Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1647"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of high-temperature hot water supplied by a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1647",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Apparent_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Apparent Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ApparentPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Discharge_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5155"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5155",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Hot Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2296"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2296",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4829"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4833"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the amperes of electrical current passing through the sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4829",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4833",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4834"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4834",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rain"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fan_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3814"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates properties of fans"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3814",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Differential_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Differential Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b249"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference between CO2 levels of inside and outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b249",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3921"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3921",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gain"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4243"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4243",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4592"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4592",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Entering"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Economizer_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Economizer Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1058"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A damper that is part of an economizer that is used to module the flow of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Economizer"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1058",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1055"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Gasoline",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gasoline"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_R"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermodynamicTemperature"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Blowdown_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Blowdown_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Blowdown Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3571"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water expelled from a system to remove mineral build up"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Blowdown"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3571",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3573"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3573",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Blowdown"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Makeup",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Makeup"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1444"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1444",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fan_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1344"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1344",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mixed_Air_Filter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed Air Filter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2426"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Filter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A filter that is applied to the mixture of recirculated and outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2426",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2427"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Request",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Request"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5191"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Setpoints used in reset strategies"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5191",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Ratio",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ratio"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Failure",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Failure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Liquid_CO2",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Liquid_CO2"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Liquid CO2"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3981"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Carbon Dioxide in the liquid phase"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3981",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/LA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/STILB"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Luminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4344"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential pressure of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4344",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3151"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3151",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2560"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An On Command controls or reports the binary 'on' status of a control loop, relay or equipment activity. It can only be used to start/activate an associated equipment or process, or determine that the related entity is 'on'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2560",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#AHU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "AHU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4806"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4806",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4143"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4143",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AHU"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Flow Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4376"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Setpoints used in Reset strategies"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4376",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/BIOT",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Bi"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Phone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Phone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1107"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Intercom_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Phone"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1107",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1108"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1109"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1108",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1109",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Phone"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Communication_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Communication Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b466"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a loss of communication e.g. with a device or controller"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Communication"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b466",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b467"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b57"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b467",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Communication"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Monthly",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Monthly"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Coldest_Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Coldest Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b458"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coldest"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b458",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b459"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b459",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coldest"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b834"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of static pressure of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b834",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Azimuth_Angle_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Azimuth Angle Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3012"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Angle_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the azimuth angle of the sun"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Azimuth"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3012",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3013"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3014"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3015"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3014",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Azimuth"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3015",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Suction",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Suction"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/YR_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "yr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Min",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Glycool",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Glycool"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3456"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a loss of water e.g. during transport"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3456",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b57"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Percentage",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Percentage"
      },
      {
        "@value": "Occupancy_Percentage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Percent of total occupancy of space that is occupied"
      },
      {
        "@language": "en",
        "@value": "Percent of total occupancy of space that is occupied"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1379"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the presence of fire"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1379",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Generator_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Generator Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1102"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if an emergency generator is active"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Generator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1102",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1097"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1097",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Generator"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Static",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wing",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wing"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3482"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wing"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3482",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3483"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3483",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wing"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5428"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Parameter points are configuration settings used to guide the operation of equipment and control systems; for example they may provide bounds on valid setpoint values"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5428",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Underfloor_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Underfloor Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3353"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of underfloor air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Underfloor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3353",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3354"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3354",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Underfloor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3066"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan that is activated as part of a lead/lag operation or when a primary fan raises an alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3066",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3834"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the frequency of a device's operation (e.g. rotational frequency)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3834",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2011"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4809"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4809",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Gas_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Gas Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b211"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of gas of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b211",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Shutdown",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shutdown"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reactive_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reactive Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2824"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2831"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the portion of power that, averaged over a complete cycle of the AC waveform, is due to stored energy which returns to the source in each cycle"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reactive"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2824",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2825"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2825",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reactive"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2831",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2832"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2832",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reactive_Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5406"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5406",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Energy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/J"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-2D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electric Energy"
      },
      {
        "@value": "ElectricEnergy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "A form of energy resulting from the flow of electrical charge"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1077"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Devices that serve or are part of the electrical subsystem in the building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1077",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Humidity_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Humidity Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1867"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates low concentration of water vapor in the air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1867",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5168"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of hot water in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5168",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Laboratory"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5172"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Room"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "facility acceptable to the local, national, or international recognized authority having jurisdiction and which provides uniform testing and examination procedures and standards for meeting design, manufacturing, and factory testing requirements."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5172",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Absolute_Humidity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Absolute Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AbsoluteHumidity"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Proportional"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#VFD",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VFD"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4790"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a loss of water e.g. during transport"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4790",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1490"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Damper_Position_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper Position Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b632"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the position of damper"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b632",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Generator_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Generator Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1096"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates off-normal conditions associated with an emergency generator"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Generator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1096",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1097"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Current_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Current Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1841"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current consumed by a load"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1841",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Supply Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b399"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b406"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of chilled supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b399",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b406",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b407"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b408"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b407",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b408",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Schedule_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Schedule Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2987"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The current setpoint as indicated by the schedule"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Schedule"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2987",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2988"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2988",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Schedule"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/UNITLESS"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Relative Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relative Humidity} is the ratio of the partial pressure of water vapor in an air-water mixture to the saturated vapor pressure of water at a prescribed temperature. The relative humidity of air depends not only on temperature but also on the pressure of the system of interest. Relative Humidity is also referred to as \\text{Relative Partial Pressure. Relative partial pressure is often referred to as (RH) and expressed in percent."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Econcycle",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Econcycle"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Occupied Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2032"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2032",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Transformer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Transformer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3349"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Transformer is usually fed by a high-voltage source and then steps down the voltage to a lower-voltage feed for low-voltage application (such as lights). Transformers also can step up voltage, but this generally does not apply to in building distribution."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Transformer"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3349",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3350"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3350",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Transformer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1732"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of hot water that is consumed, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1732",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deionised_Water_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionised Water Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b663"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b669"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the height/level of deionised water in some container"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b663",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b256"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b652"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b652",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b669",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b670"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b671"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b670",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deionized_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b671",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Level"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Control",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Control"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cycle_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cycle Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3643"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates off-normal conditions associated with HVAC cycles"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cycle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3643",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3003"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4480"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates high temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4480",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4709"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets speed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4709",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Start Stop Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3079"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Start/Stop Command controls or reports the active/inactive status of a control sequence"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3079",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminous_Flux",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/LM"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminous Flux"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LuminousFlux"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Luminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fume_Hood_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fume Hood Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1421"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of air in a fume hood"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1421",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1416"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1417"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1416",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1417",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4719"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of static pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4719",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Solar_panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3021"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A colloquial term for a photovoltaic module. A Solar panel is an assembly of photovoltaic cells mounted in a framework for installation that use sunlight as a source of energy to generate direct current electricity."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3021",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3013"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4357"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4357",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b591"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b591",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Static_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Static Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3553"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3553",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2443"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of mixed air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2443",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2427"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3830"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3830",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3094"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of steam in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3094",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1019"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Valve"
      },
      {
