        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve regulating the flow of domestic hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1019",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5292"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "the air exiting the registers (vents)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5292",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/LA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "L"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Discharge Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1526"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1526",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pump"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fluid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Cooling Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2521"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature for cooling when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2521",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5354"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the on/off status of a control loop, relay or equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5354",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/LB_M",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "lbm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b978"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of discharge water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b978",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Output_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Output Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4364"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the amperes of electrical current produced as output by a device"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4364",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Return_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Return Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1904"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Low_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that return air temperature is too low"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1904",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PV_Current_Output_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PV Current Output Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4103"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current_Output_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Photovoltaic_Current_Output_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PV"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4103",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4104",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PV"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2914"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2921"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2914",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2921",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2922"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2923"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2922",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2923",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Capacity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Capacity"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Capacity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4206"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4206",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Integral_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Integral Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3127"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3127",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Riser",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Riser"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PlugStrip",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PlugStrip"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4801"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature of water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4801",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3703"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of discharge air for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3703",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat Supply Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2787"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of supply air before it is heated"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2787",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wash"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air CO2 Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2853"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2859"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of CO2 in return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2853",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2859",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2860"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2861"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2860",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2861",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3818"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Device to remove gases from a mixture of gases"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3818",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Thermal_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/BTU_IT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MegaW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-3D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermal Power"
      },
      {
        "@value": "ThermalPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "`"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Total_Harmonic_Distortion",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DeciB_M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Total Harmonic Distortion"
      },
      {
        "@value": "CurrentTotalHarmonicDistortion"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"
      },
      {
        "@language": "en",
        "@value": "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b571"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b571",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3250"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3250",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Breaker_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Breaker Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b173"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Breaker Panel distributes power into various end-uses."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Breaker"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b173",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b174"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b174",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Breaker"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Temperature_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Temperature Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1918"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the temperature level at which to trigger a low temperature alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1918",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Duration"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3752"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system or piece of functionality has been enabled"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3752",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3893"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3893",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4181"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4181",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Location",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Location"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Breaker",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Breaker"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidify",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidify"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PM25_Concentration",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PM25 Concentration"
      },
      {
        "@value": "PM25Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of particulates with diameter of 25 microns or less in air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1942"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1942",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1943"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Supply Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1542"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of supply air for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1542",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3785"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3791"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of exhaust air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3785",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3791",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3792"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3793"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3792",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3793",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Inverter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Inverter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3606"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3606",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1357"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in pressure on either side of a filter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1357",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/BARYE",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "\\rho"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3097"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3097",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stop"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Wash Station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4867"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4867",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1028"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4445"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4452"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The static pressure of air within exhaust regions of an HVAC system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4445",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4452",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4453"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4454"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4453",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4454",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidification",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidification"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Liquid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4195"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4201"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4195",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4201",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4202"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4203"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4202",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4203",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2250"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of medium-temperature hot water supplied by a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2250",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1831"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1831",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1828"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1828",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Occupied Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2044"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2044",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Flow Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3767"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3767",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1437"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures gas concentration (other than CO2)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1437",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b293"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b293",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/A",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "A"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Derivative_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Derivative Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b680"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b680",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b682"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b682",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2483"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2483",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1299"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1306"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1299",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1306",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1307"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1308"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1307",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1308",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Stages_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stages Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3055"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates which stage a control loop or equipment is in"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stages"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3055",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3056"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3056",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stages"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Speed Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2083"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Speed_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2083",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b224"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of water of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b224",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Position_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4673"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Position_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4673",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Power Off System Activated By High Temperature Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1121"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1121",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#HX",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HX"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3866"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Heat_Exchanger"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HX"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3866",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3867"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3867",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HX"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/BARYE"
      },
      {
        "@id": "http://qudt.org/vocab/unit/N-PER-M2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PA"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Fan_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Fan Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1325"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the exhaust fan"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1325",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/DAY",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "d"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Smoke_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Smoke Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4156"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with smoke."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4156",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b826"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5068"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5074"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of air in a zone"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5068",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5074",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5075"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5076"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5075",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5076",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5137"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5137",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MIN_Angle",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "'"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enthalpy Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1199"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets enthalpy"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1199",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_System_Enable_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Exchanger System Enable Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1469"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if the heat exchanger system has been enabled"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1469",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Supply Temperature Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3926"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3926",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Laboratory"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hood"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Phasor_Magnitude",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Phasor Magnitude"
      },
      {
        "@value": "PhasorMagnitude"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Magnitude component of a phasor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Phasor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminaire_Driver",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminaire Driver"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1937"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lighting"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A power source for a luminaire"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Driver"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminaire"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1937",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1934"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1938"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1934",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminaire"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1938",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Driver"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5305"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5305",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4071"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a room or space is occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4071",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2501"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fequency",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fequency"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Handler",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Handler"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Coil"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead On Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1815"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the active/inactive status of the \"lead\" part of a lead/lag system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1815",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1804"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1804",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Natural",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Natural"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condenser_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Condenser_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3619"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water used used to remove heat through condensation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3619",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b484"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b484",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b731"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that disable functionality"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b731",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5282"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5282",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Pump Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b374"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of chilled water in a chilled water pump"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b374",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#AED",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "AED"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3531"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Automated_External_Defibrillator"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AED"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Defibrillator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3531",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3532"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3533"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3532",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AED"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3533",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Defibrillator"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1661"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "hot air chamber forming part of an air handler."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1661",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2592"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2592",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Step",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Step"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Load",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5277"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5277",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://xp20.ashrae.org/terminology/index.php?term=alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5446"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Alarm points are signals (either audible or visual) that alert an operator to an off-normal condition which requires some form of corrective action"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5446",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Chilled Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4989"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4989",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "http://www.w3.org/2002/07/owl#Class"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tag"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isAssociatedWith"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The class is associated with the given tag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b900"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b900",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4706"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Space"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Base class for all more specific room types."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4706",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Differential Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4766"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4766",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mixed_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Mixed_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4630"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4630",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2427"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5367"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5367",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Delay_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Delay Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3651"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining how long to delay a subsequent action to take place after a received signal"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3651",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b71"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Ice",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Ice"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ice"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3949"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Solid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water in its solid form"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3949",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3950"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1770"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3950",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1770",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5031"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5035"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the voltage of an electrical device or object"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5031",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b152"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5035",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5036"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5036",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Peak",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Peak"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Intercom_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intercom Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4514"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4514",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1108"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Time",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Time"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4646"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4646",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4032"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4032",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Integral Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3960"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3960",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/TON_SHORT",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ton"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deionized_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Deionized_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionized Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4836"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionized"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4836",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b675"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3631"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3631",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5107"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5107",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Environment",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Environment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Position_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Position Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2077"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Position_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2077",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Maintenance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b862"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b869"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The static pressure of air within discharge regions of an HVAC system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b862",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b869",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b870"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b871"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b870",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b871",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Peak_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MegaW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliW"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-3D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Peak Power"
      },
      {
        "@value": "PeakPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Tracks the highest (peak) observed power in some interval"
      },
      {
        "@language": "en",
        "@value": "Tracks the highest (peak) observed power in some interval"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Building_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4331"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air contained within a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4331",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5258"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5258",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Conditioning",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conditioning"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Heating Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2544"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature for heating when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2544",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5201"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures resistance to airflow in a heating and cooling system's components and duct work"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5201",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Overridden_On_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overridden On Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2713"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Overridden_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment has been turned on when it would otherwise be scheduled to be off"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Overridden"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2713",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2708"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Yearly",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Yearly"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/LM",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "lm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Vent",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Vent"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Illuminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Illuminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2696"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total luminous flux incident on an outside, per unit area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2696",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2697"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2697",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1011"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the domestic hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1011",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Relative Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5316"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5322"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the present state of absolute humidity relative to a maximum humidity given the same temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5316",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5322",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5323"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5324"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5323",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5324",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5018"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5023"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference between total pressure and static pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5018",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5023",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5024"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5024",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Eye",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Eye"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloHZ",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "KHz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiation",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiation"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasUnit",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "http://qudt.org/vocab/unit/Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The QUDT unit associated with this Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1006"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of domestic hot water in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1006",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Reactive",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reactive"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Month",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Month"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/SH",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Sh"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/WK",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "wk"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isRegulatedBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Supply_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Supply Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b119"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The computed average flow of supply air over some interval"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b119",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4461"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4465"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of some substance"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4461",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4465",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4466"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4466",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b553"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of supply air for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b553",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Hot Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3732"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of domestic hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3732",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Humidity_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Humidity Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1872"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the humidity level at which to trigger a low humidity alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1872",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Discharge Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b535"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b535",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasTag",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tag"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isTagOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject has the given tag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4582"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4582",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Torque",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/N-M"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Torque"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Torque"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "In physics, a torque (τ) is a vector that measures the tendency of a force to rotate an object about some axis. The magnitude of a torque is defined as force times its lever arm. Just as a force is a push or a pull, a torque can be thought of as a twist. The SI unit for torque is newton meters ((N m)). In U.S. customary units, it is measured in foot pounds (ft lbf) (also known as \"pounds feet\"). Mathematically, the torque on a particle (which has the position r in some reference frame) can be defined as the cross product: (τ = r x F) where, r is the particle's position vector relative to the fulcrum  F is the force acting on the particles,  or, more generally, torque can be defined as the rate of change of angular momentum: (τ = dL/dt) where, L is the angular momentum vector  t stands for time."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cloudage",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/Okta"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cloudage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The fraction of the sky obscured by clouds when observed from a particular location"
      },
      {
        "@language": "en",
        "@value": "The fraction of the sky obscured by clouds when observed from a particular location"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Air_Flow_System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Air Flow System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1089"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1089",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Discharge Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b517"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Cooling_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of cooling discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b517",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HP",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "HP"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condenser_Heat_Exchanger",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser Heat Exchanger"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b487"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b487",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b484"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/GigaHZ",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "GHz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Grains",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Grains"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Cooling_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Cooling Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3696"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of discharge air for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3696",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1827"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and interfaces that serve or are a part of the lighting subsystem in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1827",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1828"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Run_Request_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run Request Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2967"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Run_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a request has been filed to start a device or equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Request"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2967",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2968"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2962"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2968",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Request"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4925"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4929"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measure the amount of force acting on a unit area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4925",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4929",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4930"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4930",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b177"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b185"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The static pressure of air within a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b177",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b185",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b186"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b187"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b186",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b187",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Static_Pressure_Cutout_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Static Pressure Cutout Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1624"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a High_Static_Pressure_Cutout_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cutout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1624",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1625"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1625",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cutout"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasPoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isPointOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject has a digital/analog input/output point given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4845"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4845",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Temperature Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1633"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the temperature level at which to trigger a high temperature alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1633",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Thermal Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1570"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Thermal"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1570",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1571"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Smoke_Detection_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Smoke Detection Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4160"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Smoke_Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4160",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b826"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/SLUG",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "slug"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidifier_Fault_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidifier Fault Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1749"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fault_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the presence of a fault in a humidifier"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidifier"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1749",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1746"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1352"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Switchgear",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switchgear"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3300"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A main disconnect or service disconnect feeds power to a switchgear, which then distributes power to the rest of the building through smaller amperage-rated disconnects."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switchgear"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3300",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3301"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3301",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switchgear"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Tolerance Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4780"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "difference between upper and lower limits of size for a given nominal dimension or value."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4780",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3870"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures heat"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3870",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Weather_Condition",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Weather Condition"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2639"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets outside air flow rate"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2639",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temporary_Occupancy_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temporary Occupancy Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3315"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "For systems that differentiate between scheduled occupied/unoccupied mode, this indicates if a space is temporarily occupied when it would otherwise be unoccupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temporary"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3315",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3316"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2501"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3316",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temporary"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4691"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with pressure."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4691",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3171"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3178"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The static pressure of air within supply regions of an HVAC system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3171",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3178",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3179"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3180"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3179",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3180",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fluid",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Fluid"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fluid"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "substance, as a liquid or gas, that is capable of flowing and that changes shape when acted on by a force."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Chilled_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5238"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5238",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Smoke",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Smoke"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5007"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5011"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures temperature: the physical property of matter that quantitatively expresses the common notions of hot and cold"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5007",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5011",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5012"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5012",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b40"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b49"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in pressure between two regions of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b40",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b49",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b50"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b51"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b50",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b51",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PIR_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PIR Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2718"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Motion_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects the presense of motion in some area using the differential change in infrared intensity between two or more receptors"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PIR"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pir"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2718",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2719"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2719",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PIR"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Building",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fume"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4554"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4554",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Supply Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1550"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1550",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1667"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1667",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3886"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3886",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condenser_Water_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser Water Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b493"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A pump that is part of a condenser system; the pump circulates condenser water from the chiller back to the cooling tower"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b493",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b484"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Overridden",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overridden"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Discharge Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b525"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b525",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Timer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Timer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Warm_Cool_Adjust_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Warm Cool Adjust Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3436"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Adjust_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "User provided adjustment of zone temperature, typically in the range of +/- 5 degrees"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Adjust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Warm"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3436",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3438"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3438",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Warm"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Tower_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Tower Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://highperformancehvac.com/cooling-tower-fan/"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b581"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tower"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b581",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b582"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b582",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tower"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b349"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in temperature between return water (to the cooling tower) and supply water (from the chiller)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b349",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Standby_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Standby Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4168"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Standby"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4168",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3062"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2156"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2156",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1695"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1695",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b368"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A pump that performs work on chilled water; typically part of a chilled water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b368",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4088"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4094"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4088",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4094",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4095"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4096"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4095",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4096",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b852"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b852",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2676"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2676",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box_With_Reheat",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Variable Air Volume Box With Reheat"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3397"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#RVAV"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A VAV box with a reheat coil mounted on the discharge end of the unit that can heat the air delivered to a zone"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Volume"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3397",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3398"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3399"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2835"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3399",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Volume"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2835",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reheat"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Time",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DAY"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DAY_Sidereal"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HR_Sidereal"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIN_Sidereal"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MO"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/NanoSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PlanckTime"
      },
      {
        "@id": "http://qudt.org/vocab/unit/SEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/SH"
      },
      {
        "@id": "http://qudt.org/vocab/unit/WK"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YR_Sidereal"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YR_TROPICAL"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Time"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#No_Water_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "No Water Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2494"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#No"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2494",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2495"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2495",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#No"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Entering_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Entering_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Entering Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4440"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4440",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1182"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rooftop",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rooftop"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2950"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Floor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Floor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rooftop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2950",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2951"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b139"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2951",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rooftop"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3511"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of zone air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3511",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Network Video Recorder"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4055"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#NVR"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#NVR"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Network"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recorder"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4055",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4044"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4056"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4057"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4056",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Recorder"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4057",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Network"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/NanoA",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "nA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4903"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Parameters relevant to humidity-related systems and points"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4903",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasLocation",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isLocationOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Subject is physically located in the location given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1503"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1503",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Real",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Real"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5439"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5439",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/SEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "s"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#High",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3046"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3046",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lowest Exhaust Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1924"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The lowest observed static pressure of air in exhaust regions of an HVAC system over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lowest"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1924",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1925"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1925",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lowest"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Discharge Air Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1992"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1992",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/AMU",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "\\(\\mu\\)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Battery",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Battery"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b143"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Storage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A container that stores chemical energy that can be converted into electricity and used as a source of power"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Battery"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b143",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b144"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b144",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Battery"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b146",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Cooling_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Cooling Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3380"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow for cooling when unoccupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3380",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Override_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Override Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4099"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports whether or not a device or control loop is in 'override'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Override"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4099",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b599"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MIN_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "min"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#System_Shutdown_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System Shutdown Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3304"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system has been shutdown"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shutdown"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3304",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3305"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3305",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shutdown"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Generator",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Generator"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b907"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b915"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b907",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b915",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b916"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b917"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b916",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b917",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasOutputSubstance",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject produces or exports the given substance from its internal process"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Meter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mode"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Discharge_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Discharge Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b94"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The computed average flow of discharge air over some interval"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b94",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Thermal_Energy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/BTU_IT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/BTU_TH"
      },
      {
        "@id": "http://qudt.org/vocab/unit/CAL_TH"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloCAL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/THM_US"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Thermal Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermalEnergy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Thermal Energy} is the portion of the thermodynamic or internal energy of a system that is responsible for the temperature of the system. From a macroscopic thermodynamic description, the thermal energy of a system is given by its constant volume specific heat capacity C(T), a temperature coefficient also called thermal capacity, at any given absolute temperature (T): (U_{thermal = C(T) \\cdot T)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Occupied Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2066"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2066",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b699"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of diffrential air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b699",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4772"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#PID_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4772",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Hail",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hail"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b967"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b973"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of discharge water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b967",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b973",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b974"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b975"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b974",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b975",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Return_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Return Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1617"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that return air temperature is too high"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1617",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2206"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2206",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CRAC",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CRAC"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4341"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Computer_Room_Air_Conditioning"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4341",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3061"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Flow Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3776"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3776",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3161"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3161",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5079"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5079",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Cooling Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b85"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b85",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#RTU",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "RTU"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solid",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Solid"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solid"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3950"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "one of the three states or phases of matter characterized by stability of dimensions, relative incompressibility, and molecular motion held to limited oscillation."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1947"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of luminance delivered by a lighting system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1947",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1943"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b942"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b942",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isControlledBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#controls"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4318"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Step_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4318",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b341"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#measures",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isMeasuredBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject measures a quantity or substance given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Liquid_Detection_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Liquid Detection Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1835"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1835",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dehumidification_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dehumidification Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b643"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dehumidification"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b643",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b644"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b644",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dehumidification"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Intrusion",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intrusion"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Current",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Tower",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Tower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Distribution",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam Distribution"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3084"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Utilize a steam distribution source to represent how steam is distributed across multiple destinations"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
