        "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3084",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1433"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Sash",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sash"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Frost",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Frost"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frost"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4468"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Solid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "frost formed on the cold surface (tubes, plates) of a cooling coil."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frost"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4468",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3950"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1406"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1406",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frost"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2176"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2176",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fan_Coil_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fan Coil Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Fan_coil_unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1339"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#FCU"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Terminal device consisting of a heating and/or cooling heat exchanger or 'coil' and fan that is used to control the temperature in the space where it is installed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1339",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b504"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Return_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4701"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4701",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Humidity_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Humidity Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1601"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the humidity level at which to trigger a high humidity alarm"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1601",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5435"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5435",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Freeze",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Freeze"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Reader",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reader"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Position",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The fraction of the full range of motion"
      },
      {
        "@language": "en",
        "@value": "The fraction of the full range of motion"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Safety Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5195"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5195",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Liquid",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Liquid"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Liquid"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5255"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fluid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "state of matter intermediate between crystalline substances and gases in which the volume of a substance, but not the shape, remains relatively constant."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5255",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2761"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for preheat"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2761",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Elevator",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Elevator"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lead_Lag_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead Lag Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1803"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables lead/lag operation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1803",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1804"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1805"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1805",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5359"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#PID_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5359",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Loss",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Loss"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Leaving_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leaving Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4521"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4521",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1772"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/A"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Ab"
      },
      {
        "@id": "http://qudt.org/vocab/unit/A_Stat"
      },
      {
        "@id": "http://qudt.org/vocab/unit/BIOT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/NanoA"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PicoA"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electric Current"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Gas",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Gas"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Gas"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5252"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fluid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "state of matter in which substances exist in the form of nonaggregated molecules and which, within acceptable limits of accuracy, satisfy the ideal gas laws; usually a highly superheated vapor. See [[state]]."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5252",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Head_Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Head Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1589"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a high pressure generated on the output side of a gas compressor in a refrigeration or air conditioning system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Head"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1589",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1590"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1590",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Head"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4124"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4124",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Derivative"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b587"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b587",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Power Off System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1115"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A system that can power down a single piece of equipment or a single system from a single point"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1115",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Stack Flow Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1244"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1244",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Manual Auto Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1974"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system is under manual or automatic operation"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Auto"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Manual"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1974",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1975"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1976"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1975",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Manual"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1976",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Auto"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionised"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/LB_T",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "lbt"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5341"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that regulates, directs or controls the flow of a fluid by opening, closing or partially obstructing various passageways"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5341",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Boiler",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Boiler"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Evaporative_Heat_Exchanger",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Evaporative Heat Exchanger"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1210"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Evaporative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1210",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1211"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b488"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1211",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Evaporative"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Discharge Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2002"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Temperature_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2002",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b281"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b281",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Dimmer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dimmer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3690"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the temperature of discharge air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3690",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Drench",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Drench"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3547"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of air flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3547",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Air_Flow_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency Air Flow System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1084"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1084",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Level",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Level"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Cooling_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Effective Air Temperature Cooling Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1062"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Effective"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1062",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1063"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasAddress",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "http://www.w3.org/2006/vcard/ns#Address"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "http://www.w3.org/2006/vcard/ns#hasAddress"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "To specify the address of a building."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Remotely_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Remotely On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2846"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Remotely"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2846",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2847"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2847",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Remotely"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Run_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2961"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2961",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2962"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Environment_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Environment Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1203"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(also known as climatic chamber), enclosed space designed to create a particular environment."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Environment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1203",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1204"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1204",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Environment"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Change_Filter_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Change Filter Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b274"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that a filter must be changed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Change"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b274",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b275"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b275",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Change"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Torque_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Torque Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4253"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4257"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures torque, the tendency of a force to rotate an object about some axis"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Torque"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4253",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2489"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2489",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Torque"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4257",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4258"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4258",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Torque"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4383"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4383",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Floor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Floor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4878"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Storey"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A level, typically representing a horizontal aggregation of spaces that are vertically bound. (referring to IFC)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Floor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4878",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b139"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Active_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Active Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b27"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b37"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Real"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b27",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b30"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b30",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Real"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b37",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b38"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b38",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Active_Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wet_Bulb_Temperature",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_F"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wet Bulb Temperature"
      },
      {
        "@value": "Wet_Bulb_Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermodynamicTemperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)"
      },
      {
        "@language": "en",
        "@value": "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Supply Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4501"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4501",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4973"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4973",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Frost",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frost"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4841"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of power consumed by the use of some process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4841",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Effective Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1070"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Effective"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1070",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1063"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3989"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3989",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b328"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b335"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water pressure on either side of a chilled water valve"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b328",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b335",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b336"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b337"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b336",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b337",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Failure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Failure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3810"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Alarms that indicate the failure of devices, equipment, systems and control loops"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Failure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3810",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3361"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3361",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Failure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Preheat_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2774"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2774",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#feeds",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isFedBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject is upstream of the object in the context of some sequential process; some media is passed between them"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Differential Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b736"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables the use of differential enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b736",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4921"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a control loop, relay or equipment is off"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4921",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1499"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of heating to be delivered (typically as a proportion of total heating output)"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1499",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2198"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of medium-temperature hot water returned to a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2198",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#FCU",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "FCU"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Schedule",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Schedule"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Damper_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3647"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls properties of dampers"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3647",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Cycle",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cycle"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Access Control Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3538"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Access"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Control"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3538",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b19"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b21"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b19",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Access"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b21",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Control"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4270"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4275"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the height/level of water in some container"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4270",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b256"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4275",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4276"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4277"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4276",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4277",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Level"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4980"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of steam that is consumed or used, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4980",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#EconCycle_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "EconCycle Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1047"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Econcycle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1047",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1048"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1048",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Econcycle"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disconnect_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disconnect Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b984"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Building power is most commonly provided by utility company through a master disconnect switch (sometimes called a service disconnect) in the main electrical room of a building. The Utility Company provided master disconnect switch often owns or restricts access to this switch. There can also be other cases where a disconnect is placed into an electrical system to allow service cut-off to a portion of the building."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disconnect"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b984",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b985"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b725"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b985",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disconnect"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Frequency_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frequency Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3838"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3842"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the frequency of a phenomenon or aspect of a phenomenon, e.g. the frequency of a fan turning"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3838",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2582"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3842",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3843"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3843",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1685"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1685",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Natural_Gas",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Natural_Gas"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Natural Gas"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4050"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fossil fuel energy source consisting largely of methane and other hydrocarbons"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Natural"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4050",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4051"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4051",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Natural"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air CO2 Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2864"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets some property of CO2 in Return Air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2864",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deionised Water Conductivity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b650"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b658"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the electrical conductance of deionised water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deionised"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b650",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b651"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b652"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b651",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b658",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b659"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b660"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b659",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b660",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Deionized_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b705"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b705",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PM10_Concentration",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PM10 Concentration"
      },
      {
        "@value": "PM10Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of particulates with diameter of 10 microns or less in air"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/OZ_TROY",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "oz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b392"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b392",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dry_Bulb_Temperature",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_F"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dry Bulb Temperature"
      },
      {
        "@value": "Dry_Bulb_Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermodynamicTemperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)"
      },
      {
        "@language": "en",
        "@value": "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4285"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4290"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4285",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4290",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4291"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4292"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4291",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4292",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/YR",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "yr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#VFD_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VFD Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3388"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of a variable frequency drive"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3388",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1490"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Surveillance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Surveillance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lead_Lag_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lead Lag Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1810"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if lead/lag operation is enabled"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lead"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1810",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1804"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1805"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Wing",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wing"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3710"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3716"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3710",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3716",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3717"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3718"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3717",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3718",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Aid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Aid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Touchpanel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Touchpanel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3338"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Interface"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A switch used to operate all or part of a lighting installation that uses a touch-based mechanism (typically resistive or capacitive) rather than a mechanical actuator"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Touchpanel"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3338",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b724"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3339"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3339",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Touchpanel"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5060"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(1) a separately controlled heated or cooled space. (2) one occupied space or several occupied spaces with similar occupancy category, occupant density, zone air distribution effectiveness, and zone primary airflow per unit area. (3) space or group of spaces within a building for which the heating, cooling, or lighting requirements are sufficiently similar that desired conditions can be maintained throughout by a single controlling device."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5060",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Short",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Short"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5206"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5206",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Computer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Computer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b920"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving air discharged from HVAC vents"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b920",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1725"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of hot air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1725",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Integral"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_CO2_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air CO2 Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2595"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2601"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of CO2 in outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2595",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2601",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2602"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2603"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2602",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2603",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminance Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1958"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets luminance"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1958",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1943"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5164"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that controls air temperature by modulating the amount of hot water flowing through a heating coil"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5164",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Close_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Close Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b442"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Close"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b442",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b443"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b443",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Close"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Supply Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1560"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1560",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/A_Ab",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "abA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4907"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4907",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rated_Speed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rated Speed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2818"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets rated speed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rated"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2818",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2819"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2819",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rated"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Deceleration",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deceleration"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Run",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lag",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5048"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5048",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Static Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3143"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of static pressure of supply air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3143",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fresh Air Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3845"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Fresh_Air_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3845",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2289"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Heating_Demand_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Heating Demand Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b112"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the average power consumed by a heating process as the amount of power consumed over some interval"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b112",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4740"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4740",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Speed_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Speed Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2365"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Speed_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2365",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fixed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Frost_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frost Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1405"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1410"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the presence of frost or conditions that may cause frost"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Frost"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1405",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1406"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1410",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1411"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1412"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1411",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Frost"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1412",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Vent_Operating_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Vent Operating Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3415"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Operating_Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the current operating mode of a vent"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Operating"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Vent"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3415",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3416"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3417"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3416",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Vent"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5337"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5337",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reheat_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reheat Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2834"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2834",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2835"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reset"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MIN",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "min"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Humidity_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Humidity Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1596"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Humidity_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates high concentration of water vapor in the air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1596",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5392"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that enable functionality"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5392",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Tolerance_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Tolerance Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3310"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the difference between upper and lower limits of temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3310",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Discharge Air Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2270"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2270",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Velocity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2684"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2684",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Centrifugal_Chiller",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Centrifugal Chiller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b269"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chiller"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Centrifugal"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b269",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b270"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b270",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Centrifugal"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Automatic",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Automatic"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Discharge_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Discharge Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b356"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b363"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of chilled discharge water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b356",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b363",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b364"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b365"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b364",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b365",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3273"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3273",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5230"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates water leaks."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5230",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4798"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of water in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4798",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Speed Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4713"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Speed_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4713",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Occupied Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2339"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Occupied_Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2339",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Safety_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Safety Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3825"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3825",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Damper_Position_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Damper Position Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b620"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper_Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the position (the degree of openness) of a damper"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b620",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/TON_LONG",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "ton"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1536"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1536",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5221"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5221",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Recorder",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Recorder"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leaving Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3970"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3976"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water leaving a condenser"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3970",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1772"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3976",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3977"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3978"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3977",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3978",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Hot_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4886"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Hot water used for HVAC heating or supply to hot taps"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4886",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Booster_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Booster Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b161"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan activated to increase airflow beyond what is provided by the default configuration"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Booster"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b161",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b163"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b163",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Booster"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Proportional_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Proportional Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3135"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3135",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b681"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Louver",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Louver"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1853"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Device consisting of an assembly of parallel sloping vanes, intended to permit the passage of air while providing a measure of protection against environmental influences"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Louver"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1853",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1854"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1855"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1854",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1855",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Louver"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Cooling Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2513"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for cooling when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2513",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Switch",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Switch"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heating Discharge Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1516"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1516",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Duct",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Duct"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Centrifugal",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Centrifugal"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Return_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5401"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5401",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isFedBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#feeds"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Yearly Energy Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3486"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total amount of energy used over the current year"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Yearly"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3486",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3487"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Chilled_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Chilled Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b197"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of chilled water of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b197",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Unoccupied_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Unoccupied Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3524"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Load_Shed_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3524",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Angle_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angle Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4324"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4328"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measues the planar angle of some phenomenon"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4324",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3015"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4328",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4329"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4329",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Angle"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Protect",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Protect"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Radiant_Temperature",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_F"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiant Temperature"
      },
      {
        "@value": "Radiant_Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermodynamicTemperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)"
      },
      {
        "@language": "en",
        "@value": "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MegaHZ",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "MHz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3108"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of supply air flow required for a process"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3108",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b86"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Occupied Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2328"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2328",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Shed Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3993"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3993",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Return",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Zenith_Angle_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Zenith Angle Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3033"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Angle_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the zenith angle of the sun"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solar"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zenith"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3033",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3013"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3034"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3015"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3034",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zenith"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5234"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures usage or consumption of some media for a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5234",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Fixed Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b757"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables the use of fixed temperature temperature"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b757",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b751"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isAssociatedWith",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tag"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "http://www.w3.org/2002/07/owl#Class"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The tag is associated with the given class"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Photovoltaic_Current_Output_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Photovoltaic Current Output Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2734"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current_Output_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#PV_Current_Output_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the amperes of electrical current produced as output by a photovoltaic device"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Photovoltaic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2734",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2735"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2581"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2735",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Photovoltaic"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Unoccupied Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2134"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2134",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Mixed",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mixed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Blowdown",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Blowdown"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fire_Safety_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire Safety System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://assetinsights.net/Glossary/G_Fire_Safety_System.html"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1375"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A system containing devices and equipment that monitor, detect and suppress fire hazards"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1375",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5452"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5452",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Compressor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Compressor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor Torque Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2488"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Torque_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the torque, or rotating power, of a motor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Torque"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2488",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2489"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#NVR",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "NVR"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/MicroSEC",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "microsec"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5475",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pir"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rooftop_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rooftop Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4142"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#AHU"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#RTU"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Packaged air conditioner mounted on a roof, the conditioned air being discharged directly into the rooms below or through a duct system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rooftop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4142",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2951"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4143"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Ventilation",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ventilation"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Terminal_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Terminal Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5225"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Terminal"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5225",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5226"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5226",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Terminal"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Tolerance",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Tolerance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5001"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5001",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1271"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1271",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Filter Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1363"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1363",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b276"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Leak_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Leak Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3966"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates leaks occured in systems containing fluids"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leak"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3966",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b478"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reheat_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reheat Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2841"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that controls air temperature by modulating the amount of hot water flowing through a reheat coil"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2841",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2835"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lighting",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#GrainsOfMoisture",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/GRAIN"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M1H0T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "GrainsOfMoisture"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Mass"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mass"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Mass of moisture per pround of air, measured in grains of water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Entering Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1181"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1188"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water entering a condenser"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1181",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1182"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1188",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1189"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1190"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1189",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1190",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Entering_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Direction_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wind Direction Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3465"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3471"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the direction of wind in degrees relative to North"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wind"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3465",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3466"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3471",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3472"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3472",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Wind_Direction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/CD",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "cd"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cool"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2892"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2898"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of return air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2892",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2898",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2899"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2900"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2899",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2900",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/SolarMass",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "S"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5411"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5411",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5217"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates properties of the activity of a system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5217",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1315"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving exhaust air -- air that must be removed from a space due to contaminants"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1315",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Effective",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Effective"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Outside Air Temperature Enable Differential Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1887"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Enable_Differential_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1887",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Curtailment",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Curtailment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Emergency"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fuel",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fuel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Cold",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cold"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Photovoltaic",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Photovoltaic"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#HVAC_Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HVAC Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1448"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1448",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1449"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1449",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#feedsAir",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#feeds"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Passes air"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Conductivity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1223"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1230"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of exhaust air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1223",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1230",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1231"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1232"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1231",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1232",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water System Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3935"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System_Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables operation of the hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3935",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dewpoint Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Dew_point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4369"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4373"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4369",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b695"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4373",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4374"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4374",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Freeze_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Freeze Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1394"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a substance contained within a vessel has frozen"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Freeze"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1394",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1395"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isLocationOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasLocation"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Subject is the physical location encapsulating the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3744"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of electricity"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3744",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Exchanger",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exchanger"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Isolation_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Isolation Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Isolation_valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1790"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that stops the flow of a fluid, usually for maintenance or safety purposes"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Isolation"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1790",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1791"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1791",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Isolation"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Absorption",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Absorption"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5424"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Setpoint."
      },
      {
        "@language": "en",
        "@value": "A parameter that places an upper or lower bound on the range of permitted values of another point"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5424",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4639"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets discharge air flow when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4639",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5431"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Parameters relevant to temperature-related systems and points"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5431",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Eye_Wash_Station",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Eye Wash Station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1331"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Eye"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1331",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1028"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1332"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1332",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Eye"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Automated_External_Defibrillator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Automated External Defibrillator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3566"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#AED"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#AED"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Defibrillator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3566",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3532"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3533"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4574"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4574",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2551"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system, device or control loop is in \"Occupied\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2551",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Open",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Open"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Today",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Today"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Radiation_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiation Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2804"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiation"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2804",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2805"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2805",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Radiation"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2692"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A damper that modulates the flow of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2692",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3914"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential pressure of hot water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3914",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Oil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Oil"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Oil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4653"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Liquid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "a viscous liquid derived from petroleum, especially for use as a fuel or lubricant."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Oil"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4653",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3852"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Humidification_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidification Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1738"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidification"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1738",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1739"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b546"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b547"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1739",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidification"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Quality",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Quality"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/K",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "K"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b958"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b958",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3661"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3665"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the direction in degrees in which a phenomenon is occuring"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3661",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3665",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3666"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3666",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Direction"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Basement",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Basement"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Driver",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Driver"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/DAY_Sidereal",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "d"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unit_Failure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unit Failure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3360"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Failure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the failure of an equipment or device"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Failure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3360",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3361"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Rated",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rated"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Water",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b932"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b932",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Locally_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Locally On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1846"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Locally"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1846",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1847"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1847",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Locally"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Position_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Position Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2359"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Position_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2359",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Box_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Box Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b167"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b167",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3373"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air when unoccupied for heating"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3373",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fire",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fire"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/BTU_IT",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Btu_{it}"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Capacity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Capacity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#First_Aid_Kit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "First Aid Kit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1387"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Safety_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Aid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FirstAid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1387",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1388"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1389"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1388",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Aid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1389",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#FirstAid"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Ventilation_Air_Flow_Ratio_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ventilation Air Flow Ratio Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3423"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Ventilation_Air_Flow_Ratio_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ratio"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ventilation"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3423",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3424"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3425"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3425",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ratio"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electrical Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4862"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of instantaneous electric power consumed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4862",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b29"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b31"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stack"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Current_Imbalance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PERCENT"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Current Imbalance"
      },
      {
        "@value": "CurrentImbalance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The percent deviation from average current"
      },
      {
        "@language": "en",
        "@value": "The percent deviation from average current"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Current"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Outside_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Outside Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2350"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Outside_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2350",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Point",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4965"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4965",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Reset Differential Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3205"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3205",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4301"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4301",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Angle",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angle"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Compressor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Compressor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b472"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Compressor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b472",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b473"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b473",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Compressor"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condensate_Leak_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condensate Leak Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b476"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Leak_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a leak of condensate from a cooling system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condensate"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leak"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b476",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b477"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b478"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b477",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condensate"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Water_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Water Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5052"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A pump that performs work on water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5052",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2500"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls whether or not a device or controller is operating in \"Occupied\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2500",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2501"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5184"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that measure usage or consumption of some media --- typically a form energy or power."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5184",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Luminaire",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminaire"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1933"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Lighting"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A complete lighting unit consisting of a lamp or lamps and ballast(s) (when applicable) together with the parts designed to distribute the light, to position and protect the lamps, and to connect the lamps to the power supply."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminaire"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1933",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1934"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Bypass_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Bypass_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bypass Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4336"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air in a bypass duct, used to relieve static pressure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bypass"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4336",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b234"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b423"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b423",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Lockout Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2669"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2669",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Fixed Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b750"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables the use of fixed enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b750",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b751"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Video",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Video"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Battery_Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Battery Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b151"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the capacity of a battery"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Battery"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b151",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b152"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b144"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Preheat_Hot_Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat Hot Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2780"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Valve"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2780",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isTagOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Tag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2477"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2477",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4433"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4437"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures energy consumption"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4433",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4437",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4438"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4438",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "DC Bus Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b604"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Voltage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the voltage across a DC bus"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bus"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dc"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b604",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b605"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b606"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b152"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
