      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b605",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dc"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b606",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Bus"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Duct_Pressure_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Duct Pressure Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b778"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if air pressure in discharge duct is within expected bounds"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duct"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b778",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b779"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b779",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duct"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#PIR",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PIR"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@value": "https://xp20.ashrae.org/terminology/index.php?term=Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5459"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Sensor is an input point that represents the value of a device or instrument designed to detect and measure a variable (ASHRAE Dictionary)."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5459",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Start",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Start"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/A_Stat",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "statA"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Box",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Box"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Reset Differential Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4399"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4399",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Pressure Proportional Band"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5125"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5125",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Push",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Push"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://xp20.ashrae.org/terminology/index.php?term=setpoint"
      },
      {
        "@value": "https://xp20.ashrae.org/terminology/index.php?term=setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5443"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Setpoint is an input value at which the desired property is set"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5443",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1720"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A pump that performs work on hot water; typically part of a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1720",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b369"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hold_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hold Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1656"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hold"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1656",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1657"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1657",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hold"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fresh",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fresh"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasPart",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isPartOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject is composed in part of the entity given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Phone",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Phone"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Outside Air Temperature Enable Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1896"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1896",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Frequency",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frequency"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Intrusion_Detection_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Intrusion Detection Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1780"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Security_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intrusion"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1780",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1781"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b827"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1781",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intrusion"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Elevator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Elevator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Elevator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1080"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Elevator"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1080",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1081"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1081",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Elevator"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Domestic_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Domestic_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Domestic Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3739"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Tap water for drinking, washing, cooking, and flushing of toliets"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3739",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b990"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3232"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3232",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Direction_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Direction Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3668"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates which direction a device is operating in"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3668",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b732"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Measurable",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Measurable"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Class"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isPointOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasPoint"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloCAL",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "kcal"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Dewpoint_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Dewpoint Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2606"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2612"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the dewpoint temperature of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2606",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b695"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2612",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2614"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2613",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Dewpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2614",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Supply_Water"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5212"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Liquid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5212",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1836"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Head",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Head"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied Heating Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2536"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for heating when occupied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2536",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Voltage",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Voltage"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Voltage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Voltage, also referred to as Electric Tension, is the difference between electrical potentials of two points. For an electric field within a medium, (U_{ab} = - \\int_{r_a}^{r_b} E . {dr}), where (E) is electric field strength. For an irrotational electric field, the voltage is independent of the path between the two points (a) and (b)."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Interface",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Interface"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Storey",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Storey"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4191"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Floor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storey"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4191",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4192"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4192",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storey"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3197"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3197",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Tank",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Tank"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Video_Intercom",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Video Intercom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3431"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Intercom_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Intercom"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3431",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1108"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3292"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Wheel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Heat Wheel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1484"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wheel"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1484",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1485"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Luminaire",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Luminaire"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4818"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4824"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of chilled water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4818",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4824",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4825"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4826"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4825",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4826",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Trace_Heat_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Trace Heat Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3343"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the surface temperature of pipelines carrying temperature-sensitive products; typically used to avoid frosting/freezing"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Trace"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3343",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3344"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3344",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Trace"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Automatic_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Automatic Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b77"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls whether or not a device or controller is operating in \"Automatic\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Automatic"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b77",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b78"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b78",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Automatic"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shed"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3560"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3560",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Contact_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Contact Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b498"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses or detects contact, such as for determining if a door is closed."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Contact"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b498",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b499"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b499",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Contact"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/GM",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "g"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/KiloW",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "kW"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam_On_Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam On Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3088"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3088",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1345"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#System",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "System"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lighting_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lighting Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4526"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lighting"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4526",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1828"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hail_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hail Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1453"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1458"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures hail in terms of its size and damage potential"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hail"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1453",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1454"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1454",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hail"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1458",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1459"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1459",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hail"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Distribution",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Distribution"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Open Heating Valve Outside Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2570"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Open"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2570",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2571"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b437"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2571",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Open"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Drive_Ready_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Drive Ready Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1040"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ready"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1040",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1041"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1042"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1042",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ready"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High Temperature Hot Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1639"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of high-temperature hot water returned to a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1639",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Required",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Required"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conductivity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3624"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3628"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures electrical conductance"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3624",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b651"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3628",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3629"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3629",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Conductivity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Boiler",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Boiler"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b157"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b157",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b158"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b158",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Boiler"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5287"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets air flow"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5287",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#CRAC",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CRAC"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Fixed Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1159"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed enthalpy control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1159",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b751"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b738"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3499"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3506"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of zone air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3499",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3506",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3507"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3508"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3507",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3508",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#HVAC",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "HVAC"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1449"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#HVAC"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Stack Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3802"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets exhaust air stack flow rate"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3802",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Booster",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Booster"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4228"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4234"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of hot supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4228",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4234",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4235"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4236"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4235",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4236",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Warmest",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Warmest"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Fume_Hood",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fume Hood"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1415"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from the area enclosed."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fume"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hood"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1415",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1416"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1417"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2382"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2382",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Detection",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Detection"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Piezoelectric Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2741"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses changes pressure, acceleration, temperature, force or strain via the piezoelectric effect"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Piezoelectric"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2741",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2742"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2742",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Piezoelectric"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b952"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature of the discharge water."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b952",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Average_Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b127"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The computed average temperature of air in a zone, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b127",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b129"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b88"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4695"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the temperature of return air."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4695",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Irradiance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-CeniM2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-FT2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-IN2"
      },
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-M2"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Irradiance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PowerPerArea"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The power per unit area of electromagnetic radiation incident on a surface"
      },
      {
        "@language": "en",
        "@value": "The power per unit area of electromagnetic radiation incident on a surface"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Reactive_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reactive Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ReactivePower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Reactive Power}, for a linear two-terminal element or two-terminal circuit, under sinusoidal conditions, is the quantity equal to the product of the apparent power (S) and the sine of the displacement angle (\\psi). The absolute value of the reactive power is equal to the non-active power. The ISO (and SI) unit for reactive power is the voltampere. The special name var and symbol \\textit{var are given in IEC 60027 1."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Delay",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Delay"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Computer_Room_Air_Conditioning",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Computer Room Air Conditioning"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3611"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CRAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Computer"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Conditioning"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3611",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3612"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3613"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3612",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Computer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Radiance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Radiance"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Radiance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Conductivity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conductivity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Louver",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Louver"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ice"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Overload",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Overload"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Bus",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bus"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Condenser",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Condenser"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b483"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b483",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b484"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Daily_Energy_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Daily Energy Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b612"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total amount of energy used over the current day"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Daily"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b612",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b614"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b614",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Daily"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/W",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "W"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Hot Water Differential Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2016"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2016",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Differential_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enable Differential Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1153"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of differential temperature control"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1153",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          }
        ]
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/GRAIN",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "gr"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cooling Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3636"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3636",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Motor_Current_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Motor Current Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2467"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Current_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current consumed by a motor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2467",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2464"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b592"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Fan_Disable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Fan Disable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1319"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables operation of the exhaust fan"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1319",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b162"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Enthalpy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Enthalpy"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)"
      },
      {
        "@language": "en",
        "@value": "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hail",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Hail"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hail"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4471"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Solid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "pellets of frozen rain which fall in showers from cumulonimbus clouds."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hail"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Solid"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4471",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3950"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1454"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b411"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b418"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of chilled water that is supplied from a chiller"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b411",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b418",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b419"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b420"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b419",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b420",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4852"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4852",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Valve",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Economizer",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Economizer"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Supply Return Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b716"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in temperature between return and supply water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b716",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Variable Air Volume Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Variable_air_volume"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4793"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#VAV"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that regulates the volume and temperature of air delivered to a zone by opening or closing a damper"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Variable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Volume"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4793",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3398"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3399"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b168"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Drench_Hose",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Drench Hose"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1026"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drench"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hose"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1026",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1027"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1028"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1029"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1030"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1031"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1032"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1031",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Drench"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1032",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hose"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Zone",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3597"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3597",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Rain_Duration_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Rain Duration Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2811"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Duration_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Rain_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration of precipitation within some time frame"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2811",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2813"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2813",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Handler_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Handler Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b63"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#HVAC"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#AHU"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Handler"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b63",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b64"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b65"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b64",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Handler"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/PlanckMass",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "m_P"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Drive",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Drive"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2239"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2239",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Duct_Pressure_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Duct Pressure Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3101"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Pressure_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if air pressure in supply duct is within expected bounds"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duct"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3101",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b779"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Monthly Energy Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2449"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total amount of energy used over the current month"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Monthly"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2449",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2450"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5014"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of some substance that is consumed or used, over some period of time"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Usage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5014",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b613"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Coil",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Coil"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "file:///Users/gabe/src/brick-website-2/static/schema/1.1/ASHRAE"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4354"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Heat_Exchanger"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4354",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b504"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Output",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Output"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Preheat_Discharge_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Preheat Discharge Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2767"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of discharge air before heating is applied"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2767",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2762"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Room",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Equipment"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/CAL_TH",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "cal_{th}"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/HZ",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "Hz"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Fault",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Fault"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3220"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3227"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Velocity"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3220",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b908"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3227",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3228"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3229"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3228",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Velocity_Pressure"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3229",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Flow",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#regulates",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#isRegulatedBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject contributes to or performs the regulation of the substance given by the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chilled Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b316"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b316",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b198"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b317"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b318"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Deceleration_Time_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Deceleration Time Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b637"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deceleration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b637",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b638"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b638",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deceleration"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Energy_Storage",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Energy Storage"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3756"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Devices or equipment that store energy in its various forms"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Storage"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3756",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b145"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b146"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Level",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/CentiM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DeciM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/FT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/IN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YD"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Level"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Length"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Amount of substance in a container; typically measured in height"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Access_Reader",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Access Reader"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b17"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Access"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Control"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reader"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Security"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b17",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b18"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b19"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b20"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b21"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b20",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reader"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4000"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4000",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1608"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2657"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2664"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of outside air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2657",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b812"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b813"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2664",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2665"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2666"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2665",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Relative_Humidity"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2666",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4635"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates which mode a system, device or control loop is currently in"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4635",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Network",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Network"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Average",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Average"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Position",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Position"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Time_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Time Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4776"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4776",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Steam",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Steam"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Steam"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4187"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "water in the vapor phase."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4187",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2457"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#High_CO2_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "High CO2 Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1577"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that indicates high concentration of carbon dioxide."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1577",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4534"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4534",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Phasor_Angle",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Phasor Angle"
      },
      {
        "@value": "PhasorAngle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PlaneAngle"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Angle component of a phasor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#related": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Phasor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Occupancy",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupancy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Return Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4944"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4950"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of return water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4944",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b385"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4950",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4951"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4952"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4951",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4952",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Return_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Acceleration Time Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b8"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Acceleration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b8",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b12"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b12",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Acceleration"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4891"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4898"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water supplied by a hot water system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4891",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4898",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4899"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4900"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4899",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4900",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Disable_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Disable Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b774"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if functionality has been disabled"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b774",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b737"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Derivative_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Derivative Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b688"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Derivative"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b688",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b682"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Shading_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shading System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2998"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Devices that can control daylighting through various means"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shade"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2998",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1854"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b424"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Low_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Low Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4006"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates low temperature."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4006",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b803"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Enable_Differential_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Outside Air Temperature Enable Differential Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4080"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Sensor"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4080",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b764"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b429"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Air Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3683"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of discharge air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3683",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Duration_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Duration Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4858"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration of a phenomenon or event"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Duration"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4858",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2813"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#PID_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "PID Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5187"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5187",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Ice Tank Leaving Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1769"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water leaving an ice tank"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Ice"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tank"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1769",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1770"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1771"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1772"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1771",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Tank"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/KiloW"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Electric Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electric Power is the rate at which electrical energy is transferred by an electric circuit. In the simple case of direct current circuits, electric power can be calculated as the product of the potential difference in the circuit (V) and the amount of current flowing in the circuit (I): (P = VI), where (P) is the power, (V) is the potential difference, and (I) is the current. However, in general electric power is calculated by taking the integral of the vector cross-product of the electrical and magnetic fields over a specified area."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Communication",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Communication"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Max Supply Air Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2090"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Max_Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Supply_Air_Static_Pressure_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2090",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b104"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2556"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An Off Command controls or reports the binary 'off' status of a control loop, relay or equipment activity. It can only be used to stop/deactivate an associated equipment or process, or determine that the related entity is 'off'"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2556",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1116"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Supply"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3578"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3578",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b55"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Demand",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Demand"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4529"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls load shedding behavior provided by a control system"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Shed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4529",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b294"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b295"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Lowest",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lowest"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Freezer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Freezer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1399"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Freezer"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1399",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1400"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b451"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b452"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b138"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1400",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Freezer"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#FirstAid",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "FirstAid"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Differential Speed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b711"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Speed_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential speed"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Speed"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b711",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b706"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Heating Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4612"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4612",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b113"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b120"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Complex_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Complex Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ComplexPower"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Complex Power, under sinusoidal conditions, is the product of the phasor (U) representing the voltage between the terminals of a linear two-terminal element or two-terminal circuit and the complex conjugate of the phasor (I) representing the electric current in the element or circuit."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Illuminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3953"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3957"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total luminous flux incident on a surface, per unit area"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Illuminance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3953",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2697"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3957",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3958"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3958",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Illuminance"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Sash_Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sash Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2981"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Position_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a sash in terms of the percent of fully open"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sash"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2981",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2982"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b622"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2982",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sash"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4995"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4995",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b794"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b296"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Occupied"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge Water Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b924"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of discharge water"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b924",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b375"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air Stack Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1264"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of air in the exhaust air stack"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Stack"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1264",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1236"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5344"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5349"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5344",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b28"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5349",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5350"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5351"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5350",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Flow"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5351",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#measures"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Humidity",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Humidity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Floor",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Floor"
      }
    ]
  },
  {
    "@id": "http://qudt.org/vocab/unit/THM_US",
    "http://qudt.org/schema/qudt/symbol": [
      {
        "@value": "thm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Air",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "https://brickschema.org/schema/1.1/Brick#Exhaust_Air"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Air"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5297"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air that must be removed from a space due to contaminants, regardless of pressurization"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Fluid"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Gas"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b5297",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3572"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b212"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Exhaust_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhaust Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1311"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A damper that modulates the flow of exhaust air"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Exhaust"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1311",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b621"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b103"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Torque",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Torque"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Building_Hot_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building Hot Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b217"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of hot water of a whole building"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b217",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b178"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b200"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Security",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Security"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Hot Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1675"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1675",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b218"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b199"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b43"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b42"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b282"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b10"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b283"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#isMeasuredBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#domain": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Measurable"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Point"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Min Occupied Cooling Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2306"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2306",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2260"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2033"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b95"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b56"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b444"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b72"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Zenith",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zenith"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Cooling_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Unoccupied Air Temperature Cooling Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3366"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air when unoccupied for cooling"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3366",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2101"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b87"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b41"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b128"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#hasInputSubstance",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#range": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Substance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject receives the given substance as an input to its internal process"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#CO2_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "CO2 Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3582"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets some property of CO2"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b3582",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b250"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b11"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Real_Power",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Real Power"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ActivePower"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Active_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Electric_Power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#VFD",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "VFD"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Run_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Run Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4147"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Start_Stop_Status"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Run"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4147",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2962"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b297"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Maintenance Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1962"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Mode_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls whether or not a device or controller is operating in \"Maintenance\" mode"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Maintenance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1962",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b9"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b1963"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b79"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b80"
          }
        ]
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Solar_Radiance",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/W-PER-M2-SR"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Solar Radiance"
      },
      {
        "@value": "Solar_Radiance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Radiance"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Radiance"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"
      },
      {
        "@language": "en",
        "@value": "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Operating",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Operating"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#RVAV",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "RVAV"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4131"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Variable_Air_Volume_Box_With_Reheat"
      }
    ],
    "https://brickschema.org/schema/1.1/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#RVAV"
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4131",
    "http://www.w3.org/2002/07/owl#intersectionOf": [
      {
        "@list": [
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b2"
          },
          {
            "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4132"
          }
        ]
      }
    ]
  },
  {
    "@id": "_:n4aad91e47ef24d2da12210d5eb154bc9b4132",
    "@type": [
      "http://www.w3.org/2002/07/owl#Restriction"
    ],
    "http://www.w3.org/2002/07/owl#hasValue": [
      {
        "@id": "https://brickschema.org/schema/1.1/BrickTag#RVAV"
      }
    ],
    "http://www.w3.org/2002/07/owl#onProperty": [
      {
        "@id": "https://brickschema.org/schema/1.1/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Azimuth",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Azimuth"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/Brick#Frequency",
    "@type": [
      "http://qudt.org/schema/qudt/QuantityKind",
      "https://brickschema.org/schema/1.1/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/GigaHZ"
      },
      {
        "@id": "http://qudt.org/vocab/unit/HZ"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloHZ"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MegaHZ"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Frequency"
      }
    ],
    "http://www.w3.org/2002/07/owl#sameAs": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Frequency is the number of occurrences of a repeating event per unit time. The repetition of the events may be periodic (that is. the length of time between event repetitions is fixed) or aperiodic (i.e. the length of time between event repetitions varies). Therefore, we distinguish between periodic and aperiodic frequencies. In the SI system, periodic frequency is measured in hertz (Hz) or multiples of hertz, while aperiodic frequency is measured in becquerel (Bq).  In spectroscopy, ( u) is mostly used. Light passing through different media keeps its frequency, but not its wavelength or wavenumber."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Discharge",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Discharge"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/1.1/BrickTag#Last",
    "@type": [
      "https://brickschema.org/schema/1.1/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Last"
      }
    ]
  }
]