@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sdo: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

rec:AbsoluteHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Absolute humidity observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:AbsoluteHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Acceleration observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Acceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AccessControlZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access control zone"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:AccessPanel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access panel"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:ActuationEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Actuation event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The command message/payload of this actuation event."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point(s) (e.g., brick:Commands, brick:Setpoints, or brick:Parameters) that the actuation will target/execute."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "target point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:targetPoint ] .

rec:AdmittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Admitting room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Agent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Agent"^^xsd:string ;
    rdfs:comment "The human, group, or machine that consumes or acts upon an object or data. This higher-level grouping allows properties that are shared among its subclasses (Person, Organization, ....) to be anchored in one joint place, on the Agent class."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:description "Indicates ownership of some thing, e.g., a building, an asset, an organization, etc."^^xsd:string ;
            sh:name "owns"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:owns ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic Organization.isPartOf property."^^xsd:string ;
            sh:name "is member of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isMemberOf ] .

rec:AlarmObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Alarm object"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:AngleObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angle observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Angle ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AngularAccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular acceleration observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:AngularAcceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AngularVelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular velocity observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:AngularVelocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Apartment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Apartment"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Room ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ArchitecturalAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architectural asset"^^xsd:string ;
    rdfs:subClassOf rec:Asset .

rec:Architecture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture"^^xsd:string ;
    rdfs:comment "A designed/landscaped (or potentially designed/landscaped) part of the physical world that has a 3D spatial extent. E.g., a building site, a building, levels within the building, rooms, etc."^^xsd:string ;
    rdfs:subClassOf rec:Space ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:ArchitectureCapacity ;
            sh:maxCount 1 ;
            sh:name "capacity"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:capacity ],
        [ a sh:PropertyShape ;
            sh:class rec:PostalAddress ;
            sh:description "Physical address of the architecture (site, building, sub-building, entrance room, etc.) in question."^^xsd:string ;
            sh:name "address"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:address ],
        [ a sh:PropertyShape ;
            sh:name "is fed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isFedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "Links an Architecture to BuildingElement that is contained in the Space."^^xsd:string ;
            sh:name "contains element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:containsElement ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:nodeKind sh:IRI ;
            sh:path rec:constructedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "adjacent element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:adjacentElement ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "owned by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:ownedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "intersecting element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:intersectingElement ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "architected by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:architectedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "operated by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:operatedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:ArchitectureArea ;
            sh:maxCount 1 ;
            sh:name "area"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:area ] .

rec:ArchitectureArea a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture area"^^xsd:string ;
    rdfs:comment "Describes business-relevant area measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged."^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "rentable area"^^xsd:string ;
            sh:path rec:rentableArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "gross area"^^xsd:string ;
            sh:path rec:grossArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "net area"^^xsd:string ;
            sh:path rec:netArea ] .

rec:ArchitectureCapacity a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture capacity"^^xsd:string ;
    rdfs:comment "Describes business-relevant capacity measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged."^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "E.g., per Building Code"^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "maximum occupancy"^^xsd:string ;
            sh:path rec:maxOccupancy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:name "seating capacity"^^xsd:string ;
            sh:path rec:seatingCapacity ] .

rec:AreaObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Area observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Area ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Asset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Asset"^^xsd:string ;
    rdfs:comment "Something which is placed inside of a building, but is not an integral part of that building's structure; e.g., furniture, equipment, systems, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "installation date"^^xsd:string ;
            sh:path rec:installationDate ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "commissioned by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:commissionedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "located in"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:decimal ;
            sh:maxCount 1 ;
            sh:name "weight"^^xsd:string ;
            sh:path rec:weight ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "An asset may be mounted on some part of the building construction (e.g., a blind on a facade, a camera on a wall, etc)."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "mounted on"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:mountedOn ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "installed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:installedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "turnover date"^^xsd:string ;
            sh:path rec:turnoverDate ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "model number"^^xsd:string ;
            sh:path rec:modelNumber ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "IP address"^^xsd:string ;
            sh:path rec:IPAddress ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "initial cost"^^xsd:string ;
            sh:nodeKind sh:Literal ;
            sh:path rec:initialCost ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:duration ;
            sh:name "maintenance interval"^^xsd:string ;
            sh:path rec:maintenanceInterval ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "serviced by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:servicedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "manufactured by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:manufacturedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "serial number"^^xsd:string ;
            sh:path rec:serialNumber ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "asset tag"^^xsd:string ;
            sh:path rec:assetTag ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "MAC address"^^xsd:string ;
            sh:path rec:MACAddress ],
        [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "A GeoJSON Geometry representing the position or extent of the asset."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "geometry"^^xsd:string ;
            sh:path rec:geometry ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "commissioning date"^^xsd:string ;
            sh:path rec:commissioningDate ] .

rec:Atrium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Atrium"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:AudioVisualEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Audio Visual Equipment"^^xsd:string ;
    rdfs:comment "Audio visual equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:Auditorium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auditorium"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:BACnetController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Controller"^^xsd:string ;
    rdfs:comment "BACnet controller."^^xsd:string ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:BACnetController" ;
    brick:isReplacedBy brick:BACnet_Controller .

rec:BackOffice a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Back office"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Balcony a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Balcony"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:BarRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bar room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:BarrierAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Barrier asset"^^xsd:string ;
    rdfs:subClassOf rec:ArchitecturalAsset .

rec:BasementLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Basement level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:Bathroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bathroom"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Bed a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bed"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Bedroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bedroom"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:BicycleGarage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bicycle garage"^^xsd:string ;
    rdfs:subClassOf rec:Garage .

rec:Bookcase a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bookcase"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:BooleanValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Boolean value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:boolean value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Building a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building"^^xsd:string ;
    rdfs:comment "A confined building structure."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:BuildingElement a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building element"^^xsd:string ;
    rdfs:comment "A part that constitutes a piece of a building's structural makeup. E.g., Facade, Wall, Slab, Roof, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:description "Indicates the architected space (site, building, level, room...) in which this building element is placed."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "located in"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:maxCount 1 ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ] .

rec:BulletinBoard a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bulletin board"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Cabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cabinet"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CableRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cable room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CafeteriaRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cafeteria room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Campus a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Campus"^^xsd:string ;
    rdfs:comment "A campus represents a collection of location entities. The constituent locations may have differing legal ownership and utilization purposes, but they are generally perceived as a coherent unit or sub-region within a city or other region. E.g., a university campus, a hospital campus, a corporate campus, etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:CapacitanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Capacitance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Capacitance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Cart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cart"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Chair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chair"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Cinema a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cinema"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Classroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Classroom"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:CleaningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cleaning room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ClimateControlRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Climate-control room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CloakRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cloak room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:CoatRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coat rack"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:CoffeeTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coffee table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:Collection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Collection"^^xsd:string ;
    rdfs:comment "An administrative grouping of entities that are adressed and treated as a unit for some purpose. These entities may have some spatial arrangement (e.g., an apartment is typically contiguous) but that is not a requirement (see, e.g., a distributed campus consisting of spatially disjoint plots or buildings). Inclusion in a Collection is determined by the 'includes' field on a specific subclass."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ] .

rec:Company a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Company"^^xsd:string ;
    rdfs:subClassOf rec:Organization .

rec:ComputerCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Computer cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:ConferenceRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ConferenceTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:Controller a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Controller"^^xsd:string ;
    rdfs:comment "Controller."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Controller" ;
    brick:isReplacedBy brick:Controller .

rec:ConversationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conversation room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:CookingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cooking room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:CopyingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Copying room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:DataNetworkEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data Network Equipment"^^xsd:string ;
    rdfs:comment "Data network equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:DataNetworkEquipment" ;
    brick:isReplacedBy brick:Data_Network_Equipment .

rec:DataRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data rate observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:DataRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DataServerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data server room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:DataSizeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data size observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:InformationEntropy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DaylightSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Daylight Sensor"^^xsd:string ;
    rdfs:comment "Daylight sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:DaylightSensorEquipment" ;
    brick:isReplacedBy brick:Daylight_Sensor_Equipment .

rec:DensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Density observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Density ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Department a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Department"^^xsd:string ;
    rdfs:subClassOf rec:Organization .

rec:Desk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:DeskLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk lamp"^^xsd:string ;
    rdfs:subClassOf rec:Lamp .

rec:DiningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dining room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DisabledToilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Disabled toilet"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:DishingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dishing room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Distance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Distance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Document a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Document"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:name "document topic"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentTopic ],
        [ a sh:PropertyShape ;
            sh:name "URL"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:url ] .

rec:Door a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Door"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:DoubleValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Double value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:double value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DressingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dressing room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:EducationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Educational room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElectricChargeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric charge observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:ElectricCharge ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ElectricCurrentObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elecric current observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:ElectricCurrent ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ElectricityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electricity room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:ElevatorRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElevatorShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator shaft"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElevatorTrip a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator trip"^^xsd:string ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Up"^^xsd:string "Down"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "trip direction"^^xsd:string ;
            sh:path rec:tripDirection ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "end level"^^xsd:string ;
            sh:path rec:endLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "start level"^^xsd:string ;
            sh:path rec:startLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "current level"^^xsd:string ;
            sh:path rec:currentLevel ] .

rec:EndTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "End table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:EnergyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Energy observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Energy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Entrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Entrance"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:EquipmentCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Equipment collection"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Equipment ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ErrorReport a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Error report"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:EthernetPort a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Port"^^xsd:string ;
    rdfs:comment "Ethernet port."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Type1"^^xsd:string "Type2"^^xsd:string "Type3"^^xsd:string "Type4"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "PoE Type"^^xsd:string ;
            sh:path rec:poeType ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:description "The data rate of the port in Mib/s, i.e. mebibit (2^20 bit) per second."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "Port Speed"^^xsd:string ;
            sh:path rec:portSpeed ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:EthernetPort" ;
    brick:isReplacedBy brick:Ethernet_Port .

rec:EthernetSwitch a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Switch"^^xsd:string ;
    rdfs:comment "Ethernet switch."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:EthernetSwitch" ;
    brick:isReplacedBy brick:Ethernet_Switch .

rec:Event a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Event"^^xsd:string ;
    rdfs:comment "A temporally indexed entity, e.g., an observation, a lease, a construction project, etc. Can be instantaneous (timestamp property assigned) or have temporal extent (start and end properties assigned). Subclasses may define specific behaviour and requirements, e.g., on spatial indexing, agent participation, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event start timestamp."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "start"^^xsd:string ;
            sh:path rec:start ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event ending timestamp."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "end"^^xsd:string ;
            sh:path rec:end ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "timestamp"^^xsd:string ;
            sh:path rec:timestamp ] .

rec:ExceptionEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exception event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this exception."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The message of this exception event."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ExerciseRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exercise room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ExhibitionRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exhibition room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Facade a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Facade"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:FilingCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Filing cabinet"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:FittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fitting room"^^xsd:string ;
    rdfs:subClassOf rec:RetailRoom .

rec:FloorLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor lamp"^^xsd:string ;
    rdfs:subClassOf rec:Lamp .

rec:FloorMat a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor mat"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:FoldingChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding chair"^^xsd:string ;
    rdfs:subClassOf rec:Chair .

rec:FoldingTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:FoodHandlingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Food-handling room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Footrest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Footrest"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:ForceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Force observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Force ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:FrequencyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Frequency observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Furniture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture"^^xsd:string ;
    rdfs:subClassOf rec:Asset .

rec:FurnitureCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture collection"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Furniture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Garage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Garage"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Gateway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Gateway"^^xsd:string ;
    rdfs:comment "Gateway."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:Geometry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geometry"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WGS84"^^xsd:string "SWEREF99"^^xsd:string "LocalCoordinates"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "coordinate system"^^xsd:string ;
            sh:nodeKind sh:Literal ;
            sh:path rec:coordinateSystem ] .

rec:Georeference a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Georeference"^^xsd:string ;
    rdfs:comment "A georeference creates a relationship between a local coordinate system into a geographic coordinate system."^^xsd:string ;
    rdfs:subClassOf rec:Information .

rec:Geotransform a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geotransform"^^xsd:string ;
    rdfs:comment "A transform following GDAL's Affine Transform that transforms a local coordinate into a WGS84 coordinate. Created from Ground Control Points (GCP) using GDAL's GCPsToGeotransform method."^^xsd:string ;
    rdfs:subClassOf rec:Georeference ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin x"^^xsd:string ;
            sh:path rec:originX ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "x rotational scale factor"^^xsd:string ;
            sh:path rec:xRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "y rotational scale factor"^^xsd:string ;
            sh:path rec:yRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "height scale factor"^^xsd:string ;
            sh:path rec:heightScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "width scale factor"^^xsd:string ;
            sh:path rec:widthScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin y"^^xsd:string ;
            sh:path rec:originY ] .

rec:GroupRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Group room"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:HVACZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HVAC zone"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Hallway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hallway"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:HealthcareRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Healthcare room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Hospital a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hospital"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:IAQSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Indoor Air Quality Sensor"^^xsd:string ;
    rdfs:comment "Indoor air quality sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:IAQSensorEquipment" ;
    brick:isReplacedBy brick:IAQ_Sensor_Equipment .

rec:ICTEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Equipment"^^xsd:string ;
    rdfs:comment "Equipment and devices that are part of a building's ICT infrastructure."^^xsd:string ;
    rdfs:subClassOf brick:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Height (RUs)"^^xsd:string ;
            sh:path rec:heightRUs ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The standard the equipment or device adheres to, e.g. IEEE 802.11."^^xsd:string ;
            sh:name "Standard"^^xsd:string ;
            sh:path rec:standard ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Number of Ports"^^xsd:string ;
            sh:path rec:numberOfPorts ] .

rec:ICTHardware a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Hardware"^^xsd:string ;
    rdfs:comment "ICT hardware."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:ITRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "IT Rack"^^xsd:string ;
    rdfs:comment "IT rack."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:IlluminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Illuminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:InductanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Inductance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Inductance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Information a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Information"^^xsd:string ;
    rdfs:subClassOf rdfs:Resource .

rec:IntegerValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Integer value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:int value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Kitchenette a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Kitchenette"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Laboratory a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LaboratoryDry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (dry)"^^xsd:string ;
    rdfs:subClassOf rec:Laboratory .

rec:LaboratoryWet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (wet)"^^xsd:string ;
    rdfs:subClassOf rec:Laboratory .

rec:Lamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lamp"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:LaundryRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laundry room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LeakDetectorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Leak Detector"^^xsd:string ;
    rdfs:comment "Leak detector."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:LeakDetectorEquipment" ;
    brick:isReplacedBy brick:Leak_Detector_Equipment .

rec:Lease a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease"^^xsd:string ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing some leasable object, i.e., the user of the asset."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "leasee"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasee ],
        [ a sh:PropertyShape ;
            sh:class rec:LeaseContract ;
            sh:description "Indicates the contract regulating the terms of the lease in question. "^^xsd:string ;
            sh:name "regulated by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulatedBy ],
        [ a sh:PropertyShape ;
            sh:description "The object (e.g., property, equipment, etc) that this a lease of."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "lease of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leaseOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing out some leasable object, i.e., the owner of the asset."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "leasor"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasor ] .

rec:LeaseContract a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease contract"^^xsd:string ;
    rdfs:comment "Formal document that identifies the Tenant and the leased asset or property; states lease term and fee (rent), and detailed terms and conditions of the lease agreement."^^xsd:string ;
    rdfs:subClassOf rec:Document ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Lease ;
            sh:description "Indicates the lease(s) that this contract regulates the conditions of."^^xsd:string ;
            sh:name "regulates"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulates ] .

rec:LengthObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Length observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Length ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Level a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level"^^xsd:string ;
    rdfs:comment "The level of a building, a.k.a. storey, floor, etc."^^xsd:string ;
    rdfs:subClassOf rec:Architecture ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "A number indicating the ordinal number of this level within the containing space (typically a Building or in the case of a Mezzanine, sometimes another level). Note that the implementation of this numbering scheme and its starting point is implementation-specific; e.g., the fifth floor below ground may be 0 in some systems, and -5 in others."^^xsd:string ;
            sh:name "level number"^^xsd:string ;
            sh:path rec:levelNumber ] .

rec:Library a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Library"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Living room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LoadingReceivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Loading/receiving room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LockerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Locker room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LuminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Luminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:LuminousFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous flux observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:LuminousFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:LuminousIntensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous intensity observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:LuminousIntensity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MagneticFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Magnetic flux observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:MagneticFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mail room"^^xsd:string ;
    rdfs:subClassOf rec:BackOffice .

rec:MailroomCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mailroom cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:MainEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Main entrance"^^xsd:string ;
    rdfs:subClassOf rec:Entrance .

rec:MassFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass flow rate observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:MassFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MassObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Mass ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MeditationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Meditation room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:MezzanineLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mezzanine level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:MobileDesk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mobile desk"^^xsd:string ;
    rdfs:subClassOf rec:Desk .

rec:ModbusController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus Controller"^^xsd:string ;
    rdfs:comment "Modbus controller."^^xsd:string ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ModbusController" ;
    brick:isReplacedBy brick:Modbus_Controller .

rec:Morgue a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Morgue"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:MothersRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mothers' room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:MultiPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi point"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPoint> ;
            sh:description "A GeoJSON MultiPoint coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[10.0, 40.0], [40.0, 30.0], [20.0, 20.0], [30.0, 10.0]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:MultiPolygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi polygon"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPolygon> ;
            sh:description "A GeoJSON MultiPolygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[[[30.0, 20.0], [45.0, 40.0], [10.0, 40.0], [30.0, 20.0]]], [[[15.0, 5.0], [40.0, 10.0], [10.0, 20.0], [5.0, 10.0], [15.0, 5.0]]]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:MultiPurposeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi-purpose room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:NeonatalNursingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Neonatal nursing room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:NetworkRouter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Router"^^xsd:string ;
    rdfs:comment "Network router."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment .

rec:NetworkSecurityEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Security Equipment"^^xsd:string ;
    rdfs:comment "Network security equipment."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:NetworkSecurityEquipment" ;
    brick:isReplacedBy brick:Network_Security_Equipment .

rec:NotificationObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Notification object"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:ObservationEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Observation event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this observation."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ] .

rec:OccupancySensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor"^^xsd:string ;
    rdfs:comment "Occupancy sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:OccupancySensorEquipment" ;
    brick:isReplacedBy brick:Occupancy_Sensor_Equipment .

rec:OccupancyZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy zone"^^xsd:string ;
    rdfs:comment "Occupancy Zone is a spatial area where devices are monitoring or reporting on the concept of Occupancy (motion sensors, people counters, cameras, etc.)"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Office a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:OfficeChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office chair"^^xsd:string ;
    rdfs:subClassOf rec:Chair .

rec:OfficeLandscape a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeLandscape"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:OfficeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeRoom"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:OperatingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Operating room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Organization a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Organization"^^xsd:string ;
    rdfs:comment "An organization of any sort (e.g., a business, association, project, consortium, tribe, etc.)"^^xsd:string ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic hasPart property."^^xsd:string ;
            sh:name "has member"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasMember ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the more specific hasMember property."^^xsd:string ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the Agent.isMemberOf property."^^xsd:string ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image/logo that represents the organization."^^xsd:string ;
            sh:name "logo"^^xsd:string ;
            sh:path rec:logo ] .

rec:OutdoorSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor space"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:OutpatientServicesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outpatient services room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Pantry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pantry"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:ParkingSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Parking space"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Partition a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Partition"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:PeopleCountSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "People Count Sensor"^^xsd:string ;
    rdfs:comment "People count sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:PeopleCountSensorEquipment" ;
    brick:isReplacedBy brick:People_Count_Sensor_Equipment .

rec:Person a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Person"^^xsd:string ;
    rdfs:comment "A natural person (i.e., an individual human being)."^^xsd:string ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:givenName ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:familyName ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "gender"^^xsd:string ;
            sh:path rec:gender ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image that represents the person."^^xsd:string ;
            sh:name "image"^^xsd:string ;
            sh:path rec:image ] .

rec:PersonalHygiene a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Personal hygiene room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:PharmacyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pharmacy room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:PhoneBooth a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "PhoneBooth"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:Point a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Point> ;
            sh:description "A GeoJSON Point coordinate listing. Coordinate may be expressed in two or three dimensions. Ex: [30.0, 10.0, 0.0]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:PointEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point event"^^xsd:string ;
    rdfs:comment "An event emanating from or targeting a Point; e.g., an individual Observation from a Sensor point, or an Actuation sent to a Command point. In other terms, the Points indicate the capability of some Space or Equipment to emit or accept data, while this class represents those actual data messages. Note that in most non-trivially sized systems, these events are not stored in the knowledge graph itself, but are rather forwarded to some C&C system or time series database."^^xsd:string ;
    rdfs:subClassOf rec:Event .

rec:PointOfInterest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point of Interest"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "object of interest"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:objectOfInterest ] .

rec:Polygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Polygon"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Polygon> ;
            sh:description "A GeoJSON Polygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[30.0, 10.0, 0.0], [40.0, 40.0, 2.0], [20.0, 40.0, 2.0], [10.0, 20.0, 2.0], [30.0, 10.0, 0.0]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:Portfolio a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Portfolio"^^xsd:string ;
    rdfs:comment "A portfolio is a grouping of buildings, sites, apartments, campuses, etc. that share some business-relevant commonality, e.g., are managed by the same company, are rented out to the same tenant, share utilization or legal definition (industrial vs commercial), etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PostalAddress a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Postal address"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 2"^^xsd:string ;
            sh:path rec:addressLine2 ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 1"^^xsd:string ;
            sh:path rec:addressLine1 ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "region"^^xsd:string ;
            sh:path rec:region ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "postal code"^^xsd:string ;
            sh:path rec:postalCode ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The country, e.g., USA, Sweden, Argentina, or optionally a two-letter ISO 3166-1 alpha-2 country code, e.g., \"SE\", \"US\", etc."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "country"^^xsd:string ;
            sh:path rec:country ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "city"^^xsd:string ;
            sh:path rec:city ] .

rec:PowerObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Power observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Power ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Premises a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Premises"^^xsd:string ;
    rdfs:comment "A premises is an administrative grouping of spaces that are used for some commercial or industrial purpose by a real estate holder or tenant. E.g, a suite of offices, a shop, or an industrial workshop."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pressure observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:PrinterCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:PrinterStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer stand"^^xsd:string ;
    rdfs:subClassOf rec:Stand .

rec:RadiologyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Radiology room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:RealEstate a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Real Estate"^^xsd:string ;
    rdfs:comment "The legal/administrative representation of some lands and/or buildings. I.e., \"Fastighet\" (Swedish), \"Ejendom\" (Denmark), etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Reception a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ReceptionTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:RecordingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recording room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:RecreationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recreational room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Region a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Region"^^xsd:string ;
    rdfs:comment "An administrative geospatial unit larger than the individual real estate. For instance, \"Lombary\", \"North America\", \"The Back Bay\", \"Elnätsområde Syd\", etc."^^xsd:string ;
    rdfs:subClassOf rec:Space .

rec:RelativeHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Relative humidity observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:RelativeHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ResistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resistance observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Resistance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:RestingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resting room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:RetailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Retail room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Roof a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:RoofLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:Room a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Room"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:Safe a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Safe"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Sauna a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sauna"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:School a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "School"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:SecurityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Security room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:SensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sensor Equipment"^^xsd:string ;
    rdfs:comment "Sensor equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Battery Percentage"^^xsd:string ;
            sh:path rec:batteryPercentage ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Wi-Fi Signal Strength"^^xsd:string ;
            sh:path rec:wifiSignalStrength ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:SensorEquipment" ;
    brick:isReplacedBy brick:Sensor_Equipment .

rec:Server a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Server"^^xsd:string ;
    rdfs:comment "Server."^^xsd:string ;
    rdfs:subClassOf rec:ICTHardware ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Server" ;
    brick:isReplacedBy brick:Server .

rec:ServiceEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service entrance"^^xsd:string ;
    rdfs:subClassOf rec:Entrance .

rec:ServiceObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service object"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "related to"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:relatedTo ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "closed time"^^xsd:string ;
            sh:path rec:closedTime ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Unacknowledged"^^xsd:string "Acknowledged"^^xsd:string "Closed"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "status"^^xsd:string ;
            sh:path rec:status ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "acknowledged by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:acknowledgedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Severe"^^xsd:string "Major"^^xsd:string "Minor"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "severity"^^xsd:string ;
            sh:path rec:severity ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "produced by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:producedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "created time"^^xsd:string ;
            sh:path rec:createdTime ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "created by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:createdBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "acknowledged time"^^xsd:string ;
            sh:path rec:acknowledgedTime ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "closed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:closedBy ] .

rec:ServiceShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service shaft"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Shelter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ShelterGasLock a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter gas lock"^^xsd:string ;
    rdfs:subClassOf rec:Shelter .

rec:ShelterRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter room"^^xsd:string ;
    rdfs:subClassOf rec:Shelter .

rec:ShoppingMall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shopping mall"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:ShowerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shower room"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:Site a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Site"^^xsd:string ;
    rdfs:comment "A piece of land upon which zero or more buildings may be situated."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:Slab a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Slab"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:SmallStudyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Small study room"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:Sofa a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sofa"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:SoundPressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sound pressure observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:SoundPressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Space a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Space"^^xsd:string ;
    rdfs:comment "A contiguous part of the physical world that contains or can contain sub-spaces. E.g., a Region can contain many Sites, which in turn can contain many Buildings."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:name "is location of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isLocationOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Georeference ;
            sh:description "A georeference creates a relationship between the local coordinate system used within a building (e.g., measured in meters) and a geographic coordinate system (e.g., lat, long, alt), such that locally placed Spaces can be resolved and rendered in that geographic coordinate system (e.g., for mapping purposes)."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "georeference"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:georeference ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:maxCount 1 ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "Polygon representing the spatial extent of this Space."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "geometry"^^xsd:string ;
            sh:path rec:geometry ] .

rec:SprinklerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sprinkler room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:Stadium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stadium"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:StaffRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Staff room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Stairwell a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stairwell"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Stand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stand"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Storage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:StorageCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage cabinet"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:SubBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sub-building"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:TVStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "TV stand"^^xsd:string ;
    rdfs:subClassOf rec:Stand .

rec:Table a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Table"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:TelecommunicationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Telecommunication room"^^xsd:string ;
    rdfs:subClassOf rec:CableRoom .

rec:TemperatureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Temperature observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Theater a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Theater"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:TherapyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Therapy room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:ThermostatEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat"^^xsd:string ;
    rdfs:comment "Thermostat."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ThermostatEquipment" ;
    brick:isReplacedBy brick:Thermostat .

rec:ThrustObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thrust observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Thrust ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:TimeSpanObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Timespan observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Time ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Toilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Toilet"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:TorqueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Torque observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Torque ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:TreatmentRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:TreatmentWaitingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment waiting room"^^xsd:string ;
    rdfs:subClassOf rec:TreatmentRoom .

rec:UtilitiesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Utilities room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:VelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Velocity observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Velocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VibrationSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Vibration Sensor"^^xsd:string ;
    rdfs:comment "Vibration sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:VibrationSensorEquipment" ;
    brick:isReplacedBy brick:Vibration_Sensor_Equipment .

rec:VirtualBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Virtual building"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:VoltageObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Voltage observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VolumeFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume flow rate observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VolumeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume observation"^^xsd:string ;
    qudt:hasQuantityKind qudtqk:Volume ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Wall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:WallInner a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall (inner)"^^xsd:string ;
    rdfs:subClassOf rec:Wall .

rec:WasteBasket a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste basket"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:WasteManagementRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste management room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Window a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Window"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:WirelessAccessPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wireless Access Point"^^xsd:string ;
    rdfs:comment "Wireless access point."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WiFi4"^^xsd:string "WiFi5"^^xsd:string "WiFi6"^^xsd:string "WiFi6E"^^xsd:string "WiFi7"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "Generation"^^xsd:string ;
            sh:path rec:generation ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:WirelessAccessPoint" ;
    brick:isReplacedBy brick:Wireless_Access_Point .

rec:WorkOrder a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Work order"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:Workshop a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workshop"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Workspace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workspace"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Zone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone"^^xsd:string ;
    rdfs:comment "A sub-zone within or outside of a building defined to support some technology and/or use, e.g., an HVAC zone, a parking space, a security zone, etc."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

brick:Ablutions_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room for performing cleansing rituals before prayer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ablutions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Ablutions_Room" ;
    brick:hasAssociatedTag tag:Ablutions,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Absolute_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    skos:definition "Measures the present state of absolute humidity"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:AbsoluteHumidityObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absolute ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absolute,
        tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:AbsoluteHumidity ;
    brick:hasSubstance brick:Air .

brick:Absorption_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absorption ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absorption,
        tag:Chiller,
        tag:Equipment .

brick:Acceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Acceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Acceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Access_Reader a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Access_Control_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Access ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reader ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Access,
        tag:Control,
        tag:Equipment,
        tag:Reader,
        tag:Security .

brick:Active_Chilled_Beam a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Beam ;
    skos:definition "A Chilled Beam with an integral primary air connection that induces air flow through the device."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Active ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Beam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Active,
        tag:Beam,
        tag:Chilled,
        tag:Equipment .

brick:Active_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power> ;
    rdfs:subClassOf brick:Electric_Power_Sensor ;
    skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Real ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Power,
        tag:Real,
        tag:Sensor ;
    brick:hasQuantity qudtqk:ActivePower .

brick:Air_Cooled_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses air to cool the refrigerant, used in various commercial and industrial cooling applications"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Cooled,
        tag:Equipment,
        tag:Water .

brick:Air_Flow_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates loss in air flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Loss,
        tag:Point .

brick:Air_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Loop ;
    skos:definition "The set of connected equipment serving one path of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Loop .

brick:Alarm_Delay_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Delay_Parameter ;
    skos:definition "A parameter determining how long to delay an alarm after sufficient conditions have been met"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Delay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Delay,
        tag:Parameter,
        tag:Point .

brick:Ammonia_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ammonia ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ammonia,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Ammonia_Concentration ;
    brick:hasSubstance brick:Air .

brick:Atrium a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Atrium_(architecture)> ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "a large open-air or skylight covered space surrounded by a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Atrium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Atrium" ;
    brick:hasAssociatedTag tag:Atrium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Atrium .

brick:Audio_Visual_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:ICT_Equipment ;
    skos:definition "Equipment related to sound and visual components such as speakers and displays."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Audio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Visual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Audio,
        tag:Equipment,
        tag:ICT,
        tag:Visual .

brick:Auditorium a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space for performances or larger gatherings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Auditorium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Auditorium" ;
    brick:hasAssociatedTag tag:Auditorium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Auditorium .

brick:Automatic_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mode_Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Automatic\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Automatic_Tint_Window a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window with tint control."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Window ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Shade,
        tag:Tint,
        tag:Window .

brick:Automatic_Tint_Window_Array a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "An array of Automatic Tint Windows."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Array ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Array,
        tag:Shade,
        tag:System,
        tag:Tint .

brick:Automatic_Transfer_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Automatic_Switch,
        brick:Transfer_Switch ;
    skos:definition "An automatic transfer switch (ATS) is a device that automatically transfers a power supply from its primary source to a backup source when it senses a failure or outage in the primary source."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Switch,
        tag:Transfer .

brick:Availability_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Availability ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Availability,
        tag:Point,
        tag:Status .

brick:Average_Cooling_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Power .

brick:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    skos:definition "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Average_Heating_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a heating process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Power .

brick:Average_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The computed average temperature of air in a zone, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Backflow_Preventer_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Check_Valve ;
    skos:definition "Valve designed to prevent the reverse flow of fluid, typically water, thereby protecting potable water supplies from contamination or pollution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Backflow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preventer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Backflow,
        tag:Preventer,
        tag:Valve .

brick:Basement a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BasementLevel" ;
    brick:hasAssociatedTag tag:Basement,
        tag:Floor,
        tag:Location ;
    brick:isReplacedBy rec:BasementLevel .

brick:Battery a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Storage ;
    skos:definition "A container that stores chemical energy that can be converted into electricity and used as a source of power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Equipment,
        tag:Storage .

brick:Battery_Energy_Storage_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Storage_System ;
    skos:definition "A collection of batteries that provides energy storage, along with their supporting equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Storage,
        tag:System .

brick:Battery_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room used to hold batteries for backup power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Battery,
        tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Battery_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the capacity of a battery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity qudtqk:Voltage .

brick:Bench_Space a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "For areas of play in a stadium, the area for partcipants and referees by the side of the field"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider creating a rec:Zone that is part of a rec:Stadium" ;
    brick:hasAssociatedTag tag:Area,
        tag:Bench,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:Zone .

brick:Blind a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Window_blind> ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window covering."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Equipment,
        tag:Shade .

brick:Blind_Group a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Shading_System ;
    skos:definition "A group of Blinds commonly attached to a single controller."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Group ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Group,
        tag:Shade,
        tag:System .

brick:Boiler_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to control a boiler"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Command,
        tag:Point .

brick:Booster_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Fan .

brick:Box_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mode_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Branch_Selector a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device in VRF systems that regulates the flow of refrigerant to different indoor units or branches, ensuring optimal distribution of heating or cooling according to the specific requirements of each zone or area in the building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Branch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Selector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Branch,
        tag:Equipment,
        tag:HVAC,
        tag:Selector .

brick:Breaker_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Breaker Panel distributes power into various end-uses."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Equipment .

brick:Broadcast_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Media_Room ;
    owl:deprecated true ;
    skos:definition "A space to organize and manage a broadcast. Separate from studio"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Broadcast ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom" ;
    brick:hasAssociatedTag tag:Broadcast,
        tag:Location,
        tag:Media,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Building_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Setpoint for humidity in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Pressure_Setpoint,
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of the entire building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Chilled_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Chilled_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of chilled water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Chilled,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Chilled_Water .

brick:Building_Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disconnect_Switch ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disconnect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Disconnect,
        tag:Equipment,
        tag:Switch .

brick:Building_Electrical_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Electrical_Meter ;
    skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Electrical,
        tag:Equipment,
        tag:Meter .

brick:Building_Gas_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Gas_Meter ;
    skos:definition "A meter that measures the usage or consumption of gas of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Gas,
        tag:Meter ;
    brick:hasSubstance brick:Natural_Gas .

brick:Building_Hot_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Hot_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of hot water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Hot_Water .

brick:Building_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Water .

brick:Bus_Riser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Riser .

brick:Bypass_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Command,
        tag:Point .

brick:Bypass_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A bypass damper is a type of damper that is employed in forced-air bypass applications to reduce the buildup of static pressure, usually when certain zone dampers are closed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Damper,
        tag:Equipment .

brick:Bypass_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:Bypass_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:CO2_Alarm_Sensitivity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm_Sensitivity_Parameter ;
    skos:definition "A parameter indicates the sensitivity to activate a CO2 alarm."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensitivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:Parameter,
        tag:Point,
        tag:Sensitivity .

brick:CO2_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the difference between CO2 levels of inside and outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO_Sensor ;
    skos:definition "Measures the concentration of CO"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration .

brick:Cafeteria a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space to serve food and beverages"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cafeteria ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CafeteriaRoom" ;
    brick:hasAssociatedTag tag:Cafeteria,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:CafeteriaRoom .

brick:Capacity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Capacity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Capacity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Capacity .

brick:Capillary_Tube_Metering_Device a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A fixed orifice device in refrigeration systems that controls refrigerant flow based on its diameter and length, without moving parts"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fixed,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Refrigerant .

brick:Cassette_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A type of fan coil unit installed within the ceiling void, typically using a cassette for air delivery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cassette ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cassette,
        tag:Ceiling,
        tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Unit .

brick:Ceiling_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ceiling,
        tag:Equipment,
        tag:Fan .

brick:Centrifugal_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Centrifugal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Centrifugal,
        tag:Chiller,
        tag:Equipment .

brick:Change_Filter_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates that a filter must be changed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Change ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Change,
        tag:Filter,
        tag:Point .

brick:Chilled_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Chilled_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of chilled water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Chilled,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Pump,
        brick:Circulator_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Circulator,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Coil ;
    skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Coil,
        tag:Cool,
        tag:Equipment,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Load_Shed_Differential_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure on either side of a chilled water valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Step,
        tag:Water .

brick:Chilled_Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Water_Differential_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between the entering water to the chiller or other water cooling device and leaving water from the same chiller or other water cooling device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Discharge_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gauge_Pressure_Sensor ;
    skos:definition "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Gauge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:Chilled_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Loop,
        tag:Water .

brick:Chilled_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank specifically designed to store chilled water in HVAC systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Supply_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:System,
        tag:Water .

brick:Chilled_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System_Enable_Command ;
    skos:definition "Enables operation of the chilled water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Command,
        tag:Enable,
        tag:Point,
        tag:System,
        tag:Water .

brick:Chilled_Water_Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Energy_Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient cooling by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Energy,
        tag:Equipment,
        tag:Storage,
        tag:Tank,
        tag:Thermal,
        tag:Water .

brick:Chilled_Water_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A thermal expansion tank designed specifically for chilled water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Expansion,
        tag:Tank,
        tag:Thermal .

brick:Chilled_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Close_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Close ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Close,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Cloudage a brick:Quantity ;
    rdfs:label "Cloudage"@en ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless ;
    skos:definition "The fraction of the sky obscured by clouds when observed from a particular location",
        "The fraction of the sky obscured by clouds when observed from a particular location"@en .

brick:Cold_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Laboratory" ;
    brick:hasAssociatedTag tag:Box,
        tag:Cold,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Cold_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank used to store cold water, usually in a building's water supply system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cold,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Coldest_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coldest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Coldest,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Collection_Basin_Water_Heater a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://www.coolingtowerworld.com/c-30-basin-heater.aspx> ;
    rdfs:subClassOf brick:Water_Heater ;
    skos:definition "Basin heaters prevent cold water basin freeze-up, e.g. in cooling towers, closed circuit fluid coolers, or evaporative condensers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heater ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Equipment,
        tag:Heater,
        tag:Water .

brick:Collection_Basin_Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Alarm ;
    skos:definition "An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Water .

brick:Collection_Basin_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Collection_Basin_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Communication_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates a loss of communication e.g. with a device or controller"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Communication ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Communication,
        tag:Loss,
        tag:Point .

brick:Compressor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Compressor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Compressor,
        tag:Equipment .

brick:Concession a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Food_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Concessions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Food ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom" ;
    brick:hasAssociatedTag tag:Concessions,
        tag:Food,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:FoodHandlingRoom .

brick:Condensate_Leak_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leak_Alarm ;
    skos:definition "An alarm that indicates a leak of condensate from a cooling system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Condensate,
        tag:Leak,
        tag:Point .

brick:Condenser owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Condenser' and 'Condensing Unit' are interchangable terms. Renaming class to 'Condensing_Unit' to further aligns with ASHRAE's terminology." ;
    brick:isReplacedBy brick:Condensing_Unit .

brick:Condenser_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Exchanger,
        tag:Heat .

brick:Condenser_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of condenser water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A valve installed in a bypass line of a condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Circulator_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Condenser_Water .

brick:Condenser_Water_Isolation_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Isolation_Valve ;
    skos:definition "An isolation valve installed in the condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Isolation,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate condenser water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Loop,
        tag:Water .

brick:Condenser_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:System,
        tag:Water .

brick:Condenser_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condensing_Natural_Gas_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Natural_Gas_Boiler ;
    skos:definition "A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Condensing,
        tag:Equipment,
        tag:Gas,
        tag:Natural .

brick:Conference_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space dedicated in which to hold a meetings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conference ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ConferenceRoom" ;
    brick:hasAssociatedTag tag:Conference,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ConferenceRoom .

brick:Contact_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Contact ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Contact,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Control_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space from which operations are managed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:SecurityRoom" ;
    brick:hasAssociatedTag tag:Control,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:SecurityRoom .

brick:Cooling_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cool,
        tag:Point .

brick:Cooling_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Power .

brick:Cooling_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Command that enables cooling functionality in equipment but certain condition(s) must be met first before actively cooling. For the actively cooling control, see Cooling_Command."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cooling,
        tag:Enable,
        tag:Point .

brick:Cooling_Only_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Only_Ground_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ground ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Ground,
        tag:Source,
        tag:Unit .

brick:Cooling_Only_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Cooling_Tower a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Tower .

brick:Cooling_Tower_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://highperformancehvac.com/cooling-tower-fan/> ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Fan,
        tag:Tower .

brick:Cooling_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Valve .

brick:Copy_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for common office equipment, including printers and copiers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Copy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CopyingRoom" ;
    brick:hasAssociatedTag tag:Copy,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:CopyingRoom .

brick:Core_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Embedded_Temperature_Sensor ;
    skos:definition "Measures the internal temperature of the radiant layer at the heat source or sink level of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Core_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Embedded_Temperature_Setpoint ;
    skos:definition "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Cubicle a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Office ;
    owl:deprecated true ;
    skos:definition "A smaller space set aside for an individual, but not with a door and without full-height walls"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cubicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Workspace perhaps with a rec:Desk" ;
    brick:hasAssociatedTag tag:Cubicle,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Workspace .

brick:Current_Imbalance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Imbalance_Sensor ;
    skos:definition "A sensor which measures the current difference (imbalance) between phases of an electrical system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Imbalance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Imbalance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Current_Imbalance .

brick:Current_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Current_Ratio_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the ratio of currents in a transformer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ratio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Electric,
        tag:Point,
        tag:Ratio,
        tag:Setpoint ;
    brick:hasQuantity brick:Electric_Current .

brick:Curtailment_Override_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Override_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Curtailment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Override ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Curtailment,
        tag:Override,
        tag:Point .

brick:DC_Bus_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the voltage across a DC bus"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bus ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dc ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bus,
        tag:Dc,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity qudtqk:Voltage .

brick:Damper_Position_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper_Command,
        brick:Position_Command ;
    skos:definition "Controls the position (the degree of openness) of a damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Damper,
        tag:Point,
        tag:Position ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Position_Sensor ;
    skos:definition "Measures the current position of a damper in terms of the percent of fully open"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Sensor ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the position of damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Setpoint ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Status ;
    brick:hasQuantity brick:Position .

brick:Deceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Dehumidification_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dehumidification ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dehumidification,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Dehumidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Triggers the dehumidification process, actively removing moisture from the air to achieve desired humidity levels"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dehumidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Dehumidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Deionised_Water_Conductivity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Conductivity_Sensor ;
    skos:definition "Measures the electrical conductance of deionised water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conductivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Conductivity,
        tag:Deionised,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity qudtqk:Conductivity ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionised_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the height/level of deionised water in some container"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deionised,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionized_Water_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "An alarm that indicates deionized water leaks."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionized ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Deionized,
        tag:Point,
        tag:Water .

brick:Derivative_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Derivative_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Detention_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Security_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space for the temporary involuntary confinement of people"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detention ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Detention_Room" ;
    brick:hasAssociatedTag tag:Detention,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Dewpoint_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets dew point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:DewPointTemperature .

brick:Differential_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Temperature_Setpoint ;
    skos:definition "Sets temperature of diffrential air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Differential_Discharge_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Differential_Pressure_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Differential,
        tag:Equipment,
        tag:Pressure,
        tag:Valve .

brick:Differential_Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Speed_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Differential_Speed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "Sets differential speed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Differential_Supply_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Dimmer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Switch ;
    skos:definition "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dimmer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dimmer,
        tag:Equipment,
        tag:Interface,
        tag:Switch .

brick:Direct_Expansion_Cooling_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Cool,
        tag:Direct,
        tag:Equipment,
        tag:Expansion .

brick:Direct_Expansion_Heating_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Direct,
        tag:Equipment,
        tag:Expansion,
        tag:Heat .

brick:Direction_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that affect the direction of some phenomenon"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Direction,
        tag:Point ;
    brick:hasQuantity brick:Direction .

brick:Disable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Enthalpy,
        tag:Point .

brick:Disable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Point,
        tag:Temperature .

brick:Disable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Disable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed temperature temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Disables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Disable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Disable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if functionality has been disabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Disable,
        tag:Point,
        tag:Status .

brick:Discharge_Chilled_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Chilled_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water .

brick:Discharge_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Discharge_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Discharge_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Discharge_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Discharge_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Discharge_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water .

brick:Discharge_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water .

brick:Displacement_Flow_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Displacement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Displacement,
        tag:Equipment,
        tag:Flow .

brick:Domestic_Hot_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Circulator_Pump ;
    skos:definition "Used to move domestic hot water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Domestic,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Domestic_Hot_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the pressure difference in domestic hot water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe used to carry domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Discharge_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Supply_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of domestic hot water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
    skos:definition "Enables operation of the domestic hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:Point,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Valve ;
    skos:definition "A valve regulating the flow of domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Valve,
        tag:Water .

brick:Domestic_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Loop,
        tag:Water .

brick:Drench_Hose a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hose ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drench,
        tag:Emergency,
        tag:Equipment,
        tag:Hose,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Drive_Ready_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ready ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drive,
        tag:Point,
        tag:Ready,
        tag:Status .

brick:Dry_Cooler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A dry cooler is a fluid cooler that uses air, a relatively dry, non-liquid fluid to accomplish process cooling. (https://submer.com/submer-academy/library/dry-cooler/)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cooler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dry ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cooler,
        tag:Dry,
        tag:Equipment,
        tag:HVAC .

brick:Duct_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Duct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Duct,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Air .

brick:EconCycle_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Econcycle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Econcycle,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Economizer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Economizer,
        tag:Equipment .

brick:Economizer_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that is part of an economizer that is used to module the flow of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Economizer,
        tag:Equipment .

brick:Effective_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Cooling_Zone_Air_Temperature_Setpoint .

brick:Effective_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Heating_Zone_Air_Temperature_Setpoint .

brick:Effective_Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Return_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Room_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Zone_Air_Temperature_Setpoint' is deprecated and replaced to better represent its function as a target setpoint" ;
    brick:isReplacedBy brick:Effective_Target_Zone_Air_Temperature_Setpoint .

brick:ElectricVehicleChargingDirectionalityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "unidirectional"^^xsd:string "bidirectional"^^xsd:string "unidirectional" "bidirectional" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:ElectricVehicleChargingTypeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Level 1"^^xsd:string "Level 2"^^xsd:string "Level 3"^^xsd:string "Level 1" "Level 2" "Level 3" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:ElectricVehicleConnectorTypeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Type 1 (CSS)"^^xsd:string "Type 2 (CSS)"^^xsd:string "GB/T"^^xsd:string "Type 1 (SAE J1772)"^^xsd:string "Type 2 (IEC 62196)"^^xsd:string "CHAdeMO"^^xsd:string "CCS (Combined Charging System)"^^xsd:string "Tesla Supercharger"^^xsd:string "Wireless"^^xsd:string "Type 1 (CSS)" "Type 2 (CSS)" "GB/T" "Type 1 (SAE J1772)" "Type 2 (IEC 62196)" "CHAdeMO" "CCS (Combined Charging System)" "Tesla Supercharger" "Wireless" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Electric_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Electric_Radiator ;
    skos:definition "Electric heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Electric,
        tag:Equipment,
        tag:Radiator .

brick:Electric_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Boiler ;
    skos:definition "A closed, pressure vessel that uses electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Electric,
        tag:Equipment .

brick:Electrical_Energy_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Usage_Sensor ;
    skos:definition "A sensor that records the quantity of electrical energy consumed in a given period"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:Quantity brick:Electric_Energy ;
    brick:hasAssociatedTag tag:Electric,
        tag:Energy,
        tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity brick:Energy .

brick:Electronic_Expansion_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A digitally controlled valve in HVAC systems that precisely regulates refrigerant flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Modulating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Expansion,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Modulating,
        tag:Refrigerant,
        tag:Valve .

brick:Electronic_Mixing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mixing_Valve ;
    skos:definition "Electronically controlled valve for precise mixing of hot and cold fluid."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electronic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electronic,
        tag:Equipment,
        tag:Mixed,
        tag:Valve .

brick:Elevator a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Elevator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Equipment .

brick:Emergency_Air_Flow_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:System .

brick:Emergency_Air_Flow_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:Point,
        tag:Status,
        tag:System .

brick:Emergency_Generator_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Alarm ;
    skos:definition "An alarm that indicates off-normal conditions associated with an emergency generator"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Emergency,
        tag:Generator,
        tag:Point .

brick:Emergency_Generator_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency generator is active"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Generator,
        tag:Point,
        tag:Status .

brick:Emergency_Phone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Intercom_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intercom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Phone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Intercom,
        tag:Phone,
        tag:Security .

brick:Emergency_Power_Off_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system that can power down a single piece of equipment or a single system from a single point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Off,
        tag:Power,
        tag:System .

brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:High,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System,
        tag:Temperature .

brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System .

brick:Emergency_Push_Button_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency button has been pushed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Button ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Push ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Button,
        tag:Emergency,
        tag:Point,
        tag:Push,
        tag:Status .

brick:Employee_Entrance_Lobby a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Lobby ;
    owl:deprecated true ;
    skos:definition "An open space near an entrance that is typicaly only used for employees"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Employee ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lobby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Common,
        tag:Employee,
        tag:Entrance,
        tag:Lobby,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:Enable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Enthalpy,
        tag:Point .

brick:Enable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Point,
        tag:Temperature .

brick:Enable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Enable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Enables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Energy_Generation_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Generation_Sensor ;
    skos:definition "A sensor measuring the amount of generated energy."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Generation,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Energy .

brick:Energy_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A space or group of spaces that are managed or monitored as one unit for energy purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone" ;
    brick:hasAssociatedTag tag:Energy,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Entering_Chilled_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Entering_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of chilled entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Domestic_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor,
        brick:Entering_Hot_Water_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Domestic_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint,
        brick:Entering_Water_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Water_Flow_Sensor,
        brick:Hot_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of hot entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Hot_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of hot entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity qudtqk:Power .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Entering_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Entering_Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Pressure_Sensor ;
    skos:definition "Measures the water pressure at the entry point of a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Entering_Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the entering water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Entering,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Entering_Water_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time,
        tag:Water .

brick:Entering_Water_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature,
        tag:Water .

brick:Enthalpy_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets enthalpy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Enthalpy .

brick:Entrance a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The location and space of a building where people enter and exit the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Entrance" ;
    brick:hasAssociatedTag tag:Entrance,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Entrance .

brick:Environment_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "(also known as climatic chamber), enclosed space designed to create a particular environment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Environment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Environment_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Environment,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Equipment_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A telecommunications room where equipment that serves the building is stored"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Evaporative_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Evaporative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Evaporative,
        tag:Exchanger,
        tag:Heat .

brick:Even_Month_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Even ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Month ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Even,
        tag:Month,
        tag:Point,
        tag:Status .

brick:Exercise_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "An indoor room used for exercise and physical activities"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Exercise ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ExerciseRoom" ;
    brick:hasAssociatedTag tag:Exercise,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ExerciseRoom .

brick:Exhaust_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Measures dewpoint of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Exhaust,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:DewPointTemperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to exhaust air from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a exhaust air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Deadband_Setpoint,
        brick:Exhaust_Air_Stack_Flow_Setpoint ;
    skos:definition "Sets the size of a deadband of exhaust air stack flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Stack ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Stack,
        tag:Time .

brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Stack .

brick:Exhaust_Air_Stack_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in the exhaust air stack"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Stack ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Exhaust_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    brick:hasQuantity brick:Velocity_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Exhaust .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Disable_Command .

brick:Exhaust_Fan_Enable_Command owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Enable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Enable_Command .

brick:Eye_Wash_Station a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Eye ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Eye,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Fan_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Status,
        brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fan,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Fan_Speed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Command ;
    skos:definition "Controls the speed of fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fan,
        tag:Point,
        tag:Speed .

brick:Fan_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "Variable-frequency drive for fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:VFD .

brick:Fault_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Reset_Command ;
    skos:definition "Clears a fault status"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fault,
        tag:Point,
        tag:Reset .

brick:Field_Of_Play a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "The area of a stadium where athletic events occur, e.g. the soccer pitch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Field ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Play ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Field_Of_Play" ;
    brick:hasAssociatedTag tag:Area,
        tag:Field,
        tag:Location,
        tag:Outdoor,
        tag:Play ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:Filter_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor,
        brick:Filter_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in air pressure before and after an air filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Filter_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Reset_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Filter,
        tag:Point,
        tag:Reset .

brick:Filter_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Filter_Differential_Pressure_Sensor,
        brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure before and after a water filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Final_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Final ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Final .

brick:Fire_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Safety .

brick:Fire_Alarm_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Fire_alarm_control_panel> ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "Fire alarm panel is the controlling component of a fire alarm system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Alarm_Manual_Call_Point a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <http://www.coopermedc.com/products/manual-alarm-call-points> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "Manual alarm call points are designed for the purpose of raising an alarm manually once verification of a fire or emergency condition exists. by operating the push button or break glass the alarm signal can be raised."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Call ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Call,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Safety,
        tag:Station .

brick:Fire_Alarm_Pull_Station a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Manual_fire_alarm_activation#Fire_alarm_pull_station> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "An active fire protection device (usually wall-mounted) that when activated initiates an alarm on a fire alarm system. In its simplest form the user activates the alarm by pulling the handle down."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pull ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Pull,
        tag:Safety,
        tag:Station .

brick:Fire_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "A panel-mounted device that provides status and control of a fire safety system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Safety_System a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://assetinsights.net/Glossary/G_Fire_Safety_System.html> ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system containing devices and equipment that monitor, detect and suppress fire hazards"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Safety,
        tag:System .

brick:Fire_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the presence of fire"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Fire_Sprinkler_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A specialized thermal expansion tank that is part of a building's fire suppression system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Expansion,
        tag:Fire,
        tag:Tank,
        tag:Thermal .

brick:Fire_Sprinkler_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A specialized tank intended to store water that can be quickly accessed for fire suppression."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fire,
        tag:Storage,
        tag:Water .

brick:Fire_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Fire,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:First_Aid_Kit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FirstAid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Aid,
        tag:Equipment,
        tag:FirstAid,
        tag:Safety .

brick:First_Aid_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Medical_Room ;
    owl:deprecated true ;
    skos:definition "A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:First ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meidcal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for First_Aid_Room" ;
    brick:hasAssociatedTag tag:Aid,
        tag:First,
        tag:Location,
        tag:Meidcal,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:TreatmentRoom .

brick:Floor_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A fan coil unit installed on the floor, typically against a wall, for providing heating and cooling in residential or small office spaces"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Floor,
        tag:Unit .

brick:Formaldehyde_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of formaldehyde in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Formaldehyde ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Formaldehyde,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Formaldehyde_Concentration ;
    brick:hasSubstance brick:Air .

brick:Freeze_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a substance contained within a vessel has frozen"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freeze ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Freeze,
        tag:Point,
        tag:Status .

brick:Freezer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freezer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Freezer" ;
    brick:hasAssociatedTag tag:Freezer,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

brick:Frequency_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets frequency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity brick:Frequency .

brick:Fresh_Air_Fan a owl:Class ;
    rdfs:subClassOf brick:Fan ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation" ;
    brick:isReplacedBy brick:Outside_Fan .

brick:Frost_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor,
        brick:Temperature_Sensor ;
    skos:definition "Senses the presence of frost or conditions that may cause frost"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frost ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frost,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Frost .

brick:Fume_Hood a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Fan ;
    skos:definition "A fume hood is a type of local exhaust ventilation device designed to protect users from exposure to hazardous fumes, vapors, and dust. It is typically mounted over a workspace, table, or shelf to capture and conduct unwanted gases away from the enclosed area."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fume,
        tag:Hood .

brick:Fume_Hood_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in a fume hood"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:Hood,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Gas_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Gas .

brick:Gas_Pressure_Regulator_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gas_Valve,
        brick:Pressure_Regulator_Valve ;
    skos:definition "Valve designed to maintain controlled downstream gas pressure with varying upstream pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Regulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Pressure,
        tag:Regulator,
        tag:Valve .

brick:Gas_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures gas concentration (other than CO2)"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Gas_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:System .

brick:Gatehouse a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The standalone building used to manage the entrance to a campus or building grounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gatehouse ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Gatehouse" ;
    brick:hasAssociatedTag tag:Gatehouse,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Building .

brick:Gateway a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gateway ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gateway,
        tag:ICT .

brick:Generator_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room for electrical equipment, specifically electrical generators."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Generator,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Grease_Interceptor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Separation_Tank ;
    skos:definition "A larger, more industrial version of a grease trap designed to handle higher volumes of wastewater and more efficiently separate grease and fats."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank,
        tag:Waste .

brick:HVAC_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:HVACZone" ;
    brick:hasAssociatedTag tag:HVAC,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:HVACZone .

brick:Hail_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures hail in terms of its size and damage potential"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hail,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless ;
    brick:hasSubstance brick:Hail .

brick:Hallway a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A common space, used to connect other parts of a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hallway ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Hallway" ;
    brick:hasAssociatedTag tag:Common,
        tag:Hallway,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Hallway .

brick:Hazardous_Materials_Storage a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Storage_Room ;
    owl:deprecated true ;
    skos:definition "A storage space set aside (usually with restricted access) for the storage of materials that can be hazardous to living beings or the environment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hazardous ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Materials ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hazardous_Materials_Storage" ;
    brick:hasAssociatedTag tag:Hazardous,
        tag:Location,
        tag:Materials,
        tag:Room,
        tag:Space,
        tag:Storage ;
    brick:isReplacedBy rec:Room .

brick:Heat_Detector a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detector,
        tag:Equipment,
        tag:Fire,
        tag:Heat,
        tag:Safety .

brick:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
