@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extensions/g36#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qkdv: <http://qudt.org/vocab/dimensionvector/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix s223tobrick: <https://brickschema.org/extension/brick_extension_interpret_223#> .
@prefix schema1: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:Class a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Class" ;
    rdfs:comment "This is a modeling construct. All classes defined in the 223 standard are instances of s223:Class rather than owl:Class." ;
    rdfs:subClassOf rdfs:Class .

s223:SymmetricProperty a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Symmetric property" ;
    rdfs:comment "A SymmetricProperty is modeling construct used to define symmetric behavior for certain properties in the standard such as cnx and connected." ;
    rdfs:subClassOf rdf:Property .

g36:ChilledWaterCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ChilledWaterCoil" ;
    rdfs:comment "A cooling element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape." ;
    rdfs:subClassOf s223:CoolingCoil ;
    sh:class s223:CoolingCoil ;
    sh:property [ rdfs:comment "The ChilledWaterCoil must be connectedTo a ChilledWaterValve using the relation connectedTo. " ;
            sh:path s223:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterValve ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:ChilledWaterValve a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Valve" ;
    rdfs:comment "A device to regulate or stop the flow of cold fluid in a pipe or a duct by throttling." ;
    rdfs:subClassOf s223:Valve ;
    sh:class s223:Valve ;
    sh:or ( [ sh:property [ rdfs:comment "A ChilledWaterValve must have at least one analog valve command property or at least two binary valve command properties." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ] ] ] ;
                        sh:severity s223:g36 ] ] [ sh:property [ rdfs:comment "A ChilledWaterValve must have at least one analog valve command property or at least two binary valve command properties." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ] ;
                        sh:severity s223:g36 ] ] ) ;
    sh:property [ rdfs:comment "A chilled water valve must hasMedium Water-ChilledWater." ;
            sh:hasValue s223:Water-ChilledWater ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:Damper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." ;
    rdfs:subClassOf s223:Damper ;
    sh:class s223:Damper ;
    sh:or ( [ sh:property [ rdfs:comment "A damper must have at least one analog damper command property or two binary damper command property using the relation hasProperty." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ] ] ] ;
                        sh:severity s223:g36 ] ] [ sh:property [ rdfs:comment "A damper must have at least one analog damper command property or two binary damper command property using the relation hasProperty." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ] ;
                        sh:severity s223:g36 ] ] ) ;
    sh:severity s223:g36 .

g36:DualDuctTerminalWithDischargeSensor a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualDuctTerminalWithDischargeSensor" ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air. This terminal uses one discharge sensor." ;
    rdfs:subClassOf s223:DualDuctTerminal ;
    sh:class s223:DualDuctTerminal ;
    sh:property [ rdfs:comment "DualDuctTerminalWithDischargeSensor shall contain 2 dampers" ;
            sh:maxCount 2 ;
            sh:minCount 2 ;
            sh:path s223:contains ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "In DualDuctTerminalWithDischargeSensor, one Damper has Role Heating" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "In DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The DualDuctTerminalWithDischargeSensor OutletConnectionPoint must have one discharge airflow property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:DualDuctTerminalWithInletSensors a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualDuctTerminalWithInletSensors" ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air. This terminal uses two inlet sensors." ;
    rdfs:subClassOf s223:DualDuctTerminal ;
    sh:class s223:DualDuctTerminal ;
    sh:property [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 2 dampers" ;
            sh:class g36:Damper ;
            sh:maxCount 2 ;
            sh:minCount 2 ;
            sh:path s223:contains ;
            sh:severity s223:g36 ],
        [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The DualDuctTerminalWithInletSensors InletConnectionPoint must have a cooling supply airflow property." ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Cooling ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The DualDuctTerminalWithInletSensors InletConnectionPoint must have a heating supply airflow property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Heating ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:DualFanDualDuctAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "DualFanDualDuctAirHandlingUnit" ;
    rdfs:comment "DualFanDualDuctAirHandlingUnit" ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "The DualFanDualDuctAirHandlingUnit must contain at least one supply fan with a VFD that has the role Supply." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The DualFanDualDuctAirHandlingUnit must contain at least one HotWaterCoil or an ElectricHeatingCoil for heating." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint must have a supply duct static pressure property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint must have a supply air temperature property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:ElectricHeatingCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric Heating Coil" ;
    rdfs:comment "A heating element that forms into a helical or serpentine shape and uses electricity to perform heating." ;
    rdfs:subClassOf s223:ResistanceHeater ;
    sh:class s223:ResistanceHeater ;
    sh:property [ rdfs:comment "An electric heating coil must have at least one analog heating command property or two binary heating command property." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:Fan a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fan" ;
    rdfs:comment "A machine used to create flow within a gas such as air." ;
    rdfs:subClassOf s223:Fan ;
    sh:class s223:Fan ;
    sh:property [ rdfs:comment "A Fan must have at least one Start/Stop command." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:FanPoweredTerminal a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "FanPoweredTerminal" ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling." ;
    rdfs:subClassOf s223:FanPoweredTerminal ;
    sh:class s223:FanPoweredTerminal ;
    sh:property [ rdfs:comment "A FanPoweredTerminal must have exactly one Damper using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A FanPoweredTerminal must have exactly one Fan or FanWithVFD using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:Fan ] [ sh:class g36:FanWithVFD ] ) ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The FanPoweredTerminal InletConnectionPoint must have a supply airflow property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A FanPoweredTerminal must contain a hot water coil or an electric heating coil for heating." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The FanPoweredTerminal OutletConnectionPoint must have a discharge air temperature property. " ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:FanWithVFD a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "FanWithVFD" ;
    rdfs:comment "A machine used to create flow within a gas such as air. This machine can be controlled to vary in speed." ;
    rdfs:subClassOf g36:Fan ;
    sh:class s223:Fan ;
    sh:property [ rdfs:comment "A fan with VFD must have a fan speed command" ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                    sh:node [ sh:property [ sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ;
                                    sh:value quantitykind:DimensionlessRatio ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:Filter a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Filter" ;
    rdfs:comment "A device that removes particulates from gasses such as air." ;
    rdfs:subClassOf s223:AirFilter ;
    sh:class s223:AirFilter ;
    sh:severity s223:g36 .

g36:HotWaterCoil a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HotWater/ReheatCoil" ;
    rdfs:comment "A heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape." ;
    rdfs:subClassOf s223:HeatingCoil ;
    sh:class s223:HeatingCoil ;
    sh:property [ rdfs:comment "The HotWaterCoil must be connectedTo a HotWaterValve using the relation connectedTo. " ;
            sh:minCount 1 ;
            sh:path s223:connectedTo ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:HotWaterValve ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:HotWaterValve a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Valve" ;
    rdfs:comment "A device to regulate or stop the flow of hot fluid in a pipe or a duct by throttling." ;
    rdfs:subClassOf s223:Valve ;
    sh:class s223:Valve ;
    sh:or ( [ sh:property [ rdfs:comment "A HotWaterValve must have at least one analog valve command property or at least two binary valve command property." ;
                        sh:minCount 1 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:QuantifiableActuatableProperty ;
                                sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                                sh:maxCount 1 ;
                                                sh:minCount 1 ;
                                                sh:path qudt:hasQuantityKind ] ] ] ;
                        sh:severity s223:g36 ] ] [ sh:property [ rdfs:comment "A HotWaterValve must have at least one analog valve command property or at least two binary valve command property." ;
                        sh:minCount 2 ;
                        sh:path s223:hasProperty ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ] ;
                        sh:severity s223:g36 ] ] ) ;
    sh:property [ rdfs:comment "A hot water valve must hasMedium Water-HotWater." ;
            sh:hasValue s223:Water-HotWater ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:MultiZoneVAVAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "MultiZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit serves multiple zones." ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "One MultiZoneVAVAirHandlingUnit InletConnectionPoint must have at least one return air temperature property. " ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Return ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "One MultiZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor air temperature property. " ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Outside ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The MultiZoneVAVAirHandlingUnit must contain a Supply Fan with a VFD that has the role Supply" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "One MultiZoneVAVAirHandlingUnit OutletConnectionPoint must have a supply air temperature property. " ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The MultiZoneVAVAirHandlingUnit OutletConnectionPoint must have a supply duct static pressure property. " ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The MultiZoneVAVAirHandlingUnit must contain a return air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The  MultiZoneVAVAirHandlingUnit must contain at least one ChilledWaterCoil for cooling." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterCoil ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The  MultiZoneVAVAirHandlingUnit must contain at least one HotWaterCoil or an ElectricHeatingCoil for heating." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:MultiZoneVAVAirHandlingUnit-AllPoints a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "MultiZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit serves multiple zones." ;
    rdfs:subClassOf g36:MultiZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "For units with a common economizer/minimum OA damper, one MultiZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Outside ] ] ] ] ] ] ] ],
        [ rdfs:comment "For units with a common economizer/minimum OA damper, it must contain a damper with the role economizer and the role outside." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Outside ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a separate minimum outdoor air damper and DP sensor, MultiZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;
                                            sh:path s223:hasRole ;
                                            sh:qualifiedMinCount 1 ;
                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ] ] ;
                            sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Outside ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a separate minimum outdoor air damper and AFMS, MultiZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;
                                            sh:path s223:hasRole ;
                                            sh:qualifiedMinCount 1 ;
                                            sh:qualifiedValueShape [ sh:hasValue s223:Role-Economizer ] ] ] ;
                            sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Outside ] ],
                                [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:minCount 1 ;
                                                            sh:path s223:hasAspect ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:hasValue s223:Dimensioned-Minimum ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with actuated relief dampers but no relief fan, the MultiZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Relief ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with actuated relief dampers but no relief fan, the MultiZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:minCount 1 ;
            sh:path ( s223:connectedTo s223:connectedTo [ sh:inversePath s223:contains ] s223:hasProperty ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with both a relief air damper and a relief fan, the MultiZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with both a relief air damper and a relief fan, the MultiZoneVAVAirHandlingUnit must have a relief fan with a VFD." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, the MultiZoneVAVAirHandlingUnit must indeed contain a return fan." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, the MultiZoneVAVAirHandlingUnit must contain an exhaust air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Exhaust ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultiZoneVAVAirHandlingUnit must have a supply airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ],
                        [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class g36:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Supply ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultiZoneVAVAirHandlingUnit must have a return airflow property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:path s223:hasRole ] ],
                        [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class g36:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Return ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultiZoneVAVAirHandlingUnit must have a return fan discharge static pressure property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:path s223:hasRole ] ],
                        [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasConnectionPoint ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class g36:OutletConnectionPoint ;
                                            sh:node [ sh:property [ sh:minCount 1 ;
                                                            sh:path s223:hasProperty ;
                                                            sh:qualifiedMinCount 1 ;
                                                            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                                                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path qudt:hasQuantityKind ],
                                                                                [ sh:hasValue s223:Role-Return ;
                                                                                    sh:maxCount 1 ;
                                                                                    sh:minCount 1 ;
                                                                                    sh:path s223:hasAspect ] ] ] ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For units with a return fan, if direct building pressure logic is used, the MultiZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:minCount 1 ;
            sh:path ( s223:connectedTo s223:connectedTo [ sh:inversePath s223:contains ] s223:hasProperty ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:SingleZoneVAVAirHandlingUnit a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "SingleZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit that serves one zone only." ;
    rdfs:subClassOf s223:AirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "The SingleZoneVAVAirHandlingUnit must contain at least one supply fan with a VFD that has the role Supply." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Supply ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit must contain at least one HotWaterCoil or an ElectricHeatingCoil for heating." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A SingleZoneVAVAirHandlingUnit OutletConnectionPoint must have a supply air temperature property." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ],
                                                        [ sh:hasValue s223:Role-Supply ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path s223:hasAspect ] ] ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit must have at least one outdoor air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Outside ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The SingleZoneVAVAirHandlingUnit must have at least one return air damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Return ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The  SingleZoneVAVAirHandlingUnit must contain at least one ChilledWaterCoil for cooling." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:ChilledWaterCoil ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:SingleZoneVAVAirHandlingUnit-AllPoints a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "SingleZoneVAVAirHandlingUnit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit that serves one zone only." ;
    rdfs:subClassOf g36:SingleZoneVAVAirHandlingUnit ;
    sh:class s223:AirHandlingUnit ;
    sh:property [ rdfs:comment "In the case where the SingleZoneVAVAirHandlingUnit has relief dampers but no relief fan, a modulating damper should be contained." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Relief ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, a two position relief damper and relief fan should be contained." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:TwoPositionDamper ;
                    sh:node [ sh:property [ sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief fan." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasRole ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:hasValue s223:Role-Relief ] ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property." ;
            sh:minCount 1 ;
            sh:path ( s223:connectedTo s223:connectedTo [ sh:inversePath s223:contains ] s223:hasProperty ) ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Pressure ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must indeed contain a return fan." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:FanWithVFD ;
                    sh:node [ sh:property [ sh:hasValue s223:Role-Return ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue s223:Role-Exhaust ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasRole ] ] ;
                    sh:or ( [ sh:class g36:Damper ] [ sh:class g36:TwoPositionDamper ] ) ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:TwoPositionDamper a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Two Position Damper" ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow. This element only has two positions: fully open and fully closed." ;
    rdfs:subClassOf s223:Damper ;
    sh:class s223:Damper ;
    sh:property [ rdfs:comment "A Two Position Damper must have at least one open-and-close damper command property using the relation hasProperty." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedActuatableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Binary ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:VAV a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "VAV" ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate." ;
    rdfs:subClassOf s223:SingleDuctTerminal ;
    sh:class s223:SingleDuctTerminal ;
    sh:property [ rdfs:comment "A VAV must contain exactly one Damper." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class g36:Damper ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The VAV OutletConnectionPoint must have one discharge airflow property.",
                "This rule originally also checked connection points this may mapTo. Instead of always checking mapsTo, it would be better to have a tool that optionally applies properties to the connection points that are mapped to each other or adjacent." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:VolumeFlowRate ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:VAVWithReheat a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "VAV with Reheat" ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet, a damper, and a reheat coil for regulating the airflow rate and discharge air temperature." ;
    rdfs:subClassOf g36:VAV ;
    sh:property [ rdfs:comment "The VAVWithReheat must contain a hot water coil or an electric heating coil for heating. " ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:or ( [ sh:class g36:HotWaterCoil ] [ sh:class g36:ElectricHeatingCoil ] ) ] ;
            sh:severity s223:g36 ],
        [ rdfs:comment "The VAVWithReheat OutletConnectionPoint must have a discharge air temperature property. " ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:minCount 1 ;
                                    sh:path s223:hasProperty ;
                                    sh:qualifiedMinCount 1 ;
                                    sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                                            sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                                            sh:maxCount 1 ;
                                                            sh:minCount 1 ;
                                                            sh:path qudt:hasQuantityKind ] ] ] ] ] ] ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

g36:Zone a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A Zone is a generic thermal zone, with the points required for Guideline 36 controls. It is a collection of s223:DomainSpace instances." ;
    rdfs:subClassOf s223:Zone ;
    sh:class s223:Zone ;
    sh:property [ rdfs:comment "A Zone should have at least one zone thermostat override switch property. " ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Override ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone must have a Domain-HVAC using the relation hasDomain. " ;
            sh:hasValue s223:Domain-HVAC ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A Zone must have at least one Zone Temperature property. " ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A Zone should have a zone temperature setpoint adjustment property, if applicable. " ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ],
                                [ sh:hasValue s223:Dimensioned-Delta ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasAspect ] ] ] ;
            sh:qualifiedValueShapesDisjoint true ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone should have at a zone CO2 concentration property, if applicable control is used. " ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:DimensionlessRatio ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path qudt:hasQuantityKind ],
                                [ sh:hasValue s223:Substance-CO2 ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:ofSubstance ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone should have at least one binary zone occupancy property. " ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-Occupancy ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ] ] ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Zone should have at least one window switch OnOff property." ;
            sh:minCount 1 ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:EnumeratedObservableProperty ;
                    sh:node [ sh:property [ sh:hasValue s223:EnumerationKind-OnOff ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:path s223:hasEnumerationKind ],
                                [ rdfs:comment "Property must be measured at a window" ;
                                    sh:class s223:Window ;
                                    sh:path [ sh:alternativePath ( ( [ sh:inversePath s223:observes ] s223:hasMeasurementLocation ) [ sh:inversePath s223:hasProperty ] ) ] ] ] ] ;
            sh:severity sh:Info ] ;
    sh:severity s223:g36 .

g36:ZoneGroup a s223:Class,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A ZoneGroup is a grouping of zones that may be scheduled together. Zone groupings must be assigned based on rules in section 3.1.3 of Guideline 36." ;
    rdfs:subClassOf s223:Zone ;
    sh:class s223:Zone ;
    sh:property [ rdfs:comment "A ZoneGroup must have the Domain HVAC." ;
            sh:hasValue s223:Domain-HVAC ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ;
            sh:severity s223:g36 ],
        [ rdfs:comment "A ZoneGroup must contain at least one Zone." ;
            sh:class g36:Zone ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:severity s223:g36 ] ;
    sh:severity s223:g36 .

rec:AbsoluteHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Absolute humidity observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:AbsoluteHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Acceleration observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Acceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AccessControlZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access control zone"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:AccessPanel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Access panel"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:ActuationEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Actuation event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point(s) (e.g., brick:Commands, brick:Setpoints, or brick:Parameters) that the actuation will target/execute."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "target point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:targetPoint ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The command message/payload of this actuation event."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AdmittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Admitting room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Agent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Agent"^^xsd:string ;
    rdfs:comment "The human, group, or machine that consumes or acts upon an object or data. This higher-level grouping allows properties that are shared among its subclasses (Person, Organization, ....) to be anchored in one joint place, on the Agent class."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic Organization.isPartOf property."^^xsd:string ;
            sh:name "is member of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isMemberOf ],
        [ a sh:PropertyShape ;
            sh:description "Indicates ownership of some thing, e.g., a building, an asset, an organization, etc."^^xsd:string ;
            sh:name "owns"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:owns ] .

rec:AlarmObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Alarm object"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:AngleObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angle observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Angle ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AngularAccelerationObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular acceleration observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:AngularAcceleration ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:AngularVelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Angular velocity observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:AngularVelocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Apartment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Apartment"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Room ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ArchitecturalAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architectural asset"^^xsd:string ;
    rdfs:subClassOf rec:Asset .

rec:Architecture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture"^^xsd:string ;
    rdfs:comment "A designed/landscaped (or potentially designed/landscaped) part of the physical world that has a 3D spatial extent. E.g., a building site, a building, levels within the building, rooms, etc."^^xsd:string ;
    rdfs:subClassOf rec:Space ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:nodeKind sh:IRI ;
            sh:path rec:constructedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "intersecting element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:intersectingElement ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "adjacent element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:adjacentElement ],
        [ a sh:PropertyShape ;
            sh:class rec:ArchitectureArea ;
            sh:maxCount 1 ;
            sh:name "area"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:area ],
        [ a sh:PropertyShape ;
            sh:class rec:PostalAddress ;
            sh:description "Physical address of the architecture (site, building, sub-building, entrance room, etc.) in question."^^xsd:string ;
            sh:name "address"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:address ],
        [ a sh:PropertyShape ;
            sh:name "is fed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isFedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "owned by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:ownedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "architected by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:architectedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:ArchitectureCapacity ;
            sh:maxCount 1 ;
            sh:name "capacity"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:capacity ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "Links an Architecture to BuildingElement that is contained in the Space."^^xsd:string ;
            sh:name "contains element"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:containsElement ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "operated by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:operatedBy ] .

rec:ArchitectureArea a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture area"^^xsd:string ;
    rdfs:comment "Describes business-relevant area measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged."^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "net area"^^xsd:string ;
            sh:path rec:netArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "gross area"^^xsd:string ;
            sh:path rec:grossArea ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:maxCount 1 ;
            sh:name "rentable area"^^xsd:string ;
            sh:path rec:rentableArea ] .

rec:ArchitectureCapacity a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Architecture capacity"^^xsd:string ;
    rdfs:comment "Describes business-relevant capacity measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged."^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:name "seating capacity"^^xsd:string ;
            sh:path rec:seatingCapacity ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "E.g., per Building Code"^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "maximum occupancy"^^xsd:string ;
            sh:path rec:maxOccupancy ] .

rec:AreaObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Area observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Area ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Asset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Asset"^^xsd:string ;
    rdfs:comment "Something which is placed inside of a building, but is not an integral part of that building's structure; e.g., furniture, equipment, systems, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "installation date"^^xsd:string ;
            sh:path rec:installationDate ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "MAC address"^^xsd:string ;
            sh:path rec:MACAddress ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "commissioned by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:commissionedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "serviced by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:servicedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "IP address"^^xsd:string ;
            sh:path rec:IPAddress ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "located in"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "manufactured by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:manufacturedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:duration ;
            sh:name "maintenance interval"^^xsd:string ;
            sh:path rec:maintenanceInterval ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:name "installed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:installedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "serial number"^^xsd:string ;
            sh:path rec:serialNumber ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "commissioning date"^^xsd:string ;
            sh:path rec:commissioningDate ],
        [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "A GeoJSON Geometry representing the position or extent of the asset."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "geometry"^^xsd:string ;
            sh:path rec:geometry ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:decimal ;
            sh:maxCount 1 ;
            sh:name "weight"^^xsd:string ;
            sh:path rec:weight ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Asset ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "asset tag"^^xsd:string ;
            sh:path rec:assetTag ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "initial cost"^^xsd:string ;
            sh:nodeKind sh:Literal ;
            sh:path rec:initialCost ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:date ;
            sh:maxCount 1 ;
            sh:name "turnover date"^^xsd:string ;
            sh:path rec:turnoverDate ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "has point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPoint ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:description "An asset may be mounted on some part of the building construction (e.g., a blind on a facade, a camera on a wall, etc)."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "mounted on"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:mountedOn ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "model number"^^xsd:string ;
            sh:path rec:modelNumber ] .

rec:Atrium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Atrium"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:AudioVisualEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Audio Visual Equipment"^^xsd:string ;
    rdfs:comment "Audio visual equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Audio_Visual_Equipment" ;
    brick:isReplacedBy brick:Audio_Visual_Equipment .

rec:Auditorium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Auditorium"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:BACnetController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Controller"^^xsd:string ;
    rdfs:comment "BACnet controller."^^xsd:string ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:BACnet_Controller" ;
    brick:isReplacedBy brick:BACnet_Controller .

rec:BackOffice a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Back office"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Balcony a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Balcony"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:BarRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bar room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:BarrierAsset a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Barrier asset"^^xsd:string ;
    rdfs:subClassOf rec:ArchitecturalAsset .

rec:BasementLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Basement level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:Bathroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bathroom"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Bed a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bed"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Bedroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bedroom"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:BicycleGarage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bicycle garage"^^xsd:string ;
    rdfs:subClassOf rec:Garage .

rec:Bookcase a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bookcase"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:BooleanValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Boolean value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:boolean value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Building a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building"^^xsd:string ;
    rdfs:comment "A confined building structure."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:BuildingElement a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Building element"^^xsd:string ;
    rdfs:comment "A part that constitutes a piece of a building's structural makeup. E.g., Facade, Wall, Slab, Roof, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:description "Indicates the architected space (site, building, level, room...) in which this building element is placed."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "located in"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:locatedIn ],
        [ a sh:PropertyShape ;
            sh:class rec:BuildingElement ;
            sh:maxCount 1 ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ] .

rec:BulletinBoard a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Bulletin board"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Cabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cabinet"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CableRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cable room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CafeteriaRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cafeteria room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Campus a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Campus"^^xsd:string ;
    rdfs:comment "A campus represents a collection of location entities. The constituent locations may have differing legal ownership and utilization purposes, but they are generally perceived as a coherent unit or sub-region within a city or other region. E.g., a university campus, a hospital campus, a corporate campus, etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:CapacitanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Capacitance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Capacitance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Cart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cart"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Chair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Chair"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Cinema a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cinema"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Classroom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Classroom"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:CleaningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cleaning room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ClimateControlRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Climate-control room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:CloakRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cloak room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:CoatRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coat rack"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:CoffeeTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Coffee table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:Collection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Collection"^^xsd:string ;
    rdfs:comment "An administrative grouping of entities that are adressed and treated as a unit for some purpose. These entities may have some spatial arrangement (e.g., an apartment is typically contiguous) but that is not a requirement (see, e.g., a distributed campus consisting of spatially disjoint plots or buildings). Inclusion in a Collection is determined by the 'includes' field on a specific subclass."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Document ;
            sh:name "documentation"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentation ] .

rec:Company a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Company"^^xsd:string ;
    rdfs:subClassOf rec:Organization .

rec:ComputerCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Computer cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:ConferenceRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ConferenceTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conference table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:Controller a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Controller"^^xsd:string ;
    rdfs:comment "Controller."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Controller" ;
    brick:isReplacedBy brick:Controller .

rec:ConversationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Conversation room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:CookingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Cooking room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:CopyingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Copying room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:DataNetworkEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data Network Equipment"^^xsd:string ;
    rdfs:comment "Data network equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Data_Network_Equipment" ;
    brick:isReplacedBy brick:Data_Network_Equipment .

rec:DataRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data rate observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:DataRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DataServerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data server room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:DataSizeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Data size observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:InformationEntropy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DaylightSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Daylight Sensor"^^xsd:string ;
    rdfs:comment "Daylight sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Daylight_Sensor_Equipment" ;
    brick:isReplacedBy brick:Daylight_Sensor_Equipment .

rec:DensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Density observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Density ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Department a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Department"^^xsd:string ;
    rdfs:subClassOf rec:Organization .

rec:Desk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:DeskLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Desk lamp"^^xsd:string ;
    rdfs:subClassOf rec:Lamp .

rec:DiningRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dining room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DisabledToilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Disabled toilet"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:DishingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dishing room"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:DistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Distance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Distance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Document a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Document"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:name "document topic"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:documentTopic ],
        [ a sh:PropertyShape ;
            sh:name "URL"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:url ] .

rec:Door a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Door"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:DoubleValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Double value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:double value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:DressingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Dressing room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:EducationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Educational room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElectricChargeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electric charge observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:ElectricCharge ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ElectricCurrentObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elecric current observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ElectricityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Electricity room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:ElevatorRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElevatorShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator shaft"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ElevatorTrip a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Elevator trip"^^xsd:string ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "start level"^^xsd:string ;
            sh:path rec:startLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "current level"^^xsd:string ;
            sh:path rec:currentLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "end level"^^xsd:string ;
            sh:path rec:endLevel ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Up"^^xsd:string "Down"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "trip direction"^^xsd:string ;
            sh:path rec:tripDirection ] .

rec:EndTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "End table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:EnergyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Energy observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Energy ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Entrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Entrance"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:EquipmentCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Equipment collection"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Equipment ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:ErrorReport a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Error report"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:EthernetPort a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Port"^^xsd:string ;
    rdfs:comment "Ethernet port."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:description "The data rate of the port in Mib/s, i.e. mebibit (2^20 bit) per second."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "Port Speed"^^xsd:string ;
            sh:path rec:portSpeed ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Type1"^^xsd:string "Type2"^^xsd:string "Type3"^^xsd:string "Type4"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "PoE Type"^^xsd:string ;
            sh:path rec:poeType ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Ethernet_Port" ;
    brick:isReplacedBy brick:Ethernet_Port .

rec:EthernetSwitch a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Switch"^^xsd:string ;
    rdfs:comment "Ethernet switch."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Ethernet_Switch" ;
    brick:isReplacedBy brick:Ethernet_Switch .

rec:Event a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Event"^^xsd:string ;
    rdfs:comment "A temporally indexed entity, e.g., an observation, a lease, a construction project, etc. Can be instantaneous (timestamp property assigned) or have temporal extent (start and end properties assigned). Subclasses may define specific behaviour and requirements, e.g., on spatial indexing, agent participation, etc."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event start timestamp."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "start"^^xsd:string ;
            sh:path rec:start ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "timestamp"^^xsd:string ;
            sh:path rec:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:description "Event ending timestamp."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "end"^^xsd:string ;
            sh:path rec:end ] .

rec:ExceptionEvent a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exception event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The message of this exception event."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this exception."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ] .

rec:ExerciseRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exercise room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ExhibitionRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Exhibition room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Facade a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Facade"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:FilingCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Filing cabinet"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:FittingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Fitting room"^^xsd:string ;
    rdfs:subClassOf rec:RetailRoom .

rec:FloorLamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor lamp"^^xsd:string ;
    rdfs:subClassOf rec:Lamp .

rec:FloorMat a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Floor mat"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:FoldingChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding chair"^^xsd:string ;
    rdfs:subClassOf rec:Chair .

rec:FoldingTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Folding table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:FoodHandlingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Food-handling room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Footrest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Footrest"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:ForceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Force observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Force ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:FrequencyObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Frequency observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Furniture a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture"^^xsd:string ;
    rdfs:subClassOf rec:Asset .

rec:FurnitureCollection a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Furniture collection"^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Furniture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Garage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Garage"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Gateway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Gateway"^^xsd:string ;
    rdfs:comment "Gateway."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Gateway" ;
    brick:isReplacedBy brick:Gateway .

rec:Geometry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geometry"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WGS84"^^xsd:string "SWEREF99"^^xsd:string "LocalCoordinates"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "coordinate system"^^xsd:string ;
            sh:nodeKind sh:Literal ;
            sh:path rec:coordinateSystem ] .

rec:Georeference a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Georeference"^^xsd:string ;
    rdfs:comment "A georeference creates a relationship between a local coordinate system into a geographic coordinate system."^^xsd:string ;
    rdfs:subClassOf rec:Information .

rec:Geotransform a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Geotransform"^^xsd:string ;
    rdfs:comment "A transform following GDAL's Affine Transform that transforms a local coordinate into a WGS84 coordinate. Created from Ground Control Points (GCP) using GDAL's GCPsToGeotransform method."^^xsd:string ;
    rdfs:subClassOf rec:Georeference ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "y rotational scale factor"^^xsd:string ;
            sh:path rec:yRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin x"^^xsd:string ;
            sh:path rec:originX ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "width scale factor"^^xsd:string ;
            sh:path rec:widthScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "origin y"^^xsd:string ;
            sh:path rec:originY ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:description "Value will be zero if the local coordinate system is north-aligned."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "x rotational scale factor"^^xsd:string ;
            sh:path rec:xRotationalScaleFactor ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:name "height scale factor"^^xsd:string ;
            sh:path rec:heightScaleFactor ] .

rec:GroupRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Group room"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:HVACZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "HVAC zone"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Hallway a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hallway"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:HealthcareRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Healthcare room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Hospital a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Hospital"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:IAQSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Indoor Air Quality Sensor"^^xsd:string ;
    rdfs:comment "Indoor air quality sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:IAQ_Sensor_Equipment" ;
    brick:isReplacedBy brick:IAQ_Sensor_Equipment .

rec:ICTEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Equipment"^^xsd:string ;
    rdfs:comment "Equipment and devices that are part of a building's ICT infrastructure."^^xsd:string ;
    rdfs:subClassOf brick:Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The standard the equipment or device adheres to, e.g. IEEE 802.11."^^xsd:string ;
            sh:name "Standard"^^xsd:string ;
            sh:path rec:standard ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Number of Ports"^^xsd:string ;
            sh:path rec:numberOfPorts ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Height (RUs)"^^xsd:string ;
            sh:path rec:heightRUs ] .

rec:ICTHardware a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "ICT Hardware"^^xsd:string ;
    rdfs:comment "ICT hardware."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:ITRack a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "IT Rack"^^xsd:string ;
    rdfs:comment "IT rack."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment .

rec:IlluminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Illuminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:InductanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Inductance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Inductance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Information a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Information"^^xsd:string ;
    rdfs:subClassOf rdfs:Resource .

rec:IntegerValueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Integer value observation"^^xsd:string ;
    rdfs:comment "Generic xsd:int value observation that is not specific to any particular QUDT quantitykind or unit."^^xsd:string ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Kitchenette a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Kitchenette"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:Laboratory a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LaboratoryDry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (dry)"^^xsd:string ;
    rdfs:subClassOf rec:Laboratory .

rec:LaboratoryWet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory (wet)"^^xsd:string ;
    rdfs:subClassOf rec:Laboratory .

rec:Lamp a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lamp"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:LaundryRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Laundry room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LeakDetectorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Leak Detector"^^xsd:string ;
    rdfs:comment "Leak detector."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Leak_Detector_Equipment" ;
    brick:isReplacedBy brick:Leak_Detector_Equipment .

rec:Lease a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease"^^xsd:string ;
    rdfs:subClassOf rec:Event ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:LeaseContract ;
            sh:description "Indicates the contract regulating the terms of the lease in question. "^^xsd:string ;
            sh:name "regulated by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulatedBy ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing out some leasable object, i.e., the owner of the asset."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "leasor"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasor ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "The agent leasing some leasable object, i.e., the user of the asset."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "leasee"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leasee ],
        [ a sh:PropertyShape ;
            sh:description "The object (e.g., property, equipment, etc) that this a lease of."^^xsd:string ;
            sh:minCount 1 ;
            sh:name "lease of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:leaseOf ] .

rec:LeaseContract a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Lease contract"^^xsd:string ;
    rdfs:comment "Formal document that identifies the Tenant and the leased asset or property; states lease term and fee (rent), and detailed terms and conditions of the lease agreement."^^xsd:string ;
    rdfs:subClassOf rec:Document ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Lease ;
            sh:description "Indicates the lease(s) that this contract regulates the conditions of."^^xsd:string ;
            sh:name "regulates"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:regulates ] .

rec:LengthObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Length observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Length ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Level a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Level"^^xsd:string ;
    rdfs:comment "The level of a building, a.k.a. storey, floor, etc."^^xsd:string ;
    rdfs:subClassOf rec:Architecture ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:description "A number indicating the ordinal number of this level within the containing space (typically a Building or in the case of a Mezzanine, sometimes another level). Note that the implementation of this numbering scheme and its starting point is implementation-specific; e.g., the fifth floor below ground may be 0 in some systems, and -5 in others."^^xsd:string ;
            sh:name "level number"^^xsd:string ;
            sh:path rec:levelNumber ] .

rec:Library a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Library"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Living room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LoadingReceivingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Loading/receiving room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LockerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Locker room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:LuminanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Luminance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:LuminousFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous flux observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:LuminousFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:LuminousIntensityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Luminous intensity observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:LuminousIntensity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MagneticFluxObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Magnetic flux observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:MagneticFlux ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mail room"^^xsd:string ;
    rdfs:subClassOf rec:BackOffice .

rec:MailroomCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mailroom cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:MainEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Main entrance"^^xsd:string ;
    rdfs:subClassOf rec:Entrance .

rec:MassFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass flow rate observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:MassFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MassObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mass observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Mass ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:MeditationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Meditation room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:MezzanineLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mezzanine level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:MobileDesk a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mobile desk"^^xsd:string ;
    rdfs:subClassOf rec:Desk .

rec:ModbusController a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Modbus Controller"^^xsd:string ;
    rdfs:comment "Modbus controller."^^xsd:string ;
    rdfs:subClassOf rec:Controller ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Modbus_Controller" ;
    brick:isReplacedBy brick:Modbus_Controller .

rec:Morgue a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Morgue"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:MothersRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Mothers' room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:MultiPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi point"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPoint> ;
            sh:description "A GeoJSON MultiPoint coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[10.0, 40.0], [40.0, 30.0], [20.0, 20.0], [30.0, 10.0]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:MultiPolygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi polygon"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/MultiPolygon> ;
            sh:description "A GeoJSON MultiPolygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[[[30.0, 20.0], [45.0, 40.0], [10.0, 40.0], [30.0, 20.0]]], [[[15.0, 5.0], [40.0, 10.0], [10.0, 20.0], [5.0, 10.0], [15.0, 5.0]]]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:MultiPurposeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Multi-purpose room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:NeonatalNursingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Neonatal nursing room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:NetworkRouter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Router"^^xsd:string ;
    rdfs:comment "Network router."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment .

rec:NetworkSecurityEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Network Security Equipment"^^xsd:string ;
    rdfs:comment "Network security equipment."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Network_Security_Equipment" ;
    brick:isReplacedBy brick:Network_Security_Equipment .

rec:NotificationObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Notification object"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:ObservationEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Observation event"^^xsd:string ;
    rdfs:subClassOf rec:PointEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:description "The brick:Point that emitted this observation."^^xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "source point"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:sourcePoint ] .

rec:OccupancySensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor"^^xsd:string ;
    rdfs:comment "Occupancy sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Occupancy_Sensor_Equipment" ;
    brick:isReplacedBy brick:Occupancy_Sensor_Equipment .

rec:OccupancyZone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy zone"^^xsd:string ;
    rdfs:comment "Occupancy Zone is a spatial area where devices are monitoring or reporting on the concept of Occupancy (motion sensors, people counters, cameras, etc.)"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Office a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:OfficeChair a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Office chair"^^xsd:string ;
    rdfs:subClassOf rec:Chair .

rec:OfficeLandscape a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeLandscape"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:OfficeRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "OfficeRoom"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:OperatingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Operating room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Organization a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Organization"^^xsd:string ;
    rdfs:comment "An organization of any sort (e.g., a business, association, project, consortium, tribe, etc.)"^^xsd:string ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:description "Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic hasPart property."^^xsd:string ;
            sh:name "has member"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasMember ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the Agent.isMemberOf property."^^xsd:string ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Organization ;
            sh:description "Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the more specific hasMember property."^^xsd:string ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image/logo that represents the organization."^^xsd:string ;
            sh:name "logo"^^xsd:string ;
            sh:path rec:logo ] .

rec:OutdoorSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor space"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:OutpatientServicesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Outpatient services room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:Pantry a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pantry"^^xsd:string ;
    rdfs:subClassOf rec:FoodHandlingRoom .

rec:ParkingSpace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Parking space"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Partition a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Partition"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:PeopleCountSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "People Count Sensor"^^xsd:string ;
    rdfs:comment "People count sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:People_Count_Sensor_Equipment" ;
    brick:isReplacedBy brick:People_Count_Sensor_Equipment .

rec:Person a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Person"^^xsd:string ;
    rdfs:comment "A natural person (i.e., an individual human being)."^^xsd:string ;
    rdfs:subClassOf rec:Agent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:name "gender"^^xsd:string ;
            sh:path rec:gender ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:familyName ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:anyURI ;
            sh:description "URL link to an image that represents the person."^^xsd:string ;
            sh:name "image"^^xsd:string ;
            sh:path rec:image ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:path rec:givenName ] .

rec:PersonalHygiene a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Personal hygiene room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:PharmacyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pharmacy room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:PhoneBooth a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "PhoneBooth"^^xsd:string ;
    rdfs:subClassOf rec:Office .

rec:Point a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Point> ;
            sh:description "A GeoJSON Point coordinate listing. Coordinate may be expressed in two or three dimensions. Ex: [30.0, 10.0, 0.0]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:PointEvent a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point event"^^xsd:string ;
    rdfs:comment "An event emanating from or targeting a Point; e.g., an individual Observation from a Sensor point, or an Actuation sent to a Command point. In other terms, the Points indicate the capability of some Space or Equipment to emit or accept data, while this class represents those actual data messages. Note that in most non-trivially sized systems, these events are not stored in the knowledge graph itself, but are rather forwarded to some C&C system or time series database."^^xsd:string ;
    rdfs:subClassOf rec:Event .

rec:PointOfInterest a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Point of Interest"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:name "object of interest"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:objectOfInterest ] .

rec:Polygon a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Polygon"^^xsd:string ;
    rdfs:subClassOf rec:Geometry ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype <https://geojson.org/Polygon> ;
            sh:description "A GeoJSON Polygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[30.0, 10.0, 0.0], [40.0, 40.0, 2.0], [20.0, 40.0, 2.0], [10.0, 20.0, 2.0], [30.0, 10.0, 0.0]]."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "coordinates"^^xsd:string ;
            sh:path rec:coordinates ] .

rec:Portfolio a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Portfolio"^^xsd:string ;
    rdfs:comment "A portfolio is a grouping of buildings, sites, apartments, campuses, etc. that share some business-relevant commonality, e.g., are managed by the same company, are rented out to the same tenant, share utilization or legal definition (industrial vs commercial), etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PostalAddress a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Postal address"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "region"^^xsd:string ;
            sh:path rec:region ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The country, e.g., USA, Sweden, Argentina, or optionally a two-letter ISO 3166-1 alpha-2 country code, e.g., \"SE\", \"US\", etc."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "country"^^xsd:string ;
            sh:path rec:country ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "city"^^xsd:string ;
            sh:path rec:city ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 1"^^xsd:string ;
            sh:path rec:addressLine1 ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "postal code"^^xsd:string ;
            sh:path rec:postalCode ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:name "address line 2"^^xsd:string ;
            sh:path rec:addressLine2 ] .

rec:PowerObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Power observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Power ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Premises a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Premises"^^xsd:string ;
    rdfs:comment "A premises is an administrative grouping of spaces that are used for some commercial or industrial purpose by a real estate holder or tenant. E.g, a suite of offices, a shop, or an industrial workshop."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:PressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Pressure observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Pressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:PrinterCart a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer cart"^^xsd:string ;
    rdfs:subClassOf rec:Cart .

rec:PrinterStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Printer stand"^^xsd:string ;
    rdfs:subClassOf rec:Stand .

rec:RadiologyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Radiology room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:RealEstate a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Real Estate"^^xsd:string ;
    rdfs:comment "The legal/administrative representation of some lands and/or buildings. I.e., \"Fastighet\" (Swedish), \"Ejendom\" (Denmark), etc."^^xsd:string ;
    rdfs:subClassOf rec:Collection ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Architecture ;
            sh:minCount 1 ;
            sh:name "includes"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] .

rec:Reception a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ReceptionTable a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Reception table"^^xsd:string ;
    rdfs:subClassOf rec:Table .

rec:RecordingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recording room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:RecreationalRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Recreational room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Region a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Region"^^xsd:string ;
    rdfs:comment "An administrative geospatial unit larger than the individual real estate. For instance, \"Lombary\", \"North America\", \"The Back Bay\", \"Elnätsområde Syd\", etc."^^xsd:string ;
    rdfs:subClassOf rec:Space .

rec:RelativeHumidityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Relative humidity observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:RelativeHumidity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:ResistanceObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resistance observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Resistance ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:RestingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Resting room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:RetailRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Retail room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Roof a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:RoofLevel a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Roof level"^^xsd:string ;
    rdfs:subClassOf rec:Level .

rec:Room a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Room"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:Safe a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Safe"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Sauna a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sauna"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:School a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "School"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:SecurityRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Security room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:SensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sensor Equipment"^^xsd:string ;
    rdfs:comment "Sensor equipment."^^xsd:string ;
    rdfs:subClassOf rec:ICTEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Battery Percentage"^^xsd:string ;
            sh:path rec:batteryPercentage ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Wi-Fi Signal Strength"^^xsd:string ;
            sh:path rec:wifiSignalStrength ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Sensor_Equipment" ;
    brick:isReplacedBy brick:Sensor_Equipment .

rec:Server a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Server"^^xsd:string ;
    rdfs:comment "Server."^^xsd:string ;
    rdfs:subClassOf rec:ICTHardware ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Server" ;
    brick:isReplacedBy brick:Server .

rec:ServiceEntrance a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service entrance"^^xsd:string ;
    rdfs:subClassOf rec:Entrance .

rec:ServiceObject a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service object"^^xsd:string ;
    rdfs:subClassOf rec:Information ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "acknowledged by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:acknowledgedBy ],
        [ a sh:PropertyShape ;
            sh:class brick:Point ;
            sh:name "produced by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:producedBy ],
        [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "related to"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:relatedTo ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "closed time"^^xsd:string ;
            sh:path rec:closedTime ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "created by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:createdBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "created time"^^xsd:string ;
            sh:path rec:createdTime ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:name "acknowledged time"^^xsd:string ;
            sh:path rec:acknowledgedTime ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Unacknowledged"^^xsd:string "Acknowledged"^^xsd:string "Closed"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "status"^^xsd:string ;
            sh:path rec:status ],
        [ a sh:PropertyShape ;
            sh:class rec:Agent ;
            sh:maxCount 1 ;
            sh:name "closed by"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:closedBy ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Severe"^^xsd:string "Major"^^xsd:string "Minor"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "severity"^^xsd:string ;
            sh:path rec:severity ] .

rec:ServiceShaft a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Service shaft"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Shelter a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:ShelterGasLock a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter gas lock"^^xsd:string ;
    rdfs:subClassOf rec:Shelter .

rec:ShelterRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shelter room"^^xsd:string ;
    rdfs:subClassOf rec:Shelter .

rec:ShoppingMall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shopping mall"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:ShowerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Shower room"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:Site a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Site"^^xsd:string ;
    rdfs:comment "A piece of land upon which zero or more buildings may be situated."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:Slab a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Slab"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:SmallStudyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Small study room"^^xsd:string ;
    rdfs:subClassOf rec:EducationalRoom .

rec:Sofa a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sofa"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:SoundPressureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sound pressure observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:SoundPressure ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Space a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Space"^^xsd:string ;
    rdfs:comment "A contiguous part of the physical world that contains or can contain sub-spaces. E.g., a Region can contain many Sites, which in turn can contain many Buildings."^^xsd:string ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:Geometry ;
            sh:description "Polygon representing the spatial extent of this Space."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "geometry"^^xsd:string ;
            sh:path rec:geometry ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:name "has part"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:hasPart ],
        [ a sh:PropertyShape ;
            sh:name "is location of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isLocationOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Space ;
            sh:maxCount 1 ;
            sh:name "is part of"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPartOf ],
        [ a sh:PropertyShape ;
            sh:class rec:Georeference ;
            sh:description "A georeference creates a relationship between the local coordinate system used within a building (e.g., measured in meters) and a geographic coordinate system (e.g., lat, long, alt), such that locally placed Spaces can be resolved and rendered in that geographic coordinate system (e.g., for mapping purposes)."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "georeference"^^xsd:string ;
            sh:nodeKind sh:IRI ;
            sh:path rec:georeference ] .

rec:SprinklerRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sprinkler room"^^xsd:string ;
    rdfs:subClassOf rec:UtilitiesRoom .

rec:Stadium a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stadium"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:StaffRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Staff room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Stairwell a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stairwell"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Stand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Stand"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:Storage a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:StorageCabinet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Storage cabinet"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:SubBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Sub-building"^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

rec:TVStand a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "TV stand"^^xsd:string ;
    rdfs:subClassOf rec:Stand .

rec:Table a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Table"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:TelecommunicationRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Telecommunication room"^^xsd:string ;
    rdfs:subClassOf rec:CableRoom .

rec:TemperatureObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Temperature observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Theater a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Theater"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:TherapyRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Therapy room"^^xsd:string ;
    rdfs:subClassOf rec:HealthcareRoom .

rec:ThermostatEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat"^^xsd:string ;
    rdfs:comment "Thermostat."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Thermostat" ;
    brick:isReplacedBy brick:Thermostat .

rec:ThrustObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Thrust observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Thrust ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:TimeSpanObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Timespan observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Time ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Toilet a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Toilet"^^xsd:string ;
    rdfs:subClassOf rec:PersonalHygiene .

rec:TorqueObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Torque observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Torque ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:TreatmentRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:TreatmentWaitingRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Treatment waiting room"^^xsd:string ;
    rdfs:subClassOf rec:TreatmentRoom .

rec:UtilitiesRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Utilities room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:VelocityObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Velocity observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Velocity ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VibrationSensorEquipment a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Vibration Sensor"^^xsd:string ;
    rdfs:comment "Vibration sensor."^^xsd:string ;
    rdfs:subClassOf rec:SensorEquipment ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Vibration_Sensor_Equipment" ;
    brick:isReplacedBy brick:Vibration_Sensor_Equipment .

rec:VirtualBuilding a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Virtual building"^^xsd:string ;
    rdfs:subClassOf rec:Building .

rec:VoltageObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Voltage observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VolumeFlowRateObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume flow rate observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:VolumeObservation a <dtmi:dtdl:class:Component>,
        rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Volume observation"^^xsd:string ;
    qudt:hasQuantityKind quantitykind:Volume ;
    rdfs:subClassOf rec:ObservationEvent ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value"^^xsd:string ;
            sh:path rec:value ] .

rec:Wall a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall"^^xsd:string ;
    rdfs:subClassOf rec:BuildingElement .

rec:WallInner a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wall (inner)"^^xsd:string ;
    rdfs:subClassOf rec:Wall .

rec:WasteBasket a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste basket"^^xsd:string ;
    rdfs:subClassOf rec:Furniture .

rec:WasteManagementRoom a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Waste management room"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Window a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Window"^^xsd:string ;
    rdfs:subClassOf rec:BarrierAsset .

rec:WirelessAccessPoint a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Wireless Access Point"^^xsd:string ;
    rdfs:comment "Wireless access point."^^xsd:string ;
    rdfs:subClassOf rec:DataNetworkEquipment ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WiFi4"^^xsd:string "WiFi5"^^xsd:string "WiFi6"^^xsd:string "WiFi6E"^^xsd:string "WiFi7"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "Generation"^^xsd:string ;
            sh:path rec:generation ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Wireless_Access_Point" ;
    brick:isReplacedBy brick:Wireless_Access_Point .

rec:WorkOrder a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Work order"^^xsd:string ;
    rdfs:subClassOf rec:ServiceObject .

rec:Workshop a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workshop"^^xsd:string ;
    rdfs:subClassOf rec:Room .

rec:Workspace a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Workspace"^^xsd:string ;
    rdfs:subClassOf rec:Zone .

rec:Zone a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Zone"^^xsd:string ;
    rdfs:comment "A sub-zone within or outside of a building defined to support some technology and/or use, e.g., an HVAC zone, a parking space, a security zone, etc."^^xsd:string ;
    rdfs:subClassOf rec:Architecture .

s223:12V-12V-Neg a s223:DC-12V ;
    rdfs:label "12V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:Voltage-0V .

s223:12V-12V-Pos a s223:DC-12V ;
    rdfs:label "12V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-12.0V,
        s223:Voltage-0V .

s223:12V-6V-Neg-6V-Pos a s223:DC-12V ;
    rdfs:label "6V-Neg-6V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:DCPositiveVoltage-6.0V .

s223:24V-12V-Neg-12V-Pos a s223:DC-24V ;
    rdfs:label "12V-Neg-12V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:DCPositiveVoltage-12.0V .

s223:24V-24V-Neg a s223:DC-24V ;
    rdfs:label "24V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:Voltage-0V .

s223:24V-24V-Pos a s223:DC-24V ;
    rdfs:label "24V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-24.0V,
        s223:Voltage-0V .

s223:380V-190V-Neg-190V-Pos a s223:DC-380V ;
    rdfs:label "190V-Neg-190V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-190.0V,
        s223:DCPositiveVoltage-190.0V .

s223:380V-380V-Neg a s223:DC-380V ;
    rdfs:label "380V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-380.0V,
        s223:Voltage-0V .

s223:380V-380V-Pos a s223:DC-380V ;
    rdfs:label "380V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-380.0V,
        s223:Voltage-0V .

s223:48V-24V-Neg-24V-Pos a s223:DC-48V ;
    rdfs:label "24V-Neg-24V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:DCPositiveVoltage-24.0V .

s223:48V-48V-Neg a s223:DC-48V ;
    rdfs:label "48V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-48.0V,
        s223:Voltage-0V .

s223:48V-48V-Pos a s223:DC-48V ;
    rdfs:label "48V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-48.0V,
        s223:Voltage-0V .

s223:5V-2V-Neg-2V-Pos a s223:DC-5V ;
    rdfs:label "2V-Neg-2V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-2.0V,
        s223:DCPositiveVoltage-2.0V .

s223:5V-5V-Neg a s223:DC-5V ;
    rdfs:label "5V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-5.0V,
        s223:Voltage-0V .

s223:5V-5V-Pos a s223:DC-5V ;
    rdfs:label "5V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-5.0V,
        s223:Voltage-0V .

s223:6V-3V-Neg-3V-Pos a s223:DC-6V ;
    rdfs:label "3V-Neg-3V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-3.0V,
        s223:DCPositiveVoltage-3.0V .

s223:6V-6V-Neg a s223:DC-6V ;
    rdfs:label "6V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:Voltage-0V .

s223:6V-6V-Pos a s223:DC-6V ;
    rdfs:label "6V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-6.0V,
        s223:Voltage-0V .

s223:AC-10000VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-10000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V .

s223:AC-10000VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-10000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V .

s223:AC-10000VLL-5770VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V .

s223:AC-10000VLL-5770VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V .

s223:AC-110VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-110V .

s223:AC-120VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-120V .

s223:AC-127VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-127V .

s223:AC-139VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-139V .

s223:AC-1730VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1730V .

s223:AC-1900VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1900V .

s223:AC-190VLL-110VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-190VLL-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V .

s223:AC-190VLL-110VLN-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-190VLL-110VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V .

s223:AC-190VLL-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-190VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V .

s223:AC-190VLL-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-190VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V .

s223:AC-208VLL-120VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-208VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V .

s223:AC-208VLL-120VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-208VLL-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V .

s223:AC-208VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-208VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V .

s223:AC-208VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-208VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V .

s223:AC-219VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-219V .

s223:AC-220VLL-127VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-220VLL-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V .

s223:AC-220VLL-127VLN-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-220VLL-127VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V .

s223:AC-220VLL-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-220VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V .

s223:AC-220VLL-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-220VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V .

s223:AC-231VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-231V .

s223:AC-2400VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-2400V .

s223:AC-240VLL-120VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V .

s223:AC-240VLL-139VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V .

s223:AC-240VLL-139VLN-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-139VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V .

s223:AC-240VLL-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V .

s223:AC-240VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V .

s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V .

s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V .

s223:AC-240VLL-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V .

s223:AC-240VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V .

s223:AC-240VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-240V .

s223:AC-24VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-24VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V .

s223:AC-24VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-24VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V .

s223:AC-277VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-277V .

s223:AC-3000VLL-1730VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V .

s223:AC-3000VLL-1730VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V .

s223:AC-3000VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V .

s223:AC-3000VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V .

s223:AC-3300VLL-1900VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V .

s223:AC-3300VLL-1900VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V .

s223:AC-3300VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3300VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V .

s223:AC-3300VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3300VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V .

s223:AC-3460VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3460V .

s223:AC-347VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-347V .

s223:AC-380VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-380VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V .

s223:AC-380VLL-219VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-380VLL-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V .

s223:AC-380VLL-219VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-380VLL-219VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V .

s223:AC-380VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-380VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V .

s223:AC-3810VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3810V .

s223:AC-400VLL-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-400VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V .

s223:AC-400VLL-231VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-400VLL-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V .

s223:AC-400VLL-231VLN-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-400VLL-231VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V .

s223:AC-400VLL-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-400VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V .

s223:AC-415VLL-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-415VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V .

s223:AC-415VLL-240VLN-1Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-415VLL-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V .

s223:AC-415VLL-240VLN-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-415VLL-240VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V .

s223:AC-415VLL-3Ph-50Hz a s223:Electricity-AC ;
    rdfs:label "AC-415VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V .

s223:AC-4160VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-4160VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V .

s223:AC-4160VLL-2400VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V .

s223:AC-4160VLL-2400VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V .

s223:AC-4160VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-4160VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V .

s223:AC-480VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-480VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V .

s223:AC-480VLL-277VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-480VLL-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V .

s223:AC-480VLL-277VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-480VLL-277VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V .

s223:AC-480VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-480VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V .

s223:AC-5770VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-5770V .

s223:AC-6000VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V .

s223:AC-6000VLL-3460VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V .

s223:AC-6000VLL-3460VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V .

s223:AC-6000VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V .

s223:AC-600VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V .

s223:AC-600VLL-347VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-600VLL-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V .

s223:AC-600VLL-347VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-600VLL-347VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V .

s223:AC-600VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V .

s223:AC-6600VLL-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V .

s223:AC-6600VLL-3810VLN-1Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V .

s223:AC-6600VLL-3810VLN-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V .

s223:AC-6600VLL-3Ph-60Hz a s223:Electricity-AC ;
    rdfs:label "AC-6600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V .

s223:Actuator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuator" ;
    rdfs:comment "A piece of equipment, either electrically, pneumatically, or hydraulically operated, that makes a change in the physical world, such as the position of a valve or damper." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation actuates is present it must associate the Actuator with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:actuates ],
        [ rdfs:comment "An Actuator must be associated with at least one ActuatableProperty using the relation commandedByProperty." ;
            sh:class s223:ActuatableProperty ;
            sh:minCount 1 ;
            sh:path s223:commandedByProperty ] .

s223:Attribute-CatalogNumber a s223:Context-Attribute ;
    rdfs:label "Attribute-CatalogNumber" ;
    rdfs:comment "The value of the associated Property identifies the catalog number." .

s223:Attribute-Face a s223:Context-Attribute ;
    rdfs:label "Attribute-Face" ;
    rdfs:comment "The value of the associated Property identifies a property related to a face, e.g. Coil Face Velocity." .

s223:Attribute-Manufacturer a s223:Context-Attribute ;
    rdfs:label "Attribute-Manufacturer" ;
    rdfs:comment "The value of the associated Property identifies the manufacturer." .

s223:Attribute-Model a s223:Context-Attribute ;
    rdfs:label "Attribute-Model" ;
    rdfs:comment "The value of the associated Property identifies the model." .

s223:Attribute-SerialNumber a s223:Context-Attribute ;
    rdfs:label "Attribute-SerialNumber" ;
    rdfs:comment "The value of the associated Property identifies the serial number." .

s223:Attribute-Year a s223:Context-Attribute ;
    rdfs:label "Attribute-Year" ;
    rdfs:comment "The value of the associated Property identifies the year of manufacture." .

s223:BACnetExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "BACnetExternalReference" ;
    rdfs:comment "BACnetExternalReference is a subclass of ExternalReference that contains BACnet protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:ExternalReference ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "This comment intentionally left blank." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path bacnet:priority-for-writing ] .

s223:Battery a s223:Class,
        sh:NodeShape ;
    rdfs:label "Battery" ;
    rdfs:comment "A container consisting of one or more cells, in which chemical energy is converted into electricity and used as a source of power." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    s223tobrick:translatesTo brick:Battery .

s223:Binary-False a s223:EnumerationKind-Binary ;
    rdfs:label "Binary False" .

s223:Binary-True a s223:EnumerationKind-Binary ;
    rdfs:label "Binary True" .

s223:Binary-Unknown a s223:EnumerationKind-Binary ;
    rdfs:label "Binary Unknown" .

s223:Boiler a s223:Class,
        sh:NodeShape ;
    rdfs:label "Boiler" ;
    rdfs:comment "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Boiler shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Boiler .

s223:ChilledBeam a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chilled beam" ;
    rdfs:comment "A structure with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ChilledBeam shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam must be associated with the Role-Cooling using the relation hasRole" ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ] .

s223:Chiller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chiller" ;
    rdfs:comment "A refrigerating machine used to transfer heat from fluids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Chiller shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Chiller .

s223:ClosedWorldShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that all instances of a class use only the properties defined for that class." ;
            sh:message "Predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this a/rdfs:subClassOf* s223:Concept .
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ] ;
    sh:targetClass s223:Concept .

s223:Compressor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Compressor" ;
    rdfs:comment "A device for mechanically increasing the pressure of a gas." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Compressor shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] ;
    s223tobrick:translatesTo brick:Compressor .

s223:ConcentrationSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concentration sensor" ;
    rdfs:comment "A ConcentrationSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents the concentration of a substance in a medium." ;
    rdfs:subClassOf s223:Sensor .

s223:Controller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Controller" ;
    rdfs:comment "A device for regulation of a system or component in normal operation, which exectues function blocks." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation executes is present it must associate the Controller with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the hasRole s223:Role-Controller relationship for every instance of Controller" ;
            sh:object s223:Role-Controller ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:ControllerRoleShape a sh:NodeShape ;
    rdfs:comment "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
    sh:property [ a sh:PropertyShape ;
            sh:hasValue s223:Role-Controller ;
            sh:message "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:targetSubjectsOf s223:executes .

s223:CoolingTower a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling tower" ;
    rdfs:comment "A heat transfer device in which atmospheric air cools warm water, generally by direct contact via evaporation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A CoolingTower shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CorrelatedColorTemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Correlated color temperature sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the color of light." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A CorrelatedColorTemperatureSensor must always observe a Property that has a QuantityKind of ThermodynamicTemperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:ThermodynamicTemperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:DifferentialSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Differential sensor" ;
    rdfs:comment "A sensor that measures the difference of a quantity between any two points in the system." ;
    rdfs:subClassOf s223:AbstractSensor ;
    sh:property [ rdfs:comment "A Differential Sensor must have different values for hasObservationLocationHigh and hasObservationLocationLow." ;
            sh:path s223:hasObservationLocationHigh ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the values of hasObservationLocationHigh and hasObservationLocationLow are distinct." ;
                    sh:message "{$this} cannot have the same value, {?high}, for both hasObservationLocationHigh and hasObservationLocationLow" ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?high
WHERE {
  ?this s223:hasObservationLocationHigh ?high .
    ?this s223:hasObservationLocationLow ?low .
FILTER (?high = ?low) .
}
""" ] ],
        [ rdfs:comment "A Differential Sensor must be defined in terms of the QuantityKind that is being measured." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path ( s223:observes qudt:hasQuantityKind ) ] ;
    sh:xone ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] ) .

s223:Dimensioned-ABLineLineVoltage a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "Dimensioned-ABLineLineVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the A-B Line-to-line voltage of the medium" .

s223:Dimensioned-ANLineNeutralVoltage a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "Dimensioned-ANLineNeutralVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the A-N Line-to-neutral voltage of the medium" .

s223:Dimensioned-BCLineLineVoltage a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "Dimensioned-BCLineLineVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the B-C Line-to-line voltage of the medium" .

s223:Dimensioned-BNLineNeutralVoltage a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "Dimensioned-BNLineNeutralVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the B-N Line-to-neutral voltage of the medium" .

s223:Dimensioned-CALineLineVoltage a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "Dimensioned-CALineLineVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the C-A Line-to-line voltage of the medium" .

s223:Dimensioned-CNLineNeutralVoltage a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "Dimensioned-CNLineNeutralVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:comment "The value of the associated Property identifies the C-N Line-to-neutral voltage of the medium" .

s223:Dimensioned-DryBulb a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-DryBulb" ;
    rdfs:comment "The associated Property is a DryBulb temperature." .

s223:Dimensioned-Latent a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Latent" ;
    rdfs:comment "The latent value of something characterized by this Property." .

s223:Dimensioned-Loss a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Loss" ;
    rdfs:comment "The magnitude of loss of something characterized by this Property." .

s223:Dimensioned-Maximum a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Maximum" ;
    rdfs:comment "The maximum allowable level of something characterized by this Property." .

s223:Dimensioned-Nominal a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Nominal" ;
    rdfs:comment "The nominal level of something characterized by this Property." .

s223:Dimensioned-NominalFrequency a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Nominal Frequency" ;
    rdfs:comment "The value of the associated Property identifies the nominal frequency of the medium" .

s223:Dimensioned-Rated a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Rated" ;
    rdfs:comment "The rated value of something characterized by this Property." .

s223:Dimensioned-Sensible a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Sensible" ;
    rdfs:comment "The sensible value of something characterized by this Property." .

s223:Dimensioned-StandardConditions a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-StandardConditions" ;
    rdfs:comment "Indicates the Property applies under standard conditions (such as standard temperature and pressure)." .

s223:Dimensioned-Standby a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Standby" ;
    rdfs:comment "The standby value of something characterized by this Property." .

s223:Dimensioned-Startup a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Startup" ;
    rdfs:comment "The startup value of something characterized by this Property." .

s223:Dimensioned-Threshold a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Threshold" ;
    rdfs:comment "The threshold value of something characterized by this Property." .

s223:Dimensioned-Total a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Total" ;
    rdfs:comment "The total amount of something characterized by this Property." .

s223:Dimensioned-Weight a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Weight" ;
    rdfs:comment "The weight of something characterized by this Property." .

s223:Dimensioned-WetBulb a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-WetBulb" ;
    rdfs:comment "The associated Property is a WetBulb temperature." .

s223:Dimensionless-Efficiency a s223:Context-Dimensionless ;
    rdfs:label "Dimensionless-Efficiency" ;
    rdfs:comment "The efficiency of something characterized by a dimensionless value of this Property." .

s223:Dimensionless-PhaseAngle a s223:Context-Dimensionless ;
    rdfs:label "Dimensionless-Phase angle" .

s223:Dimensionless-PowerFactor a s223:Context-Dimensionless ;
    rdfs:label "Dimensionless-PowerFactor" ;
    rdfs:comment "The power factor of something characterized by a dimensionless value of this Property." .

s223:Dimensionless-ServiceFactor a s223:Context-Dimensionless ;
    rdfs:label "Dimensionless-ServiceFactor" ;
    rdfs:comment "The service factor of something characterized by a dimensionless value of this Property." .

s223:Direction-Bidirectional a s223:EnumerationKind-Direction ;
    rdfs:label "Direction-Bidirectional" ;
    rdfs:comment "One of the  set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Bidirectional indicates that the flow direction is not fixed in one direction. It depends on the status of some other part of the system, such as a valve position, that is expected to change during operation." .

s223:Direction-Inlet a s223:EnumerationKind-Direction ;
    rdfs:label "Direction-Inlet"@en ;
    rdfs:comment "One of the set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Inlet indicates that the direction of flow is into the Equipment." .

s223:Direction-Outlet a s223:EnumerationKind-Direction ;
    rdfs:label "Direction-Outlet"@en,
        "Direction-Sortie"@fr ;
    rdfs:comment "One member of the enumerated valid values to characterize the hasDirection property. It is an instance of the Direction class." .

s223:Domain-ConveyanceSystems a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-ConveyanceSystems" ;
    rdfs:comment "The domain ConveyanceSystems represents equipment used to move people or things from one place in a building to another. Example equipment that might fall within a ConveyanceSystems domain include elevators, escalators, and conveyer belts." .

s223:Domain-Electrical a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Electrical" ;
    rdfs:comment "The domain Electrical represents equipment used to provide electrical power within a building. Example equipment that might fall within an Electrical domain include breaker panels, switchgear, photovoltaic panels, and generators. " .

s223:Domain-Networking a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Networking" ;
    rdfs:comment "The domain Networking represents equipment used to provide information technology communication for a building." .

s223:Domain-Occupancy a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Occupancy" ;
    rdfs:comment "The domain Occupancy represents equipment used to determine if people are present in a space or count the number of people in a space." .

s223:Domain-PhysicalSecurity a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-PhysicalSecurity" ;
    rdfs:comment "The domain Security represents equipment that provides physical access control within or outside a building. Example equipment that might fall within a PhysicalSecurity domain include cameras, keycard sensors, and biometric scanners." .

s223:Domain-Plumbing a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Plumbing" ;
    rdfs:comment "The domain Plumbing represents equipment used to provide domestic water within or outside a building. Example equipment that might fall within a Plumbing domain includes water meters, domestic hot water tanks, and sinks." .

s223:Domain-Refrigeration a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Refrigeration" ;
    rdfs:comment "The domain Refrigeration represents equipment used to provide cooling for a purpose other than space conditioning in a building." .

s223:Door a s223:Class,
        sh:NodeShape ;
    rdfs:label "Door" ;
    rdfs:comment "A hinged, sliding, or revolving barrier at the entrance to a building or room." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Door shall have at least two bidirectional connection points using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Duct a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duct" ;
    rdfs:comment "A Duct is a subclass of Connection, that represents a conduit through which air is conveyed." ;
    rdfs:subClassOf s223:Connection .

s223:DuvSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duv sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the deviation of the light spectrum from pure blackbody." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A DuvSensor must always observe a Property that has a QuantityKind of Duv." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Duv ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:EM-Microwave a s223:Medium-EM ;
    rdfs:label "EM-Microwave" .

s223:EM-RF a s223:Medium-EM ;
    rdfs:label "EM-RF" .

s223:Effectiveness-Active a s223:Attribute-Effectiveness ;
    rdfs:label "Active" .

s223:ElectricBreaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric breaker" ;
    rdfs:comment "A piece of equipment designed to open the circuit automatically at a predetermined overcurrent without damage to itself (when properly applied within its rating)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricBreaker shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricMeter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric meter" ;
    rdfs:comment "A device that measures the properties of electric energy." ;
    rdfs:subClassOf s223:Equipment .

s223:ElectricOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric outlet" ;
    rdfs:comment "A device to which a piece of electrical equipment can be connected in order to provide it with electricity" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricOutlet shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have exactly one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricTransformer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric transformer" ;
    rdfs:comment "A piece of electrical equipment used to convert alternative current (AC) electric power from one voltage to another voltage." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricTransformer shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricWire a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric wire" ;
    rdfs:comment "An ElectricWire is a subclass of Connection, that represents one or more electrical conductors used to convey electricity." ;
    rdfs:subClassOf s223:Connection ;
    sh:property [ rdfs:comment "An ElectricWire must be associated with exactly one Medium-Electricity using the relation hasMedium." ;
            sh:class s223:Medium-Electricity ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:ElectricalPhaseIdentifier-A a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier A" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase A of the Connection." .

s223:ElectricalPhaseIdentifier-AB a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier AB" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase AB of the Connection." .

s223:ElectricalPhaseIdentifier-ABC a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier ABC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase ABC of the Connection." .

s223:ElectricalPhaseIdentifier-B a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier B" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase B of the Connection." .

s223:ElectricalPhaseIdentifier-BC a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier BC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase BC of the Connection." .

s223:ElectricalPhaseIdentifier-C a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier C" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase C of the Connection." .

s223:ElectricalPhaseIdentifier-CA a s223:Attribute-ElectricalPhaseIdentifier ;
    rdfs:label "Electrical Phase Identifier CA" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase CA of the Connection." .

s223:Electricity-Earth a s223:Medium-Electricity ;
    rdfs:label "Electricity-Earth" .

s223:Electricity-Neutral a s223:Medium-Electricity ;
    rdfs:label "Electricity-Neutral" .

s223:EthernetSwitch a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet switch" ;
    rdfs:comment "A device that connects wired devices such as computers, laptops, routers, servers, and printers to one another." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An EthernetSwitch shall have at least one BidirectionalConnectionPoint using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FanCoilUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan coil unit" ;
    rdfs:comment "A device consisting of a heat exchanger (coil) and a fan to regulate the temperature of one or more spaces." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Coil using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Fan using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit must at least have the role Role-Heating or Role-Cooling." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( s223:Role-Heating s223:Role-Cooling ) ] ] .

s223:FlowSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Flow sensor" ;
    rdfs:comment "A FlowSensor is a specialization of a Sensor that produces an ObservableProperty that is quantifiable and represents a flow measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:FumeHood a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fume hood" ;
    rdfs:comment "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from an area." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FumeHood shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Furnace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Furnace" ;
    rdfs:comment "An enclosed chamber or structure in which heat is produced, as by burning fuel or by converting electrical energy. " ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Furnace shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Gas-SuperHeated a s223:Phase-Gas ;
    rdfs:label "Gas-Super heated" .

s223:Generator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Generator" ;
    rdfs:comment "An energy transducer that transforms non-electric energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Generator shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ] .

s223:GlycolSolution-15Percent a s223:Water-GlycolSolution ;
    rdfs:label "GlycolSolution-15Percent" ;
    s223:hasProperty [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasAspect s223:Medium-Glycol ;
            s223:hasValue 15.0 ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasAspect s223:Medium-Water ;
            s223:hasValue 85.0 ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] .

s223:GlycolSolution-30Percent a s223:Water-GlycolSolution ;
    rdfs:label "GlycolSolution-30Percent" ;
    s223:hasProperty [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasAspect s223:Medium-Glycol ;
            s223:hasValue 30.0 ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasAspect s223:Medium-Water ;
            s223:hasValue 70.0 ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] .

s223:HVACOperatingMode-Auto a s223:EnumerationKind-HVACOperatingMode ;
    rdfs:label "Auto" .

s223:HVACOperatingMode-CoolOnly a s223:EnumerationKind-HVACOperatingMode ;
    rdfs:label "CoolOnly" .

s223:HVACOperatingMode-FanOnly a s223:EnumerationKind-HVACOperatingMode ;
    rdfs:label "FanOnly" .

s223:HVACOperatingMode-HeatOnly a s223:EnumerationKind-HVACOperatingMode ;
    rdfs:label "HeatOnly" .

s223:HVACOperatingMode-Off a s223:EnumerationKind-HVACOperatingMode ;
    rdfs:label "Off" .

s223:HVACOperatingStatus-Cooling a s223:EnumerationKind-HVACOperatingStatus ;
    rdfs:label "Cooling" .

s223:HVACOperatingStatus-Dehumidifying a s223:EnumerationKind-HVACOperatingStatus ;
    rdfs:label "Dehumidifying" .

s223:HVACOperatingStatus-Heating a s223:EnumerationKind-HVACOperatingStatus ;
    rdfs:label "Heating" .

s223:HVACOperatingStatus-Off a s223:EnumerationKind-HVACOperatingStatus ;
    rdfs:label "Off" .

s223:HVACOperatingStatus-Ventilating a s223:EnumerationKind-HVACOperatingStatus ;
    rdfs:label "Ventilating" .

s223:HasDomainLookingUpRule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relationship by traversing the contains hierarchy up to determine the domain." ;
            sh:object [ sh:path ( [ sh:zeroOrMorePath [ sh:inversePath s223:contains ] ] s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] ;
    sh:targetClass s223:DomainSpace,
        s223:Zone .

s223:HeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "HeatPump" ;
    rdfs:comment "A device that can heat or cool by transferring thermal energy using a reversible refrigeration cycle." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A HeatPump shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Humidifier a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier" ;
    rdfs:comment "A piece of equipment to add moisture to a gas such as air." ;
    rdfs:subClassOf s223:Equipment ;
    s223tobrick:translatesTo brick:Humidifier .

s223:Humidistat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidistat" ;
    rdfs:comment "An automatic control device used to maintain humidity at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:HumiditySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidity sensor" ;
    rdfs:comment "A HumiditySensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a humidity measurement. " ;
    rdfs:subClassOf s223:Sensor ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "A HumiditySensor must always observe a Property that has a QuantityKind of RelativeHumidity." ;
            sh:construct """
CONSTRUCT {?prop qudt:hasQuantityKind qudtqk:RelativeHumidity .}
WHERE {
  $this s223:observes ?prop .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] .

s223:IlluminanceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the level of illuminance." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "An IlluminanceSensor will always observe a Property that has a QuantityKind of Illuminance." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Illuminance ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:InversePropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass s223:Concept .

s223:Inverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inverter" ;
    rdfs:comment "An electric energy converter that changes direct electric current to alternating current." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An Inverter shall have at least one inlet using the medium Electricity-DC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one outlet using the medium Electricity-AC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Inverter .

s223:Light-Infrared a s223:EM-Light ;
    rdfs:label "Light-Infrared" .

s223:Light-Ultraviolet a s223:EM-Light ;
    rdfs:label "Light-Ultraviolet" .

s223:Light-Visible a s223:EM-Light ;
    rdfs:label "Light-Visible" .

s223:Liquid-SubCooled a s223:Phase-Liquid ;
    rdfs:label "Liquid-Sub cooled" .

s223:Luminaire a s223:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire" ;
    rdfs:comment "A complete lighting unit consisting of a lamp or lamps together with the housing designed to distribute the light, position and protect the lamps, and connect the lamps to the power supply." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Luminaire shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Luminaire shall have at least one outlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Luminaire .

s223:ManualDamper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Manual damper" ;
    rdfs:comment "A Damper that is operated manually." ;
    rdfs:subClassOf s223:Damper .

s223:ManualValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Manual Valve" ;
    rdfs:comment "A Valve that is operated manually." ;
    rdfs:subClassOf s223:Valve .

s223:MeasuredPropertyRule a sh:NodeShape ;
    rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasObservationLocation ] s223:observes ) ] ;
            sh:predicate s223:hasProperty ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Concept .

s223:Modulated-0-10V a s223:Signal-Modulated ;
    rdfs:label "Modulated 0-10V" .

s223:Modulated-4-20mA a s223:Signal-Modulated ;
    rdfs:label "Modulated 4-20mA" .

s223:Motion-False a s223:Occupancy-Motion ;
    rdfs:label "Motion-False" .

s223:Motion-True a s223:Occupancy-Motion ;
    rdfs:label "Motion-True" .

s223:Motor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motor" ;
    rdfs:comment "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Motor shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:MotorizedDamper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motorized damper" ;
    rdfs:comment "A Damper that is operated by a motor." ;
    rdfs:subClassOf s223:Damper .

s223:MotorizedThreeWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motorized three way valve" ;
    rdfs:comment "A ThreeWayValve that is operated by a motor." ;
    rdfs:subClassOf s223:MotorizedValve .

s223:MotorizedTwoWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motorized two way valve" ;
    rdfs:comment "A TwoWayValve that is operated by a motor." ;
    rdfs:subClassOf s223:MotorizedValve .

s223:Occupancy-Occupied a s223:EnumerationKind-Occupancy ;
    rdfs:label "Occupied" .

s223:Occupancy-Unknown a s223:EnumerationKind-Occupancy ;
    rdfs:label "Unknown" .

s223:Occupancy-Unoccupied a s223:EnumerationKind-Occupancy ;
    rdfs:label "Unoccupied" .

s223:OccupantCounter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant counter" ;
    rdfs:comment "A subclass of OccupancySensor that counts the population within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantCounter must always observe a QuantifiableObservableProperty that has a QuantityKind of Population and a Unit of unit:NUM." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue quantitykind:Population ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:hasValue unit:NUM ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ] .

s223:OccupantMotionSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant motion sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes motion within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantMotionSensor must always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Motion." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OccupantPresenceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant presence sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes presence within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantPresenceSensor will always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Presence." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OnOff-Off a s223:EnumerationKind-OnOff ;
    rdfs:label "Off" .

s223:OnOff-On a s223:EnumerationKind-OnOff ;
    rdfs:label "On" .

s223:OnOff-Unknown a s223:EnumerationKind-OnOff ;
    rdfs:label "Unknown" .

s223:Particulate-PM1.0 a s223:Substance-Particulate ;
    rdfs:label "Particulate-PM1.0" .

s223:Particulate-PM10.0 a s223:Substance-Particulate ;
    rdfs:label "Particulate-PM10.0" .

s223:Particulate-PM2.5 a s223:Substance-Particulate ;
    rdfs:label "Particulate-PM2.5" .

s223:ParticulateSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Particulate sensor" ;
    rdfs:comment "A ParticulateSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a particulate concentration measurement." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "If the relation measuresSubstance is present it must associate the ParticulateSensor with a Substance-Particulate." ;
            sh:class s223:Substance-Particulate ;
            sh:path s223:measuresSubstance ] .

s223:Phase-Solid a s223:EnumerationKind-Phase ;
    rdfs:label "Phase-Solid" .

s223:Phase-Vapor a s223:EnumerationKind-Phase ;
    rdfs:label "Phase-Vapor" .

s223:PhotovoltaicModule a s223:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic module" ;
    rdfs:comment "A piece of equipment that converts sunlight into electricity." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An PhotovoltaicModule must have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Pipe a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pipe" ;
    rdfs:comment "A Pipe is a subclass of Connection, that represents a hollow cylinder of metal or other material used to convey a Medium." ;
    rdfs:subClassOf s223:Connection .

s223:PositionStatus-Closed a s223:EnumerationKind-PositionStatus ;
    rdfs:label "Closed" .

s223:PositionStatus-Open a s223:EnumerationKind-PositionStatus ;
    rdfs:label "Open" .

s223:PositionStatus-Unknown a s223:EnumerationKind-PositionStatus ;
    rdfs:label "Unknown" .

s223:Presence-False a s223:Occupancy-Presence ;
    rdfs:label "Presence-False" .

s223:Presence-True a s223:Occupancy-Presence ;
    rdfs:label "Presence-True" .

s223:PressureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pressure sensor" ;
    rdfs:comment "A PressureSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a pressure measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:Pump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pump" ;
    rdfs:comment "A machine for imparting energy to a fluid, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
                    sh:message "{?cpa} and {?cpb} on the Pump {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Medium-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Medium-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ],
        [ rdfs:comment "A Pump shall have at least one inlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "A Pump shall have at least one outlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ] ;
    s223tobrick:translatesTo brick:Pump .

s223:RadiantPanel a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiant panel" ;
    rdfs:comment "A heating or cooling surface that delivers 50% or more of its heat transfer by radiation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-NaturalGas ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A radiant panel shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "A radiant panel must hasRole Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Radiator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiator" ;
    rdfs:comment "A radiator provides heating to a room using electricity, steam or water (e.g., electric baseboard heaters)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A Radiator shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "Radiators must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] ;
    s223tobrick:translatesTo brick:Radiator .

s223:Refrigerant-R-22 a s223:Medium-Refrigerant ;
    rdfs:label "Refrigerant-R-22" .

s223:Refrigerant-R-410A a s223:Medium-Refrigerant ;
    rdfs:label "Refrigerant-R-410A" .

s223:RequiredCommentsShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also a rdfs:subClassOf* s223:Concept." ;
            sh:message "Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also an instance of sh:NodeShape." ;
            sh:message "Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class must have an rdfs:comment." ;
            sh:message "Class {$this} must have an rdfs:comment." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Every Class must have a label." ;
            sh:message "{$this} must have an rdfs:label" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment." ;
            sh:message "The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment." ;
            sh:message "Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:Role-Condenser a s223:EnumerationKind-Role ;
    rdfs:label "Role-Condenser" .

s223:Role-Discharge a s223:EnumerationKind-Role ;
    rdfs:label "Role-Discharge" .

s223:Role-Evaporator a s223:EnumerationKind-Role ;
    rdfs:label "Role-Evaporator" .

s223:Role-Expansion a s223:EnumerationKind-Role ;
    rdfs:label "Role-Expansion" .

s223:Role-Generator a s223:EnumerationKind-Role ;
    rdfs:label "Role-Generator" .

s223:Role-HeatRecovery a s223:EnumerationKind-Role ;
    rdfs:label "Heat Recovery" .

s223:Role-Load a s223:EnumerationKind-Role ;
    rdfs:label "Role-Load" .

s223:Role-Primary a s223:EnumerationKind-Role ;
    rdfs:label "Role-Primary" .

s223:Role-Recirculating a s223:EnumerationKind-Role ;
    rdfs:label "Role-Recirculating" .

s223:Role-Secondary a s223:EnumerationKind-Role ;
    rdfs:label "Role-Secondary" .

s223:RunStatus-Off a s223:EnumerationKind-RunStatus ;
    rdfs:label "Off" .

s223:RunStatus-On a s223:EnumerationKind-RunStatus ;
    rdfs:label "On" .

s223:RunStatus-Unknown a s223:EnumerationKind-RunStatus ;
    rdfs:label "Unknown" .

s223:Signal-EIA485 a s223:Electricity-Signal ;
    rdfs:label "Signal EIA485" .

s223:Signal-Ethernet a s223:Electricity-Signal ;
    rdfs:label "Signal Ethernet" .

s223:Signal-IEC14908 a s223:Electricity-Signal ;
    rdfs:label "Signal IEC14908" .

s223:Signal-USB a s223:Electricity-Signal ;
    rdfs:label "Signal USB" .

s223:SolarThermalCollector a s223:Class,
        sh:NodeShape ;
    rdfs:label "Solar thermal collector" ;
    rdfs:comment "A device that converts sunlight into thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A SolarThermalCollector shall have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Substance-CO a s223:EnumerationKind-Substance ;
    rdfs:label "Substance-CO" .

s223:Substance-Soot a s223:EnumerationKind-Substance ;
    rdfs:label "Substance-Soot" .

s223:SymmetricPropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass s223:Concept .

s223:TemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Temp sensor" ;
    rdfs:comment "A TemperatureSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a temperature measurement." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A TemperatureSensor must always observe a Property that has a QuantityKind of Temperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue quantitykind:Temperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {$this rdf:type brick:Entering_Chilled_Water_Temperature_Sensor .}
WHERE {
$this s223:observes/s223:ofMedium s223:Water-ChilledWater .
$this s223:hasMeasurementLocation/rdf:type s223:InletConnectionPoint .
$this s223:hasMeasurementLocation/s223:isConnectionPointOf/rdf:type ?class .
{
?class rdfs:subClassOf* s223:CoolingCoil .
}
UNION
{
?class rdfs:subClassOf* s223:Chiller .
}
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {$this rdf:type brick:Entering_Hot_Water_Temperature_Sensor .}
WHERE {
$this s223:observes/s223:ofMedium s223:Water-HotWater .
$this s223:hasMeasurementLocation/rdf:type s223:InletConnectionPoint .
$this s223:hasMeasurementLocation/s223:isConnectionPointOf/rdf:type ?class .
?class rdfs:subClassOf* s223:HeatingCoil .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {$this rdf:type brick:Leaving_Chilled_Water_Temperature_Sensor .}
WHERE {
$this s223:observes/s223:ofMedium s223:Water-ChilledWater .
$this s223:hasMeasurementLocation/rdf:type s223:OutletConnectionPoint .
$this s223:hasMeasurementLocation/s223:isConnectionPointOf/rdf:type ?class .
{
?class rdfs:subClassOf* s223:CoolingCoil .
}
UNION
{
?class rdfs:subClassOf* s223:Chiller .
}
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {$this rdf:type brick:Leaving_Hot_Water_Temperature_Sensor .}
WHERE {
$this s223:observes/s223:ofMedium s223:Water-HotWater .
$this s223:hasMeasurementLocation/rdf:type s223:OutletConnectionPoint .
$this s223:hasMeasurementLocation/s223:isConnectionPointOf/rdf:type ?class .
?class rdfs:subClassOf* s223:HeatingCoil .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:TripleRule ;
            sh:condition [ sh:hasValue s223:Water-ChilledWater ;
                    sh:path ( s223:observes s223:ofMedium ) ] ;
            sh:object brick:Chilled_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:condition [ sh:hasValue s223:Water-HotWater ;
                    sh:path ( s223:observes s223:ofMedium ) ] ;
            sh:object brick:Domestic_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] .

s223:Thermostat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat" ;
    rdfs:comment "An automatic control device used to maintain temperature at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment ;
    s223tobrick:translatesTo brick:Thermostat .

s223:ThreeSpeedSetting-High a s223:EnumerationKind-ThreeSpeedSetting ;
    rdfs:label "High" .

s223:ThreeSpeedSetting-Low a s223:EnumerationKind-ThreeSpeedSetting ;
    rdfs:label "Low" .

s223:ThreeSpeedSetting-Medium a s223:EnumerationKind-ThreeSpeedSetting ;
    rdfs:label "Medium" .

s223:ThreeSpeedSetting-Off a s223:EnumerationKind-ThreeSpeedSetting ;
    rdfs:label "Off" .

s223:ThreeWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Three way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of three directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A ThreeWayValve must have at least three ConnectionPoints using the relation hasConnectionPoint." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ] .

s223:Turbine a s223:Class,
        sh:NodeShape ;
    rdfs:label "Turbine" ;
    rdfs:comment "An energy transducer that converts mechanical energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Turbine shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ] .

s223:TwoWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Two way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of two directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A TwoWayValve shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:VFD s223tobrick:translatesTo brick:VFD .

s223:VariableFrequencyDrive a s223:Class,
        sh:NodeShape ;
    rdfs:label "VariableFrequencyDrive" ;
    rdfs:comment "An electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation connectedTo is present it must associate the VariableFrequencyDrive with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ] .

s223:Water-Steam a s223:Medium-Water ;
    rdfs:label "Steam" ;
    s223tobrick:translatesTo brick:Steam .

s223:WaterFilter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Water filter" ;
    rdfs:comment "A device that removes particulates from water." ;
    rdfs:subClassOf s223:Filter ;
    sh:property [ rdfs:comment "A WaterFilter shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A WaterFilter shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Weekday-Friday a s223:DayOfWeek-Weekday ;
    rdfs:label "Friday" .

s223:Weekday-Monday a s223:DayOfWeek-Weekday ;
    rdfs:label "Monday" .

s223:Weekday-Thursday a s223:DayOfWeek-Weekday ;
    rdfs:label "Thursday" .

s223:Weekday-Tuesday a s223:DayOfWeek-Weekday ;
    rdfs:label "Tuesday" .

s223:Weekday-Wednesday a s223:DayOfWeek-Weekday ;
    rdfs:label "Wednesday" .

s223:Weekend-Saturday a s223:DayOfWeek-Weekend ;
    rdfs:label "Saturday" .

s223:Weekend-Sunday a s223:DayOfWeek-Weekend ;
    rdfs:label "Sunday" .

s223:WindowShade a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window shade" ;
    rdfs:comment "A window covering that can be moved to block out or allow in light. " ;
    rdfs:subClassOf s223:Equipment .

s223:ZoneGroup a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone group" ;
    rdfs:comment "A ZoneGroup is a logical grouping (collection) of Zones for some functional or system reason, to identify a domain of control, such as a Lighting Zone, or a heating zone." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A ZoneGroup must be associated with at least one Zone using the relation hasZone." ;
            sh:class s223:Zone ;
            sh:minCount 1 ;
            sh:path s223:hasZone ] .

s223:abstract a rdf:Property ;
    rdfs:label "abstract" ;
    rdfs:comment "If the relation abstract has a value of true, the associated class cannot be instantiated. " ;
    rdfs:range xsd:boolean .

s223:inverseOf a rdf:Property ;
    rdfs:label "inverse of" ;
    rdfs:comment "The relation inverseOf is a modeling construct to associate relations that are inverses of one another, such as connectedTo and connectedFrom." .

g36:ChilledWaterCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:ChilledWaterCoil ;
            sh:object g36:ChilledWaterCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:CoolingCoil .

g36:ChilledWaterValveAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:ChilledWaterValve ;
            sh:object g36:ChilledWaterValve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Valve .

g36:DamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:Damper ;
            sh:object g36:Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Damper .

g36:DualDuctTerminalWithDischargeSensorAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:DualDuctTerminalWithDischargeSensor ;
            sh:object g36:DualDuctTerminalWithDischargeSensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:DualDuctTerminal .

g36:DualDuctTerminalWithInletSensorsAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:DualDuctTerminalWithInletSensors ;
            sh:object g36:DualDuctTerminalWithInletSensors ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:DualDuctTerminal .

g36:DualFanDualDuctAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:DualFanDualDuctAirHandlingUnit ;
            sh:object g36:DualFanDualDuctAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:ElectricHeatingCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:ElectricHeatingCoil ;
            sh:object g36:ElectricHeatingCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:ResistanceHeater .

g36:FanAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:Fan ;
            sh:object g36:Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Fan .

g36:FanPoweredTerminalAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:FanPoweredTerminal ;
            sh:object g36:FanPoweredTerminal ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:FanPoweredTerminal .

g36:FanWithVFDAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:FanWithVFD ;
            sh:object g36:FanWithVFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Fan .

g36:FilterAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:Filter ;
            sh:object g36:Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirFilter .

g36:HotWaterCoilAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:HotWaterCoil ;
            sh:object g36:HotWaterCoil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:HeatingCoil .

g36:HotWaterValveAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:HotWaterValve ;
            sh:object g36:HotWaterValve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Valve .

g36:MultiZoneVAVAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:MultiZoneVAVAirHandlingUnit ;
            sh:object g36:MultiZoneVAVAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:SingleZoneVAVAirHandlingUnitAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:SingleZoneVAVAirHandlingUnit ;
            sh:object g36:SingleZoneVAVAirHandlingUnit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:AirHandlingUnit .

g36:TwoPositionDamperAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:TwoPositionDamper ;
            sh:object g36:TwoPositionDamper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Damper .

g36:VAVAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:VAV ;
            sh:object g36:VAV ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:SingleDuctTerminal .

g36:VAV_4-1 a sh:NodeShape ;
    rdfs:label "VAV with Cooling Only",
        "VAV_4-1" ;
    sh:property [ rdfs:comment "VAV outlet connection point maps to the Damper connection point" ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:OutletConnectionPoint ;
                                    sh:maxCount 1 ;
                                    sh:minCount 1 ;
                                    sh:node [ sh:property [ sh:class g36:VAV ;
                                                    sh:minCount 1 ;
                                                    sh:path [ sh:inversePath s223:hasConnectionPoint ] ] ] ;
                                    sh:path s223:mapsTo ] ] ] ],
        [ sh:class s223:DomainSpace ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:contains ] ] ] ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "The Air Flow Station must hasObservationLocation the Damper InletConnectionPoint." ;
            sh:class s223:InletConnectionPoint ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Damper ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:hasConnectionPoint ] ] ] ;
            sh:path s223:hasObservationLocation ] ;
    sh:targetClass g36:VAV .

g36:VAV_4-2 a sh:NodeShape ;
    rdfs:label "VAV with reheat" ;
    rdfs:comment "This could just be a rule, rather than a subclass of VAVWithReheat. Not sure which pattern is more sensible" ;
    sh:property [ sh:class s223:DomainSpace ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class g36:Zone ;
                            sh:minCount 1 ;
                            sh:path [ sh:inversePath s223:contains ] ] ] ;
            sh:path s223:connectedTo ;
            sh:severity s223:g36 ] ;
    sh:targetClass g36:VAVWithReheat .

g36:ZoneAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:Zone ;
            sh:object g36:Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Zone .

g36:ZoneGroupAnnotation a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition g36:ZoneGroup ;
            sh:object g36:ZoneGroup ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Zone .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Discharge_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Flow Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Supply_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Cloudage a brick:Quantity ;
    rdfs:label "Cloudage"@en ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless ;
    skos:definition "The fraction of the sky obscured by clouds when observed from a particular location",
        "The fraction of the sky obscured by clouds when observed from a particular location"@en .

brick:Condenser owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Condenser' and 'Condensing Unit' are interchangable terms. Renaming class to 'Condensing_Unit' to further aligns with ASHRAE's terminology." ;
    brick:isReplacedBy brick:Condensing_Unit .

brick:Differential_Discharge_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Discharge Return Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Differential_Supply_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Supply Return Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Discharge_Chilled_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Chilled_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water .

brick:Discharge_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Discharge_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Discharge_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Discharge_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Discharge_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Discharge_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water .

brick:Discharge_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water .

brick:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Sensor"@en ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Effective_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Cooling_Zone_Air_Temperature_Setpoint .

brick:Effective_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Heating_Zone_Air_Temperature_Setpoint .

brick:Effective_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Zone_Air_Temperature_Setpoint' is deprecated and replaced to better represent its function as a target setpoint" ;
    brick:isReplacedBy brick:Effective_Target_Zone_Air_Temperature_Setpoint .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command"@en ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Disable_Command .

brick:Exhaust_Fan_Enable_Command owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Enable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Enable_Command .

brick:Fresh_Air_Fan a owl:Class ;
    rdfs:label "Fresh Air Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation" ;
    brick:isReplacedBy brick:Outside_Fan .

brick:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Sensor a owl:Class ;
    rdfs:label "Heat Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "This class has a poor definition is supplanted by Temperature_Sensor" ;
    brick:isReplacedBy brick:Temperature_Sensor .

brick:High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Discharge_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:Hot_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Flow Sensor"@en ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Sensor,
        brick:Hot_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:label "Hot Water Discharge Flow Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Hot_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Flow Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water_Flow_Sensor .

brick:Hot_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Flow Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Light_Command a owl:Class ;
    rdfs:label "Light Command"@en ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.1" ;
    brick:deprecationMitigationMessage "Replaced with Lighting_Command to represent its function more precisely." ;
    brick:isReplacedBy brick:Lighting_Level_Command .

brick:Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Discharge_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor .

brick:Occupied_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Occupied Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Occupied_Cooling_Zone_Air_Temperature_Setpoint .

brick:Occupied_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Occupied Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Occupied_Heating_Zone_Air_Temperature_Setpoint .

brick:Occupied_Zone_Air_Temperaure_Setpoint a owl:Class ;
    rdfs:label "Occupied Zone Air Temperaure Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Occupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint" ;
    brick:isReplacedBy brick:Occupied_Target_Zone_Air_Temperature_Setpoint .

brick:Return_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint,
        brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Setpoint .

brick:Return_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Condenser_Water .

brick:Return_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Return Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Flow_Sensor .

brick:Return_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Temperature_Sensor .

brick:Return_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Condenser_Water_Temperature_Setpoint .

brick:Return_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water .

brick:Return_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Return_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water_Temperature_Setpoint .

brick:Return_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Water .

brick:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Solar_Radiance_Sensor' is deprecated in favor of 'Solar_Irradiance_Sensor'. The new name better reflects the standard unit of measurement, watts per square meter (W/m²), and aligns with the terminology commonly used in solar applications." ;
    brick:isReplacedBy brick:Solar_Irradiance_Sensor .

brick:Speed_Status a owl:Class ;
    rdfs:label "Speed Status"@en ;
    rdfs:subClassOf brick:Status ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Speed Status is no longer necessary. Use Speed Mode Status for motors with various categorical speed settings, such as low, medium, and high. To further clarify, points representing the current speed of a variable speed fan as an analog value or input, use Speed Sensor." ;
    brick:isReplacedBy brick:Speed_Mode_Status .

brick:Supply_Chilled_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Chilled_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water .

brick:Supply_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Supply_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Supply_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Supply_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Supply_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Supply_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water .

brick:Supply_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water .

brick:Trace_Heat_Sensor owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Removed due to unclear definition" ;
    brick:isReplacedBy brick:Sensor .

brick:Unoccupied_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Unoccupied_Cooling_Zone_Air_Temperature_Setpoint .

brick:Unoccupied_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Unoccupied_Heating_Zone_Air_Temperature_Setpoint .

brick:Unoccupied_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Unoccupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint" ;
    brick:isReplacedBy brick:Unoccupied_Target_Zone_Air_Temperature_Setpoint .

brick:Volume a brick:Quantity ;
    rdfs:label "Volume"@en ;
    qudt:applicableUnit unit:AC-FT,
        unit:AC-FT_US,
        unit:ANGSTROM3,
        unit:BBL,
        unit:BBL_UK_PET,
        unit:BBL_US,
        unit:CentiM3,
        unit:DecaL,
        unit:DecaM3,
        unit:DeciL,
        unit:DeciM3,
        unit:FBM,
        unit:FT3,
        unit:FemtoL,
        unit:GI_UK,
        unit:GI_US,
        unit:GT,
        unit:HectoL,
        unit:IN3,
        unit:KiloCubicFT,
        unit:KiloL,
        unit:L,
        unit:M3,
        unit:MI3,
        unit:MI_UK3,
        unit:MegaL,
        unit:MicroL,
        unit:MicroM3,
        unit:MilliL,
        unit:MilliM3,
        unit:NT,
        unit:NanoL,
        unit:OZ_VOL_UK,
        unit:PINT,
        unit:PINT_UK,
        unit:PK_UK,
        unit:PicoL,
        unit:PlanckVolume,
        unit:QT_UK,
        unit:QT_US,
        unit:STR,
        unit:Standard,
        unit:TBSP,
        unit:TON_Register,
        unit:TON_SHIPPING_UK,
        unit:TON_SHIPPING_US,
        unit:TSP,
        unit:YD3 ;
    qudt:hasDimensionVector qkdv:A0E0L3I0M0H0T0D0 ;
    brick:hasQUDTReference quantitykind:Volume .

brick:Weather_Condition a brick:Quantity .

brick:Zone_Air_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    skos:definition "The upper (cooling) setpoint for zone air temperature"@en ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Zone_Air_Cooling_Temperature_Setpoint' is deprecated to support new naming convention, which reorders intended behaviour (cooling) before the substance (zone air)." ;
    brick:isReplacedBy brick:Cooling_Zone_Air_Temperature_Setpoint .

brick:Zone_Air_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Heating Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    skos:definition "The lower (heating) setpoint for zone air temperature"@en ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Zone_Air_Heating_Temperature_Setpoint' is deprecated to support new naming convention, whic reorders intended behaviour (heating) before the substance (zone air)" ;
    brick:isReplacedBy brick:Heating_Zone_Air_Temperature_Setpoint .

ref:BACnetReferenceShape a sh:NodeShape ;
    skos:definition "Infers a BACnetReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:BACnetReference ;
            sh:object ref:BACnetReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:ExternalReferenceShape a sh:NodeShape ;
    sh:property [ sh:message "All ExternalReference must have an rdfs:label" ;
            sh:minCount 1 ;
            sh:path rdfs:label ],
        [ sh:message "All ExternalReference must have an skos:definition" ;
            sh:minCount 1 ;
            sh:path skos:definition ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
    SELECT ?this WHERE {
     ?this rdfs:subClassOf+ ref:ExternalReference .
    }
    """ ] .

ref:IFCReferenceShape a sh:NodeShape ;
    skos:definition "Infers a IFCReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:IFCReference ;
            sh:object ref:IFCReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:PreferredShape a sh:NodeShape ;
    sh:property [ sh:message "An entity can only have one 'preferred' External Reference" ;
            sh:path ref:hasExternalReference ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class ref:ExternalReference ;
                    sh:property [ sh:datatype xsd:boolean ;
                            sh:hasValue true ;
                            sh:path ref:preferred ] ] ] ;
    sh:targetSubjectsOf ref:hasExternalReference .

ref:TimeseriesReferenceShape a sh:NodeShape ;
    skos:definition "Infers a TimeseriesReference instance from the object of an hasExternalReference." ;
    sh:rule [ a sh:TripleRule ;
            sh:condition ref:TimeseriesReference ;
            sh:object ref:TimeseriesReference ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetObjectsOf ref:hasExternalReference .

ref:bacnet-read-property a owl:DatatypeProperty ;
    rdfs:label "bacnet-read-property" ;
    rdfs:comment "The property of the BACnet object to read to get the current value of this entity." .

ref:hasTimeseriesReference a owl:ObjectProperty ;
    rdfs:label "hasTimeseriesReference" ;
    rdfs:range ref:TimeseriesReference ;
    rdfs:subPropertyOf ref:hasExternalReference ;
    skos:definition "Metadata for accessing related timeseries data: Relates a data source (such as a Brick Point or 223 Property) to the TimeseriesReference that indicates where and how the data for this point is stored"@en .

bsh:Ablutions_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ablutions ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Ablutions_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Absolute_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Absolute ] ] ] ;
            sh:object brick:Absolute_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Absorption_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Absorption ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b20,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Absorption_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Acceleration_Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Acceleration ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27 ;
            sh:object brick:Acceleration_Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Access_Control_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b29,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b30,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31 ;
            sh:object brick:Access_Control_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Access_Reader_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b29,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b30,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Reader ] ] ] ;
            sh:object brick:Access_Reader ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Active_Chilled_Beam_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Active ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b40,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41 ;
            sh:object brick:Active_Chilled_Beam ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Active_EnergyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:KiloW-HR unit:W-HR unit:MegaW-HR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Active_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Real ] ] ] ;
            sh:object brick:Active_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:AddDefaultEVSEChargerDirection a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:electricVehicleChargerDirectionality [ brick:value "unidirectional"^^xsd:string ]
        } WHERE {
            $this rdf:type brick:Electric_Vehicle_Charging_Station .
            FILTER NOT EXISTS {
                $this brick:electricVehicleChargerDirectionality ?direction .
            }
            FILTER NOT EXISTS {
                $this brick:hasPart ?port .
                ?port a brick:Electric_Vehicle_Charging_Port .
                ?port brick:electricVehicleChargerDirectionality ?other_direction .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Electric_Vehicle_Charging_Station .

bsh:Adjust_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b49 ;
            sh:object brick:Adjust_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Air_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Air_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Air_Cooled_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b20,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b53,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Air_Cooled_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Air_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Diffuser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b60 ;
            sh:object brick:Air_Diffuser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Flow_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Air_Flow_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Flow_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Air_Flow_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Flow_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Air_Flow_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Flow_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b70 ;
            sh:object brick:Air_Flow_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b77 ;
            sh:object brick:Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Handling_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b79,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b80,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Handling ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Air_Handling_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Air_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Air_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Air_Plenum_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88 ;
            sh:object brick:Air_Plenum ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Air_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Air_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Air_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Quality_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Quality ] ] ] ;
            sh:object brick:Air_Quality_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Air_Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Air_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12 ;
            sh:object brick:Air_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Air_Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b111,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Air_Wet_Bulb_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b113,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b114,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Air_Wet_Bulb_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Alarm_Delay_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b116,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Alarm_Delay_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Alarm_Sensitivity_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b118,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Alarm_Sensitivity_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Alternating_Current_FrequencyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:HZ unit:KiloHZ unit:MegaHZ unit:GigaHZ ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Ammonia_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Ammonia_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ammonia ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Ammonia_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b125,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Apparent_EnergyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:MegaV-A-HR unit:V-A-HR unit:KiloV-A-HR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Atmospheric_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:DeciBAR unit:KiloLB_F-PER-IN2 unit:N-PER-M2 unit:CentiM_H2O unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:MegaBAR unit:CentiM_HG_0DEG_C unit:FT_H2O_39dot2DEG_F unit:MilliPA unit:KiloPA_A unit:N-PER-CentiM2 unit:IN_HG_60DEG_F unit:CentiBAR unit:KiloBAR unit:DecaPA unit:PDL-PER-FT2 unit:TORR unit:BARYE unit:BARAD unit:MicroATM unit:PSI unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:MicroTORR unit:ATM_T unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:HectoBAR unit:IN_H2O_60DEG_F unit:KiloGM_F-PER-M2 unit:FT_H2O unit:KIP_F-PER-IN2 unit:MilliM_HG unit:KiloPA unit:MilliTORR unit:LB_F-PER-FT2 unit:PA unit:GigaPA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MicroBAR unit:MegaPSI unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:KiloGM-PER-M-SEC2 unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Atrium_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Atrium ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Atrium ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Audio_Visual_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Audio ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Visual ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Audio_Visual_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Auditorium_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Auditorium ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Auditorium ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Automated_External_Defibrillator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:AED ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Defibrillator ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Automated_External_Defibrillator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Automatic_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b152,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154 ;
            sh:object brick:Automatic_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Automatic_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b152,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Automatic_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Automatic_Tint_Window_Array_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b158,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b160 ;
            sh:object brick:Automatic_Tint_Window_Array ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Automatic_Tint_Window_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b152,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b160,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Window ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Automatic_Tint_Window ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Automatic_Transfer_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b152,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b166,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Automatic_Transfer_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Availability_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Availability ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Availability_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Average_Cooling_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b173,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Average_Cooling_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Average_Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b173,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Average_Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Average_Heating_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b173,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Average_Heating_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Average_Supply_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b173,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Average_Supply_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Average_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b173,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183 ;
            sh:object brick:Average_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:BACnet_Controller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:BACnet ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b188,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:BACnet_Controller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Backflow_Preventer_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Backflow ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Preventer ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196 ;
            sh:object brick:Backflow_Preventer_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b198,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Basement_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Basement ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b204,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Basement ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Battery_Energy_Storage_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b206,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208 ;
            sh:object brick:Battery_Energy_Storage_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Battery_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b206,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Battery_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Battery_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b206,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Battery ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Battery_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b206,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214 ;
            sh:object brick:Battery_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Bench_Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b216,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Bench ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b220,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Bench_Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Blind_Group_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b222,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Group ] ] ] ;
            sh:object brick:Blind_Group ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Blind_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b222 ;
            sh:object brick:Blind ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Boiler_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228 ;
            sh:object brick:Boiler_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228 ;
            sh:object brick:Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Booster_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b231,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Booster_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Booster_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b231,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234 ;
            sh:object brick:Booster_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Box_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b236 ;
            sh:object brick:Box_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Branch_Selector_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Branch ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Selector ] ] ] ;
            sh:object brick:Branch_Selector ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Break_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Break ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Breakroom ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Break_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Breaker_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b253 ;
            sh:object brick:Breaker_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Broadcast_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Broadcast ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b258,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Broadcast_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:BuildingMeterRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?newtype .
        }
        WHERE {
            $this brick:meters ?bldg .
            ?bldg rdf:type/rdfs:subClassOf* brick:Building .
            $this rdf:type ?type .
            BIND(IRI(CONCAT("https://brickschema.org/schema/Brick#Building_", strafter(str(?type), "https://brickschema.org/schema/Brick#"))) as ?newtype) .
            FILTER (strEnds(str(?type), "_Meter"))
            FILTER (!strStarts(str(?type), "https://brickschema.org/schema/Brick#Building_"))
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:Building_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260 ;
            sh:object brick:Building_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Building_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Building_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Building_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Building_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Building_Chilled_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Building_Chilled_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Building_Disconnect_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b266 ;
            sh:object brick:Building_Disconnect_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Building_Electrical_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264 ;
            sh:object brick:Building_Electrical_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Building_Gas_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269 ;
            sh:object brick:Building_Gas_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Building_Hot_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Building_Hot_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Building_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264 ;
            sh:object brick:Building_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Building_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Building ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Building_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Building_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Bus_Riser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b276 ;
            sh:object brick:Bus_Riser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Bypass_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Bypass_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Bypass_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278 ;
            sh:object brick:Bypass_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Bypass_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278 ;
            sh:object brick:Bypass_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Bypass_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Bypass_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278 ;
            sh:object brick:Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Bypass_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Bypass_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Bypass_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Bypass_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:CO2_Alarm_Sensitivity_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b118,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:CO2_Alarm_Sensitivity_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:CO2_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:CO2_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:CO2_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:CO2_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:CO2_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:CO2_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:CO2_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287 ;
            sh:object brick:CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:CO2_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287 ;
            sh:object brick:CO2_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:CO_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:CO_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b295,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:CO_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:CO_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b295 ;
            sh:object brick:CO_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b295 ;
            sh:object brick:CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cafeteria_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cafeteria ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Cafeteria ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Camera_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b303 ;
            sh:object brick:Camera ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Capacity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Capacity ] ] ] ;
            sh:object brick:Capacity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Capillary_Tube_Metering_Device_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b309,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b311,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312 ;
            sh:object brick:Capillary_Tube_Metering_Device ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Cassette_Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cassette ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b317,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b319,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Cassette_Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Ceiling_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b317 ;
            sh:object brick:Ceiling_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Centrifugal_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b20,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Centrifugal ] ] ] ;
            sh:object brick:Centrifugal_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Change_Filter_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Change ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Change_Filter_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Check_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Check ] ] ] ;
            sh:object brick:Check_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Chilled_Beam_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b40,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41 ;
            sh:object brick:Chilled_Beam ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Chilled_Water_Booster_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b231,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Booster_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Circulator_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b337,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Circulator_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_Differential_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Chilled_Water_Differential_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Chilled_Water_Differential_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Chilled_Water_Differential_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Chilled_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Chilled_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Gauge_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b357,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Chilled_Water_Gauge_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Chilled_Water_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Chilled_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Chilled_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Chilled_Water_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Chilled_Water_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Chilled_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Chilled_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Chilled_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Thermal_Energy_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Thermal_Energy_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Chilled_Water_Thermal_Expansion_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41 ;
            sh:object brick:Chilled_Water_Thermal_Expansion_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Chilled_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Chilled_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b20,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Circuit_Breaker_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b253,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b376 ;
            sh:object brick:Circuit_Breaker ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Circulator_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
