                _:necb52958d2894aeaa9cd5ed9d6cef8d4b337 ;
            sh:object brick:Circulator_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Close_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b379,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Close_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318 ;
            sh:object brick:Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Cold_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b383,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Cold_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Cold_Deck_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b385 ;
            sh:object brick:Cold_Deck ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cold_Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Cold_Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Coldest_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Coldest ] ] ] ;
            sh:object brick:Coldest_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:CollectionIncludesEquipment a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rec:includes ?eq .
        }
        WHERE {
            $this brick:hasPart ?eq .
            {
                ?eq rdf:type/rdfs:subClassOf* brick:Equipment .
            }
            UNION
            {
                ?eq rdf:type/rdfs:subClassOf* brick:Collection .
            }
            UNION
            {
                ?eq rdf:type/rdfs:subClassOf* brick:System .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Collection,
        brick:Equipment,
        brick:System .

bsh:Collection_Basin_Water_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b392,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b394,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Collection_Basin_Water_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Collection_Basin_Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b392,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Collection_Basin_Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Collection_Basin_Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b392,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Collection_Basin_Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Collection_Basin_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b392,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Collection_Basin_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Collection_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b393 ;
            sh:object brick:Collection ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_1_tags_condition .

bsh:Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Common_Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Common_Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Communication_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Communication ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b70 ;
            sh:object brick:Communication_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Compressor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Compressor ] ] ] ;
            sh:object brick:Compressor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Computer_Room_Air_Conditioning_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b410,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b411,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b412,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Computer_Room_Air_Conditioning ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Computer_Room_Air_Handler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b411,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:CRAH ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b80 ;
            sh:object brick:Computer_Room_Air_Handler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Concession_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Concessions ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b421,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Concession ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Condensate_Leak_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Condensate ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b426,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Condensate_Leak_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Condenser_Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b429 ;
            sh:object brick:Condenser_Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Condenser_Water_Booster_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b231,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Booster_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Circulator_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b337,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Circulator_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Condenser_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Condenser_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Isolation_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b436,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Isolation_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Condenser_Water_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Condenser_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Condenser_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condenser_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Condenser_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Condensing_Natural_Gas_Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444 ;
            sh:object brick:Condensing_Natural_Gas_Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Conductivity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b447 ;
            sh:object brick:Conductivity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Conference_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Conference ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Conference_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Constant_Air_Volume_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:CAV ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Constant ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b459 ;
            sh:object brick:Constant_Air_Volume_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Contact_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Contact ] ] ] ;
            sh:object brick:Contact_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Control_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b30,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Control_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Controller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b188,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Controller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cooling_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318 ;
            sh:object brick:Cooling_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cooling_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174 ;
            sh:object brick:Cooling_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cooling_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Cooling_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Cooling_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471 ;
            sh:object brick:Cooling_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174 ;
            sh:object brick:Cooling_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Only_Air_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Cooling_Only_Air_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Cooling_Only_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Cooling_Only_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Cooling_Only_Ground_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b477,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Cooling_Only_Ground_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Cooling_Only_Water_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Cooling_Only_Water_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Cooling_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481 ;
            sh:object brick:Cooling_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Cooling_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Cooling_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Cooling_Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Cooling_Supply_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Cooling_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Cooling_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Tower_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b488 ;
            sh:object brick:Cooling_Tower_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cooling_Tower_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b488 ;
            sh:object brick:Cooling_Tower ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cooling_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Cooling_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Cooling_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Cooling_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Copy_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Copy ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Copy_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Core_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b497 ;
            sh:object brick:Core_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Core_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b497 ;
            sh:object brick:Core_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cubicle_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cubicle ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Cubicle ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Current_AngleQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:REV unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:GON unit:RAD unit:MilliARCSEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Current_ImbalanceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Current_Imbalance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b506 ;
            sh:object brick:Current_Imbalance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Current_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Current_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Current_Output_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b509 ;
            sh:object brick:Current_Output_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Current_Ratio_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b511 ;
            sh:object brick:Current_Ratio_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505 ;
            sh:object brick:Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Current_Total_Harmonic_DistortionQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT unit:DeciB_M ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Curtailment_Override_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Curtailment ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b517 ;
            sh:object brick:Curtailment_Override_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Cycle_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b519 ;
            sh:object brick:Cycle_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:DC_Bus_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Bus ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dc ] ] ] ;
            sh:object brick:DC_Bus_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Damper_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Damper_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Damper_Position_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Damper_Position_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Damper_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Damper_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Damper_Position_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Damper_Position_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Damper_Position_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Damper_Position_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Data_Network_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Data ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b538 ;
            sh:object brick:Data_Network_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Daylight_Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Daylight ] ] ] ;
            sh:object brick:Daylight_Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Deceleration_Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Deceleration ] ] ] ;
            sh:object brick:Deceleration_Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Dedicated_Outdoor_Air_System_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b220,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:DOAS ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dedicated ] ] ] ;
            sh:object brick:Dedicated_Outdoor_Air_System_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Dehumidification_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dehumidification ] ] ] ;
            sh:object brick:Dehumidification_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Dehumidify_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dehumidify ] ] ] ;
            sh:object brick:Dehumidify_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Deionised_Water_Conductivity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b447,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b564 ;
            sh:object brick:Deionised_Water_Conductivity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Deionised_Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b564 ;
            sh:object brick:Deionised_Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Deionized_Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Deionized ] ] ] ;
            sh:object brick:Deionized_Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Delay_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b116,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Delay_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:DeprecationInferenceForInstancesRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """CONSTRUCT {
$this a ?newClass .
}
WHERE {
$this a ?class .
?class owl:deprecated true .
?class brick:isReplacedBy ?newClass .
FILTER NOT EXISTS {$this a ?newClass}
}""" ;
            sh:message "Deprecated class is temporarily augmented by the new class" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:DeprecationRuleForInstances a sh:NodeShape ;
    sh:severity sh:Warning ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "{$this} has type {?class} which was deprecated in version {?depver}. For now, it has been updated to also be of type {?newClass}." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """SELECT $this ?class ?newClass ?depver WHERE {
$this a ?class .
?class owl:deprecated true .
?class brick:deprecatedInVersion ?depver .
?class brick:isReplacedBy ?newClass .
}""" ] ;
    sh:targetClass brick:Entity .

bsh:Derivative_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b574,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Derivative_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Derivative_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b574,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Derivative_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Detention_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Detention ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Detention_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582 ;
            sh:object brick:Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Dewpoint_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582 ;
            sh:object brick:Dewpoint_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Differential_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Differential_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Differential_CO2_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Differential_CO_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Differential_Dynamic_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:KiloLB_F-PER-IN2 unit:DeciBAR unit:N-PER-M2 unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:FT_H2O_39dot2DEG_F unit:MegaBAR unit:CentiM_HG_0DEG_C unit:KiloPA_A unit:MilliPA unit:N-PER-CentiM2 unit:IN_HG_60DEG_F unit:CentiBAR unit:KiloBAR unit:DecaPA unit:PDL-PER-FT2 unit:TORR unit:BARYE unit:BARAD unit:MicroATM unit:PSI unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:ATM_T unit:MicroTORR unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:KiloGM-PER-M-SEC2 unit:HectoBAR unit:IN_H2O_60DEG_F unit:KiloGM_F-PER-M2 unit:KiloPA unit:FT_H2O unit:MilliM_HG unit:KIP_F-PER-IN2 unit:MilliTORR unit:LB_F-PER-FT2 unit:PA unit:GigaPA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MicroBAR unit:MegaPSI unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:CentiM_H2O unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Differential_Entering_Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Differential_Entering_Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Differential_Pressure_Bypass_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b278,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Differential_Pressure_Bypass_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Differential_Pressure_Proportional_Band_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Differential_Pressure_Proportional_Band ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Differential_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Differential_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Differential_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Differential_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Differential_Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Differential_Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Differential_Static_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:KiloLB_F-PER-IN2 unit:DeciBAR unit:N-PER-M2 unit:CentiM_H2O unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:FT_H2O_39dot2DEG_F unit:MegaBAR unit:CentiM_HG_0DEG_C unit:KiloPA_A unit:MilliPA unit:N-PER-CentiM2 unit:IN_HG_60DEG_F unit:CentiBAR unit:KiloBAR unit:DecaPA unit:PDL-PER-FT2 unit:TORR unit:BARYE unit:BARAD unit:MicroATM unit:PSI unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:ATM_T unit:MicroTORR unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:FT_H2O unit:HectoBAR unit:KIP_F-PER-IN2 unit:KiloPA unit:IN_H2O_60DEG_F unit:MilliM_HG unit:KiloGM_F-PER-M2 unit:MilliTORR unit:LB_F-PER-FT2 unit:GigaPA unit:PA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MegaPSI unit:MicroBAR unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:KiloGM-PER-M-SEC2 unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Differential_TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PlanckTemperature unit:K unit:DEG_R unit:DEG_F unit:DEG_C unit:MilliDEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Differential_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Differential_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Dimmer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dimmer ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b605 ;
            sh:object brick:Dimmer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Direct_Expansion_Cooling_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b607 ;
            sh:object brick:Direct_Expansion_Cooling_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Direct_Expansion_Heating_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b607 ;
            sh:object brick:Direct_Expansion_Heating_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Direction_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b610 ;
            sh:object brick:Direction_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Direction_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b610 ;
            sh:object brick:Direction_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Direction_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b610 ;
            sh:object brick:Direction_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Disable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614 ;
            sh:object brick:Disable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Disable_Differential_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Disable_Differential_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Disable_Differential_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614 ;
            sh:object brick:Disable_Differential_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Disable_Fixed_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b309,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Disable_Fixed_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Disable_Fixed_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b309,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614 ;
            sh:object brick:Disable_Fixed_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Disable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b614 ;
            sh:object brick:Disable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Disconnect_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b266 ;
            sh:object brick:Disconnect_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Displacement_Flow_Air_Diffuser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b60,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Displacement ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Displacement_Flow_Air_Diffuser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Distribution_Frame_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b629,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Distribution_Frame ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Domestic_Hot_Water_Circulator_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b337,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Circulator_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Domestic_Hot_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Domestic_Hot_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Domestic_Hot_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Domestic_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Domestic_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Domestic_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Domestic_Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Domestic_Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Domestic_Water_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Domestic_Water_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Drench_Hose_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Drench ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hose ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b650 ;
            sh:object brick:Drench_Hose ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Drive_Ready_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b652,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ready ] ] ] ;
            sh:object brick:Drive_Ready_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Dry_Bulb_TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:DEG_C unit:K unit:DEG_F ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Dry_Cooler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cooler ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dry ] ] ] ;
            sh:object brick:Dry_Cooler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Dual_Duct_Air_Handling_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:DDAHU ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dual ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b79 ;
            sh:object brick:Dual_Duct_Air_Handling_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Duct_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b671,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Duct_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Duct_Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b319,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b671,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Horizontal ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Duct_Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Duration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b677 ;
            sh:object brick:Duration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:EconCycle_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Econcycle ] ] ] ;
            sh:object brick:EconCycle_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Economizer_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b683 ;
            sh:object brick:Economizer_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Economizer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b683 ;
            sh:object brick:Economizer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Effective_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686 ;
            sh:object brick:Effective_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Effective_Cooling_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686 ;
            sh:object brick:Effective_Cooling_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Effective_Heating_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686 ;
            sh:object brick:Effective_Heating_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Effective_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Effective_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Effective_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686 ;
            sh:object brick:Effective_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Effective_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686 ;
            sh:object brick:Effective_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Effective_Target_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b694 ;
            sh:object brick:Effective_Target_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Electric_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b198,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43 ;
            sh:object brick:Electric_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Electric_Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43 ;
            sh:object brick:Electric_Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Electric_EnergyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:KiloW-HR unit:MegaV-A-HR unit:W-HR unit:J unit:V-A-HR unit:MegaV-A_Reactive-HR unit:MegaW-HR unit:V-A_Reactive-HR unit:KiloV-A_Reactive-HR unit:KiloV-A-HR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Electric_Energy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43 ;
            sh:object brick:Electric_Energy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Electric_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Electric_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Electric_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43 ;
            sh:object brick:Electric_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Electric_Vehicle_Charging_Hub_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b701,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hub ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b705 ;
            sh:object brick:Electric_Vehicle_Charging_Hub ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Electric_Vehicle_Charging_Port_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b701,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b705,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b707 ;
            sh:object brick:Electric_Vehicle_Charging_Port ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Electric_Vehicle_Charging_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b701,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b705 ;
            sh:object brick:Electric_Vehicle_Charging_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Electrical_Energy_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Electrical_Energy_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Electrical_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210 ;
            sh:object brick:Electrical_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Electrical_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264 ;
            sh:object brick:Electrical_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Electrical_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Electrical_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Electrical_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210 ;
            sh:object brick:Electrical_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Electronic_Expansion_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b311,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b716 ;
            sh:object brick:Electronic_Expansion_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Electronic_Mixing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Electronic ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Electronic_Mixing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Elevator_Shaft_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b723,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shaft ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b727 ;
            sh:object brick:Elevator_Shaft ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Elevator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b723 ;
            sh:object brick:Elevator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Embedded_Surface_System_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:ESS ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b733,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b735 ;
            sh:object brick:Embedded_Surface_System_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Embedded_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b733 ;
            sh:object brick:Embedded_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Embedded_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b733 ;
            sh:object brick:Embedded_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Emergency_Air_Flow_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645 ;
            sh:object brick:Emergency_Air_Flow_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Emergency_Air_Flow_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645 ;
            sh:object brick:Emergency_Air_Flow_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Emergency_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645 ;
            sh:object brick:Emergency_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Emergency_Generator_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b742 ;
            sh:object brick:Emergency_Generator_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Emergency_Generator_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b742 ;
            sh:object brick:Emergency_Generator_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Emergency_Phone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b745,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Phone ] ] ] ;
            sh:object brick:Emergency_Phone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Emergency_Power_Off_System_Activated_By_High_Temperature_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b426,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b753 ;
            sh:object brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Emergency_Power_Off_System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Emergency_Power_Off_System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Emergency_Power_Off_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Emergency_Power_Off_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Emergency_Push_Button_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Button ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Push ] ] ] ;
            sh:object brick:Emergency_Push_Button_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Emergency_Wash_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b650 ;
            sh:object brick:Emergency_Wash_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Employee_Entrance_Lobby_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Employee ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b768,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b769 ;
            sh:object brick:Employee_Entrance_Lobby ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Enable_Differential_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Enable_Differential_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Enable_Differential_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Enable_Differential_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Enable_Fixed_Enthalpy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b309,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Enable_Fixed_Enthalpy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Enable_Fixed_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b309,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Enable_Fixed_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Enable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Enable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Enclosed_Office_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b778 ;
            sh:object brick:Enclosed_Office ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Energy_Generation_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b780 ;
            sh:object brick:Energy_Generation_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Energy_Generation_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b780 ;
            sh:object brick:Energy_Generation_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Energy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207 ;
            sh:object brick:Energy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Energy_Storage_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208 ;
            sh:object brick:Energy_Storage_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Energy_Storage_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Energy_Storage ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Energy_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207 ;
            sh:object brick:Energy_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Energy_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Energy_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Energy_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Energy_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Entering_Chilled_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Chilled_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Chilled_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Chilled_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Chilled_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Chilled_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Chilled_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Chilled_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Condenser_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Condenser_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Condenser_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Condenser_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Domestic_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Entering_Domestic_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Entering_Domestic_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Entering_Domestic_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Entering_High_Temperature_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Entering_High_Temperature_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Hot_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Hot_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Hot_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Hot_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Hot_Water_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Entering_Hot_Water_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Hot_Water_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Hot_Water_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Hot_Water_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Entering_Hot_Water_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Entering_Medium_Temperature_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Entering_Medium_Temperature_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Entering_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Entering_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Entering_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Entering_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Entering_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Entering_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Entering_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Entering_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Entering_Water_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Water_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Entering_Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Entering_Water_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Entering_Water_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Entering_Water_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Entering_Water_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Water_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Entering_Water_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Entering_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Entering_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b586 ;
            sh:object brick:Entering_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Enthalpy_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62 ;
            sh:object brick:Enthalpy_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Entrance_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b768 ;
            sh:object brick:Entrance ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Environment_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b383,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Environment ] ] ] ;
            sh:object brick:Environment_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Equipment_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Equipment_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_1_tags_condition .

bsh:EquivalentPropertyRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this owl:equivalentProperty ?t2 }
    UNION
    { ?t2 owl:equivalentProperty $this }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf owl:equivalentProperty .

bsh:Ethernet_Port_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b707,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b834 ;
            sh:object brick:Ethernet_Port ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Ethernet_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b834 ;
            sh:object brick:Ethernet_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Evaporative_Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b429,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Evaporative ] ] ] ;
            sh:object brick:Evaporative_Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Even_Month_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Even ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Month ] ] ] ;
            sh:object brick:Even_Month_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Exercise_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Exercise ] ] ] ;
            sh:object brick:Exercise_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Exhaust_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582 ;
            sh:object brick:Exhaust_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Exhaust_Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Exhaust_Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Exhaust_Air_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Flow_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Exhaust_Air_Flow_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Exhaust_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Exhaust_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Exhaust_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Exhaust_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Exhaust_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Exhaust_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Exhaust_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Exhaust_Air_Stack_Flow_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b862 ;
            sh:object brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Exhaust_Air_Stack_Flow_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b862 ;
            sh:object brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b862 ;
            sh:object brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Exhaust_Air_Stack_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b862 ;
            sh:object brick:Exhaust_Air_Stack_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Stack_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b862 ;
            sh:object brick:Exhaust_Air_Stack_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Exhaust_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176 ;
            sh:object brick:Exhaust_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Exhaust_Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b111,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Exhaust_Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Exhaust_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Exhaust_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Exhaust_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Exhaust_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Eye_Wash_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b650,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Eye ] ] ] ;
            sh:object brick:Eye_Wash_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Failure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b879 ;
            sh:object brick:Failure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b319,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Fan_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Fan_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fan_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Fan_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Fan_Speed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Fan_Speed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Fan_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Fan_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Fan_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b888 ;
            sh:object brick:Fan_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fault_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b890 ;
            sh:object brick:Fault_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Fault_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b890 ;
            sh:object brick:Fault_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Field_Of_Play_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b216,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b220,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Field ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Play ] ] ] ;
            sh:object brick:Field_Of_Play ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Filter_Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Filter_Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Filter_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Filter_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Filter_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343 ;
            sh:object brick:Filter_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Filter_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329 ;
            sh:object brick:Filter_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329 ;
            sh:object brick:Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Filter_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Filter_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Final_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Final ] ] ] ;
            sh:object brick:Final_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fire_Alarm_Control_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b30,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Alarm_Control_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Fire_Alarm_Manual_Call_Point_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Call ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b915 ;
            sh:object brick:Fire_Alarm_Manual_Call_Point ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Fire_Alarm_Pull_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b915,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Pull ] ] ] ;
            sh:object brick:Fire_Alarm_Pull_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Fire_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Fire_Control_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b30,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Control_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Fire_Safety_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Safety_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fire_Safety_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Safety_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fire_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fire_Sprinkler_Thermal_Expansion_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Sprinkler_Thermal_Expansion_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Fire_Sprinkler_Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Sprinkler_Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Fire_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Fire_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:First_Aid_Kit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b929,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:FirstAid ] ] ] ;
            sh:object brick:First_Aid_Kit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:First_Aid_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b929,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:First ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Meidcal ] ] ] ;
            sh:object brick:First_Aid_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Floor_Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b204,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b319,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Floor_Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Floor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b204,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Storey ] ] ] ;
            sh:object brick:Floor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Food_Service_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b421,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Food_Service_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Formaldehyde_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Formaldehyde_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Formaldehyde ] ] ] ;
            sh:object brick:Formaldehyde_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Freeze_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b953 ;
            sh:object brick:Freeze_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Freezer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b383,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Freezer ] ] ] ;
            sh:object brick:Freezer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:FrequencyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:HZ unit:PERCENT-PER-MO unit:GigaHZ unit:MegaHZ unit:PER-MilliSEC unit:NUM-PER-SEC unit:PER-SEC unit:PER-MO unit:MilliHZ unit:PPTH-PER-HR unit:PER-DAY unit:failures-in-time unit:PER-YR unit:PetaHZ unit:NUM-PER-YR unit:PER-HR unit:PlanckFrequency unit:PERCENT-PER-DAY unit:PERCENT-PER-WK unit:TeraHZ unit:SAMPLE-PER-SEC unit:NUM-PER-HR unit:PER-MIN unit:KiloHZ unit:PERCENT-PER-HR unit:PERCENT-PER-YR unit:PER-WK ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Frequency_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Frequency_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Frequency_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Frequency_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Frequency_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Frequency_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fresh_Air_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b963 ;
            sh:object brick:Fresh_Air_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Frost_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Frost ] ] ] ;
            sh:object brick:Frost_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Fume_Hood_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b969,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b970 ;
            sh:object brick:Fume_Hood_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Fume_Hood_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b969,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b970 ;
            sh:object brick:Fume_Hood ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Furniture_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b973 ;
            sh:object brick:Furniture ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Gas_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628 ;
            sh:object brick:Gas_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gas_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269 ;
            sh:object brick:Gas_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gas_Pressure_Regulator_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b978 ;
            sh:object brick:Gas_Pressure_Regulator_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Gas_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269 ;
            sh:object brick:Gas_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gas_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269 ;
            sh:object brick:Gas_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Gas_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269 ;
            sh:object brick:Gas_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gatehouse_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Gatehouse ] ] ] ;
            sh:object brick:Gatehouse ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gateway_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Gateway ] ] ] ;
            sh:object brick:Gateway ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Gauge_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:BAR unit:MilliM_H2O unit:LB_F-PER-IN2 unit:IN_H2O ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Gauge_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b357,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Gauge_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Generation_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b780 ;
            sh:object brick:Generation_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Generator_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b742 ;
            sh:object brick:Generator_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:GrainsOfMoistureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:GRAIN ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Grease_Interceptor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b994 ;
            sh:object brick:Grease_Interceptor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:HVAC_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241 ;
            sh:object brick:HVAC_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:HVAC_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241 ;
            sh:object brick:HVAC_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:HVAC_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:HVAC_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hail_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hail ] ] ] ;
            sh:object brick:Hail_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hallway_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hallway ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Hallway ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hazardous_Materials_Storage_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hazardous ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Materials ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Hazardous_Materials_Storage ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Heat_Detector_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1014,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Heat_Detector ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heat_Exchanger_Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1016,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Heat_Exchanger_System_Enable_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b429 ;
            sh:object brick:Heat_Exchanger_System_Enable_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Heat_Exchanger_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:HX ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b429 ;
            sh:object brick:Heat_Exchanger ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heat_Pump_Air_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474 ;
            sh:object brick:Heat_Pump_Air_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heat_Pump_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1024,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Heat_Pump_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Heat_Pump_Ground_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b477 ;
            sh:object brick:Heat_Pump_Ground_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heat_Pump_Water_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Heat_Pump_Water_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heat_Recovery_Air_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1024,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1028,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Heat_Recovery_Air_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Heat_Recovery_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1024,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1028,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Heat_Recovery_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Heat_Recovery_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1028,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Heat_Recovery_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Heat_Recovery_Water_Source_Condensing_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1024,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1028,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b443,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Heat_Recovery_Water_Source_Condensing_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Heat_Sink_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Heat_Sink ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Heat_Sink_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heat_Wheel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1037,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Heat_Wheel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Heat_Wheel_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1037,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b888 ;
            sh:object brick:Heat_Wheel_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318 ;
            sh:object brick:Heating_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Heating_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178 ;
            sh:object brick:Heating_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Heating_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Heating_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Heating_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1024,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Heating_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178 ;
            sh:object brick:Heating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481 ;
            sh:object brick:Heating_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heating_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Heating_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Heating_Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Heating_Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Heating_Supply_Air_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Heating_Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Heating_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Heating_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Heating_Thermal_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Heating_Thermal_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Heating_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Heating_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Heating_Ventilation_Air_Conditioning_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1054,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b241,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b412 ;
            sh:object brick:Heating_Ventilation_Air_Conditioning_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Heating_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Heating_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:High_Air_Flow_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Air_Flow_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:High_CO2_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_CO2_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:High_Head_Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Head ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Head_Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:High_Humidity_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Humidity_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:High_Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:High_Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:High_Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:High_Static_Pressure_Cutout_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Cutout ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:High_Static_Pressure_Cutout_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:High_Supply_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Supply_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:High_Temperature_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Temperature_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:High_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:High_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hold_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hold ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Hold_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hospitality_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Hospitality ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Hospitality_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b383,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Hot_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Deck_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b385 ;
            sh:object brick:Hot_Deck ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hot_Water_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b198,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Booster_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b231,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Booster_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Circulator_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b337,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Circulator_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Coil_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Coil ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Hot_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Hot_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Hot_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Hot_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Hot_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Hot_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Hot_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Hot_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Hot_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_Differential_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Hot_Water_Differential_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Hot_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Hot_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Gauge_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b357,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Hot_Water_Gauge_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Hot_Water_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hot_Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hot_Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hot_Water_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hot_Water_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Hot_Water_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Hot_Water_System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Thermal_Energy_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Thermal_Energy_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Hot_Water_Thermal_Expansion_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372 ;
            sh:object brick:Hot_Water_Thermal_Expansion_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Hot_Water_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Humidification_Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Humidification ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481 ;
            sh:object brick:Humidification_Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Humidifier_Fault_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1117,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b890 ;
            sh:object brick:Humidifier_Fault_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Humidifier_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1117,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Humidifier ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Humidify_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Humidify ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Humidify_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Humidity_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Humidity_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Humidity_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Humidity_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Humidity_Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1129,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Humidity_Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:IAQ_Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:IAQ ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:IAQ_Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:ICT_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:ICT_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:ICT_Hardware_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1136,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:ICT_Hardware ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:ICT_Rack_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Rack ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:ICT_Rack ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:IDF_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:IDF ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b629,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:IDF ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Ice_Tank_Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1016,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Ice_Tank_Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Illuminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1147,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Illuminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Illuminance_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1147,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Illuminance_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Imbalance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b506 ;
            sh:object brick:Imbalance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Induction_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Induction ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Induction_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:InferInverseProperties a sh:NodeShape ;
    sh:deactivated true ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this ?invP ?o .
}
WHERE {
?o ?p $this .
?invP owl:inverseOf ?p .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InferInverseProperties2 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this ?p ?o .
}
WHERE {
?o ?invP $this .
?invP owl:inverseOf ?p .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InferInversePropertiesExt a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this ?invP ?o .
}
WHERE {
?o ?p $this .
{?invP owl:inverseOf ?p} UNION {?invP s223:inverseOf ?p} .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass s223:Concept,
        brick:Entity .

bsh:InferRecValue a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
$this rec:value ?v
}
WHERE {
$this brick:value ?v
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf brick:value .

bsh:InferSymmetricProperties a sh:NodeShape ;
    sh:deactivated true ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
?o ?prop $this .
$this ?prop ?o .
}
WHERE {
  { $this ?prop ?o } UNION { ?o ?prop $this } .
  ?prop a owl:SymmetricProperty .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:InferSymmetricPropertiesExt a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
?o ?prop $this .
$this ?prop ?o .
}
WHERE {
  { $this ?prop ?o } UNION { ?o ?prop $this } .
  {?prop a owl:SymmetricProperty} UNION {?prop a s223:SymmetricProperty} .
}
			""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:Information_Area_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Information ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b216,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b220,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Information_Area ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:InheritEVSEChargerDirection a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:electricVehicleChargerDirectionality ?direction
        } WHERE {
            $this rdf:type brick:Electric_Vehicle_Charging_Port .
            $this brick:isPartOf ?charger .
            ?charger a brick:Electric_Vehicle_Charging_Station .
            ?charger brick:electricVehicleChargerDirectionality ?direction .
            FILTER NOT EXISTS {
                $this brick:electricVehicleChargerDirectionality ?other_direction .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Electric_Vehicle_Charging_Port .

bsh:Inside_Face_Surface_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1160,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b735 ;
            sh:object brick:Inside_Face_Surface_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Inside_Face_Surface_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1160,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b735 ;
            sh:object brick:Inside_Face_Surface_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Intake_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1163,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329 ;
            sh:object brick:Intake_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Intake_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1163,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Intake_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Integral_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Integral_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Intercom_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b745 ;
            sh:object brick:Intercom_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Interface_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b605 ;
            sh:object brick:Interface ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Intrusion_Detection_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Intrusion ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b753 ;
            sh:object brick:Intrusion_Detection_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Inverter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Inverter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:IrradianceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-IN2 unit:W-PER-CentiM2 unit:W-PER-M2 unit:W-PER-FT2 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Isolation_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b436 ;
            sh:object brick:Isolation_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Isolation_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b436 ;
            sh:object brick:Isolation_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Isolation_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b436 ;
            sh:object brick:Isolation_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Janitor_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Janitor ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Janitor_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Jet_Nozzle_Air_Diffuser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Jet ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Nozzle ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b60 ;
            sh:object brick:Jet_Nozzle_Air_Diffuser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Laboratory_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b383,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Laboratory ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Laminar_Flow_Air_Diffuser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Laminar ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b60,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Laminar_Flow_Air_Diffuser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:LastKnownBooleanShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:LastKnownDurationShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:duration ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:LastKnownIntegerShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:Last_Fault_Code_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Code ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Last ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b890 ;
            sh:object brick:Last_Fault_Code_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Lead_Lag_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1202,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1203,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Lead_Lag_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Lead_Lag_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1202,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1203,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Lead_Lag_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Lead_On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1203,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Lead_On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leak_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b426,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Leak_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Leak_Detector_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1014,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b426 ;
            sh:object brick:Leak_Detector_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Leaving_Chilled_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Chilled_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Chilled_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Chilled_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Chilled_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Chilled_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Chilled_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Chilled_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Condenser_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Condenser_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Condenser_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Condenser_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Condenser_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b428,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Condenser_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Domestic_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Leaving_Domestic_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Leaving_Domestic_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b632 ;
            sh:object brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Leaving_High_Temperature_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Hot_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Hot_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Hot_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Hot_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Hot_Water_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Leaving_Hot_Water_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Hot_Water_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Hot_Water_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Hot_Water_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Leaving_Hot_Water_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Hot_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Hot_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Water_Differential_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Leaving_Water_Differential_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Leaving_Water_Differential_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Leaving_Water_Differential_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Leaving_Water_Differential_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Leaving_Water_Differential_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Leaving_Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leaving_Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Leaving_Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leaving_Water_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Water_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leaving_Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leaving_Water_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Leaving_Water_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Leaving_Water_Temperature_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Leaving_Water_Temperature_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Water_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Leaving_Water_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Leaving_Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Leaving_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b587 ;
            sh:object brick:Leaving_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:LevelQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:DeciM unit:KiloM unit:IN unit:M unit:CentiM unit:MicroM unit:MilliM unit:FT unit:YD ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Level_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Level_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Level_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Level_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Library_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Library ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Library ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Lighting_Correlated_Color_Temperature_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1249,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1250,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Lighting_Correlated_Color_Temperature_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Lighting_Correlated_Color_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1249,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1250,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Lighting_Correlated_Color_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Lighting_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Lighting_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Lighting_Level_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Lighting_Level_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Lighting_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251 ;
            sh:object brick:Lighting_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Lighting_Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1251,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Lighting_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Linear_SpeedQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:KiloM-PER-SEC unit:FT-PER-SEC unit:M-PER-SEC unit:KiloM-PER-HR unit:MI-PER-HR unit:FT-PER-HR unit:M-PER-HR unit:MI-PER-SEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Liquid_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b753 ;
            sh:object brick:Liquid_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Load_Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505 ;
            sh:object brick:Load_Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Load_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Load_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Load_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342 ;
            sh:object brick:Load_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Load_Shed_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Load_Shed_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Loading_Dock_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Dock ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Loading ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Loading_Dock ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Lobby_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b769 ;
            sh:object brick:Lobby ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Locally_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Locally ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Locally_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Location_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Location ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_1_tags_condition .

bsh:Lockout_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Lockout_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b393,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Lounge_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1283,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Lounge ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Low_Air_Flow_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Air_Flow_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Low_Battery_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b206,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Battery_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Low_Freeze_Protect_Temperature_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Protect ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b953 ;
            sh:object brick:Low_Freeze_Protect_Temperature_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Low_Humidity_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Humidity_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Low_Humidity_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Humidity_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Low_Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Low_Outside_Air_Temperature_Enable_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Low_Outside_Air_Temperature_Enable_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Outside_Air_Temperature_Enable_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Low_Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Low_Suction_Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Suction ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Suction_Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Low_Supply_Air_Flow_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Supply_Air_Flow_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Low_Supply_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Supply_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Low_Temperature_Alarm_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Temperature_Alarm_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Low_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Low_Voltage_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Low_Voltage_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Lowest_Exhaust_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Lowest ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b176,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Lowest_Exhaust_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Luminaire_Driver_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Driver ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1313,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Luminaire_Driver ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Luminaire_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1313,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Luminaire ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Luminance_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1316,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Luminance_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Luminance_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1316,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Luminance_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Luminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1316,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Luminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Luminance_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1316,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Luminance_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:MDF_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:MDF ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b629,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:MDF ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Mail_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Mail ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Mail_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Main_Circuit_Breaker_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b253,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b376 ;
            sh:object brick:Main_Circuit_Breaker ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Main_Disconnect_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b266 ;
            sh:object brick:Main_Disconnect_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Maintenance_Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1332,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154 ;
            sh:object brick:Maintenance_Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Maintenance_Required_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1332,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Required ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Maintenance_Required_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Majlis_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1283,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Majlis ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Majlis ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Makeup_Air_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:MAU ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1345,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Makeup_Air_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Makeup_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1345,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1347,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Makeup_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Manual_Auto_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Auto ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b915 ;
            sh:object brick:Manual_Auto_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Manual_Fire_Alarm_Activation_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Activation ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b915 ;
            sh:object brick:Manual_Fire_Alarm_Activation_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Massage_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Massage ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Massage_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Max_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Max_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Max_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Max_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Max_Frequency_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Max_Frequency_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Max_Fresh_Air_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b963 ;
            sh:object brick:Max_Fresh_Air_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Max_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Max_Hot_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Hot_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Max_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Max_Load_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Load_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Max_Outside_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Outside_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Max_Position_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Max_Position_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Max_Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Max_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Max_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Max_Supply_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Max_Supply_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Max_Supply_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Max_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Max_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Max_Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Max_Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Max_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1361,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Max_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Measurable_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Measurable ] ] ] ;
            sh:object brick:Measurable ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_1_tags_condition .

bsh:Mechanical_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1391,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Mechanical_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Media_Hot_Desk_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Desk ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b258,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Media_Hot_Desk ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Media_Production_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Production ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b258,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Media_Production_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Media_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b258,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Media_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Medical_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Medical ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Medical_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b807 ;
            sh:object brick:Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:MeterInferSubclassBuildingMeter a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?metertype .
        } WHERE {
            $this rdf:type/rdfs:subClassOf* brick:Building_Meter .
            $this brick:hasSubstance ?substance .
            ?metertype brick:hasSubstance ?substance .
            ?metertype rdfs:subClassOf+ brick:Building_Meter .
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Building_Meter .

bsh:MeterInferSubclassNonBuildingMeter a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this rdf:type ?metertype .
        } WHERE {
            $this rdf:type/rdfs:subClassOf* brick:Meter .
            $this brick:hasSubstance ?substance .
            ?metertype brick:hasSubstance ?substance .
            FILTER NOT EXISTS {
                $this rdf:type/rdf:subClassOf* brick:Building_Meter
            }
            MINUS {
                ?metertype rdfs:subClassOf* brick:Building_Meter .
            }
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:MeterInferSubstance a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT {
            $this brick:hasSubstance ?substance .
        } WHERE {
            $this rdf:type ?meter .
            ?meter rdfs:subClassOf* brick:Meter .
            ?meter brick:hasSubstance ?substance .
        }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Meter .

bsh:MeterRelationshipRule a sh:NodeShape ;
    sh:property [ sh:message "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy" ;
            sh:path brick:meters ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class brick:Meter ] ],
        [ sh:message "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy" ;
            sh:path brick:isMeteredBy ;
            sh:qualifiedMaxCount 0 ;
            sh:qualifiedValueShape [ sh:class brick:Meter ] ] ;
    sh:targetClass brick:Meter .

bsh:Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264 ;
            sh:object brick:Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Methane_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Methane_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Methane ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Methane_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Min_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Min_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Min_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Min_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Min_Frequency_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Min_Frequency_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Min_Fresh_Air_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b963 ;
            sh:object brick:Min_Fresh_Air_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Min_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Min_Hot_Water_Differential_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Hot_Water_Differential_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Min_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Min_Load_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Load_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Min_Outside_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Outside_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Min_Position_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Min_Position_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Min_Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Min_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Min_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Min_Supply_Air_Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Min_Supply_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Min_Supply_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Min_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Min_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_11_tags_condition .

bsh:Min_Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Min_Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Min_Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1416,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Min_Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Mixed_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Mixed_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Mixed_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Mixed_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Mixed_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Mixed_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Mixed_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Mixed_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Mixed_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Mixing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Mixing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196 ;
            sh:object brick:Mixing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Modbus_Controller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Modbus ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b188,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Modbus_Controller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Mode_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154 ;
            sh:object brick:Mode_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Motion_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Motion ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Motion_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Motor_Control_Center_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Center ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b30 ;
            sh:object brick:Motor_Control_Center ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Motor_Current_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505 ;
            sh:object brick:Motor_Current_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Motor_Direction_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b610 ;
            sh:object brick:Motor_Direction_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Motor_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Motor_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Motor_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Motor_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Motor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Motor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Motor_Torque_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1465,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Motor_Torque_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:NO2_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:NO2_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:NO2 ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:NO2_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Natural_Gas_Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444 ;
            sh:object brick:Natural_Gas_Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Natural_Gas_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Natural_Gas_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Natural_Gas_Seismic_Shutoff_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Seismic ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shutoff ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444 ;
            sh:object brick:Natural_Gas_Seismic_Shutoff_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Natural_Gas_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444 ;
            sh:object brick:Natural_Gas_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Natural_Gas_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Natural_Gas_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Network_Router_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Router ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b538 ;
            sh:object brick:Network_Router ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Network_Security_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b538 ;
            sh:object brick:Network_Security_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Network_Video_Recorder_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:NVR ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Recorder ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1499,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1500,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b538 ;
            sh:object brick:Network_Video_Recorder ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:No_Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:No ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:No_Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Noncondensing_Natural_Gas_Boiler_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Noncondensing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b228,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b444 ;
            sh:object brick:Noncondensing_Natural_Gas_Boiler ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:OWLEquivalentClassRule1 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s a ?t2 .
} WHERE {
    ?s a $this .
    { ?t2 owl:equivalentClass $this }
    UNION
    { $this owl:equivalentClass ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf owl:equivalentClass .

bsh:OWLEquivalentClassRule2 a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?s a ?t2 .
} WHERE {
    ?s a $this .
    { ?t2 owl:equivalentClass $this }
    UNION
    { $this owl:equivalentClass ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetObjectsOf owl:equivalentClass .

bsh:Occupancy_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153 ;
            sh:object brick:Occupancy_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Occupancy_Count_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1512 ;
            sh:object brick:Occupancy_Count_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Occupancy_PercentageQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Occupancy_Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Occupancy_Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Occupancy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510 ;
            sh:object brick:Occupancy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
