    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Occupancy_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Occupancy_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Occupied_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Cooling_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174 ;
            sh:object brick:Occupied_Cooling_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Cooling_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Occupied_Cooling_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Occupied_Cooling_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Occupied_Cooling_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Occupied_Cooling_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Cooling_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Cooling_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Cooling_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Occupied_Heating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178 ;
            sh:object brick:Occupied_Heating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Heating_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Occupied_Heating_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Occupied_Heating_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Occupied_Heating_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Occupied_Heating_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Heating_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Heating_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Heating_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Occupied_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Occupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Occupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Occupied_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Occupied_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Occupied_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Occupied_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Occupied_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Occupied_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Occupied_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Occupied_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Occupied_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Occupied_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Occupied_Target_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b694 ;
            sh:object brick:Occupied_Target_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Office_Kitchen_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Kitchen ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Office_Kitchen ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Office_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Office ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:On_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:On_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:On_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:On_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:On_Timer_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1547,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Timer ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:On_Timer_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:OneLastKnownValuePerEntity a sh:NodeShape ;
    sh:property [ sh:maxCount 1 ;
            sh:message "Only one last known value per entity is allowed" ;
            sh:path brick:lastKnownValue ] ;
    sh:targetSubjectsOf brick:lastKnownValue .

bsh:Open_Close_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1552,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b379 ;
            sh:object brick:Open_Close_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Open_Close_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1552,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b379 ;
            sh:object brick:Open_Close_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Open_Heating_Valve_Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1552,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Open_Office_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1552,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Open_Office ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Operating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1557,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Operating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Operative_TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:DEG_C unit:K unit:DEG_F ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Outdoor_Area_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b216,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b220,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Outdoor_Area ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Output_Frequency_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b509,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Output_Frequency_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Output_Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b509 ;
            sh:object brick:Output_Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Outside_Air_CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b295,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Outside_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Outside_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b77 ;
            sh:object brick:Outside_Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Outside_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Outside_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Lockout_Temperature_Differential_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Outside_Air_Lockout_Temperature_Differential_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Outside_Air_Lockout_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1065,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Lockout_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Outside_Air_Temperature_Enable_Differential_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Temperature_Enable_Differential_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Outside_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Outside_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Outside_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Outside_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Outside_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Outside_Air_Wet_Bulb_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b113,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b114,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Air_Wet_Bulb_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Outside_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Outside_Face_Surface_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b735 ;
            sh:object brick:Outside_Face_Surface_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Outside_Face_Surface_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b735 ;
            sh:object brick:Outside_Face_Surface_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Outside_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Outside_Illuminance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1147,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside_Illuminance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Outside_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b620 ;
            sh:object brick:Outside ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Overload_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Overload ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Overload_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Overridden_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1589,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751 ;
            sh:object brick:Overridden_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Overridden_On_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1589,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Overridden_On_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Overridden_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1589,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Overridden_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Override_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b517 ;
            sh:object brick:Override_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Ozone_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Ozone_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ozone ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Ozone_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:PID_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:PID_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:PIR_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PIR ] ] ] ;
            sh:object brick:PIR_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:PM10_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:MicroGM-PER-M3 unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:PM10_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1604,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:PM10_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:PM10_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1604,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605 ;
            sh:object brick:PM10_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:PM1_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:MicroGM-PER-M3 unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PM1_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1608,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:PM1_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:PM1_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1608 ;
            sh:object brick:PM1_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:PM2.5_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:MicroGM-PER-M3 unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:PM2.5_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1611,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:PM2.5_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:PM2.5_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1611 ;
            sh:object brick:PM2.5_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:PVT_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1614,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1615,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:PVT_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:PV_Generation_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1618,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b780 ;
            sh:object brick:PV_Generation_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:PV_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1615,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:PV_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Packaged_Air_Source_Heat_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474 ;
            sh:object brick:Packaged_Air_Source_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Packaged_Heat_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234 ;
            sh:object brick:Packaged_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Packaged_Water_Source_Heat_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b474,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Packaged_Water_Source_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Parking_Level_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1625,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b204,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Parking_Level ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Parking_Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1625,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Parking_Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Parking_Structure_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1625,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Structure ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Parking_Structure ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Particulate_Matter_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605 ;
            sh:object brick:Particulate_Matter_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Passive_Chilled_Beam_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Passive ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b40,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b41 ;
            sh:object brick:Passive_Chilled_Beam ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Peak_Demand_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Peak ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Peak_Demand_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:People_Count_Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1512,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:People ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:People_Count_Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Phasor_AngleQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:REV unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:GON unit:RAD unit:MilliARCSEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Phasor_MagnitudeQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:REV unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:GON unit:RAD unit:MilliARCSEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Photovoltaic_Array_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b158,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1615,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1618,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393 ;
            sh:object brick:Photovoltaic_Array ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Photovoltaic_Current_Output_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1615,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1618,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b505,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b509 ;
            sh:object brick:Photovoltaic_Current_Output_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Photovoltaic_Inverter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1618,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Photovoltaic_Inverter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Piezoelectric_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Piezoelectric ] ] ] ;
            sh:object brick:Piezoelectric_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:PlugStrip_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PlugStrip ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:PlugStrip ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Plumbing_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Plumbing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Plumbing_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Point_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14 ;
            sh:object brick:Point ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_1_tags_condition .

bsh:PointsHaveQuantityKinds a sh:NodeShape ;
    sh:property [ sh:class qudt:QuantityKind ;
            sh:message "Brick Points should have associated quantity kinds" ;
            sh:minCount 1 ;
            sh:path brick:hasQuantity ] ;
    sh:target [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
          SELECT ?this
          WHERE {
            ?this rdfs:subClassOf+ brick:Sensor .
            FILTER NOT EXISTS { ?class owl:deprecated true }
          }
        """ ],
        [ a sh:SPARQLTarget ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
          SELECT ?this
          WHERE {
            ?this rdfs:subClassOf+ brick:Setpoint .
            FILTER NOT EXISTS { ?class owl:deprecated true }
          }
        """ ] .

bsh:Portfolio_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Portfolio ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393 ;
            sh:object brick:Portfolio ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:PositionQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Position_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Position_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Position_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Position_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Power_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Power_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Power_FactorQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:UNITLESS ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Power_Factor_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Factor ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Power_Factor_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Power_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b70 ;
            sh:object brick:Power_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Prayer_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Prayer ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Prayer_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Pre-Cooling_Air_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:PAU ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Pre-Cooling_Air_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Pre_Filter_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1683,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329 ;
            sh:object brick:Pre_Filter_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Pre_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1683,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329 ;
            sh:object brick:Pre_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:PrecipitationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:DeciM unit:KiloM unit:IN unit:M unit:CentiM unit:MicroM unit:MilliM unit:FT unit:YD ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Preheat_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1686 ;
            sh:object brick:Preheat_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Preheat_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Preheat_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Preheat_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Preheat_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Preheat_Hot_Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Preheat_Hot_Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Preheat_Supply_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1686,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181 ;
            sh:object brick:Preheat_Supply_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:DeciBAR unit:KiloLB_F-PER-IN2 unit:N-PER-M2 unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:MegaBAR unit:FT_H2O_39dot2DEG_F unit:CentiM_HG_0DEG_C unit:KiloPA_A unit:MilliPA unit:N-PER-CentiM2 unit:KiloBAR unit:CentiBAR unit:IN_HG_60DEG_F unit:DecaPA unit:PDL-PER-FT2 unit:BARYE unit:TORR unit:BARAD unit:PSI unit:MicroATM unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:ATM_T unit:MicroTORR unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:KiloGM-PER-M-SEC2 unit:FT_H2O unit:IN_H2O_60DEG_F unit:HectoBAR unit:KiloGM_F-PER-M2 unit:KIP_F-PER-IN2 unit:KiloPA unit:MilliM_HG unit:MilliTORR unit:LB_F-PER-FT2 unit:GigaPA unit:PA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MicroBAR unit:MegaPSI unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:CentiM_H2O unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Pressure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Reducing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1693,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Reducing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Regulator_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b978 ;
            sh:object brick:Pressure_Regulator_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Relief_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1696,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Relief_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressure_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Pressure_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pressurization_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Pressurization ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Pressurization_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Private_Office_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Private ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b778 ;
            sh:object brick:Private_Office ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Proportional_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Proportional_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Pump_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234 ;
            sh:object brick:Pump_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pump_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Pump_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Pump_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1391,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Pump_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Pump_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234 ;
            sh:object brick:Pump_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234 ;
            sh:object brick:Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Pump_VFD_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b888 ;
            sh:object brick:Pump_VFD ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:RDFSRangeRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
    ?val a ?shape .
} WHERE {
    $this rdfs:range ?shape .
    ?shape a sh:NodeShape .
    ?ent $this ?val .
    FILTER NOT EXISTS { ?val a ?shape }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf rdfs:range .

bsh:RDFSSubPropertyOfRuleForEntityProperties a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
            CONSTRUCT {
                ?s ?super ?skolemized .
                ?skolemized ?ep ?eo .
            } WHERE {
                $this rdfs:subPropertyOf+ ?super .
                ?super a brick:EntityProperty .
                $this a brick:EntityProperty .
                ?s $this ?o .
                BIND(IF(isBlank(?o), IRI(CONCAT("urn:skolem:", STRUUID())), ?o) AS ?skolemized)
                ?o ?ep ?eo .
            }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf rdfs:subPropertyOf .

bsh:RadianceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-M2-SR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Radiant_Ceiling_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:RC ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1720,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b317,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:Radiant_Ceiling_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Radiant_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1720,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:Radiant_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Radiant_Panel_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1720,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:Radiant_Panel_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Radiant_Panel_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1720,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:Radiant_Panel_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Radiant_TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:DEG_C unit:K unit:DEG_F ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Radiation_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Radiation ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Radiation_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Radioactivity_Concentration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1730,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Radioactivity ] ] ] ;
            sh:object brick:Radioactivity_Concentration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Radon_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:BQ-PER-M3 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Radon_Concentration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1730,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Radon ] ] ] ;
            sh:object brick:Radon_Concentration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Rain_Duration_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1739,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b677 ;
            sh:object brick:Rain_Duration_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Rain_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1739 ;
            sh:object brick:Rain_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Rain_Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1739,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Rain_Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Rated_Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Rated ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Rated_Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Reactive_EnergyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:V-A_Reactive-HR unit:KiloV-A_Reactive-HR unit:MegaV-A_Reactive-HR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Reactive_Energy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1747,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43 ;
            sh:object brick:Reactive_Energy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Reactive_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1747,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Reactive_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Reception_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Reception ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Reception ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Refrigerant_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312 ;
            sh:object brick:Refrigerant_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Refrigerant_Metering_Device_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1347,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Device ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Throttling ] ] ] ;
            sh:object brick:Refrigerant_Metering_Device ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Refrigerant_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312 ;
            sh:object brick:Refrigerant_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Refrigeration_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Refrigeration ] ] ] ;
            sh:object brick:Refrigeration_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Region_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Region ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Region ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Reheat_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1771 ;
            sh:object brick:Reheat_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Reheat_Hot_Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1771,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b271,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Reheat_Hot_Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Reheat_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1771,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Reheat_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Relative_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Relative_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Relay_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1776 ;
            sh:object brick:Relay_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Relay_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1776,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Relay ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Relief_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1696,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Relief_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Relief_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1696,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Relief_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Remotely_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Remotely ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Remotely_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343 ;
            sh:object brick:Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343 ;
            sh:object brick:Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Restroom_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Rest ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Restroom ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Restroom ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Retail_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Retail ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Retail_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Return_Air_CO2_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_CO2_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_CO2_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_CO2_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_CO_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b295,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_CO_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Return_Air_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Return_Air_Enthalpy_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b62,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Enthalpy_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Filter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b329,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Filter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Return_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Grains_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b77 ;
            sh:object brick:Return_Air_Grains_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Return_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Return_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Plenum_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88 ;
            sh:object brick:Return_Air_Plenum ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Return_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Return_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Return_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Return_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Return_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Return_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Return_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Return_Heating_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Return_Heating_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Reversing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Reversing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312 ;
            sh:object brick:Reversing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Riser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b276,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b727 ;
            sh:object brick:Riser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Rooftop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1824,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b204,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Rooftop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Rooftop_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1824,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:RTU ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b79 ;
            sh:object brick:Rooftop_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Room_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Room_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Rotational_SpeedQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:RAD-PER-HR unit:DEG-PER-HR unit:RAD-PER-MIN unit:DEG-PER-SEC unit:DEG-PER-MIN unit:RAD-PER-SEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Run_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1547,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Run_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Run_Request_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1547,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Request ] ] ] ;
            sh:object brick:Run_Request_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Run_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1547,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Run_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Safety_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Safety_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Safety_Shower_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1840,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b645,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b650 ;
            sh:object brick:Safety_Shower ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Safety_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150 ;
            sh:object brick:Safety_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Sash_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Sash ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Sash_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Schedule_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Schedule ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Schedule_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Security_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31 ;
            sh:object brick:Security_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Security_Service_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Security_Service_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Sensor_Failure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b879 ;
            sh:object brick:Sensor_Failure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Separation_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369 ;
            sh:object brick:Separation_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Server_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1857,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Server_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Server_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1136,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1857,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Server ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Service_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Service_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Shading_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b159,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Shading_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Shading_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b159 ;
            sh:object brick:Shading_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Shared_Office_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shared ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b778 ;
            sh:object brick:Shared_Office ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Short_Cycle_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Short ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b519 ;
            sh:object brick:Short_Cycle_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Shower_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1840,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Shower ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Site_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Site ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Site ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Smoke_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1877,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Smoke_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Smoke_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1877,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b753 ;
            sh:object brick:Smoke_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Smoke_Detector_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1014,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b150,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1877,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b910 ;
            sh:object brick:Smoke_Detector ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Soil_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Soil ] ] ] ;
            sh:object brick:Soil_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Solar_Azimuth_Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b125,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Azimuth ] ] ] ;
            sh:object brick:Solar_Azimuth_Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Solar_IrradianceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-IN2 unit:W-PER-CentiM2 unit:W-PER-M2 unit:W-PER-FT2 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Solar_Irradiance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Irradiance ] ] ] ;
            sh:object brick:Solar_Irradiance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Solar_RadianceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:W-PER-M2-SR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Solar_Thermal_Collector_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1614,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370 ;
            sh:object brick:Solar_Thermal_Collector ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Solar_Zenith_Angle_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b125,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1616,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Zenith ] ] ] ;
            sh:object brick:Solar_Zenith_Angle_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Space_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b394,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Space_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:SpeedQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:GigaHZ-M unit:YD-PER-SEC unit:KiloM-PER-SEC unit:FT-PER-SEC unit:DEG-PER-SEC unit:FT-PER-HR unit:FT3-PER-MIN-FT2 unit:RAD-PER-HR unit:DEG-PER-HR unit:YD-PER-HR unit:BFT unit:RAD-PER-SEC unit:MegaHZ-M unit:YD-PER-MIN unit:M-PER-SEC unit:MicroM-PER-MIN unit:IN-PER-YR unit:KiloM-PER-HR unit:MI-PER-HR unit:MicroM-PER-SEC unit:RAD-PER-MIN unit:DEG-PER-MIN unit:HZ-M unit:M-PER-HR unit:MI-PER-SEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Speed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Speed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Speed_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Speed_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Speed_Reset_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Speed_Reset_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Speed_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Speed_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Speed_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Speed_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Sports_Service_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Sports ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Sports_Service_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Stage_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1910,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:Stage_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Stage_Riser_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1910,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b276,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b973 ;
            sh:object brick:Stage_Riser ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Stages_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Stages ] ] ] ;
            sh:object brick:Stages_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Staircase_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Staircase ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b727 ;
            sh:object brick:Staircase ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Standby_CRAC_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b410 ;
            sh:object brick:Standby_CRAC ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Standby_Cooling_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Standby_Cooling_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Standby_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Standby_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Standby_Glycool_Unit_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Glycool ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Standby_Glycool_Unit_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Standby_Heating_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Standby_Heating_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Standby_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Standby_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Standby_Target_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b694 ;
            sh:object brick:Standby_Target_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Standby_Unit_On_Off_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Standby_Unit_On_Off_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Start_Stop_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481 ;
            sh:object brick:Start_Stop_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Start_Stop_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b480,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b481 ;
            sh:object brick:Start_Stop_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Static_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:KiloLB_F-PER-IN2 unit:DeciBAR unit:N-PER-M2 unit:CentiM_H2O unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:FT_H2O_39dot2DEG_F unit:MegaBAR unit:CentiM_HG_0DEG_C unit:KiloPA_A unit:MilliPA unit:N-PER-CentiM2 unit:IN_HG_60DEG_F unit:CentiBAR unit:KiloBAR unit:DecaPA unit:PDL-PER-FT2 unit:TORR unit:BARYE unit:BARAD unit:MicroATM unit:PSI unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:ATM_T unit:MicroTORR unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:FT_H2O unit:HectoBAR unit:KIP_F-PER-IN2 unit:KiloPA unit:IN_H2O_60DEG_F unit:MilliM_HG unit:KiloGM_F-PER-M2 unit:MilliTORR unit:LB_F-PER-FT2 unit:GigaPA unit:PA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MegaPSI unit:MicroBAR unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:KiloGM-PER-M-SEC2 unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Static_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Static_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Static_Pressure_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Static_Transfer_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b166,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Static_Transfer_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Steam_Baseboard_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b198,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Steam_Baseboard_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Steam_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628 ;
            sh:object brick:Steam_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Steam_On_Off_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b751,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b883 ;
            sh:object brick:Steam_On_Off_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Steam_Pressure_Reducing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1693,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Steam_Pressure_Reducing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Steam_Pressure_Relief_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1696,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Steam_Pressure_Relief_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Steam_Radiator_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b199,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Steam_Radiator ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Steam_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944 ;
            sh:object brick:Steam_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Steam_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Steam_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Steam_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Steam_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Storage_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Storage_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369 ;
            sh:object brick:Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Studio_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Studio ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b258,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Studio ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:SubPropertyOfRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
   ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this rdfs:subPropertyOf ?t2 }
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf rdfs:subPropertyOf .

bsh:Supply_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582 ;
            sh:object brick:Supply_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Supply_Air_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Supply_Air_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Duct_Pressure_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b671 ;
            sh:object brick:Supply_Air_Duct_Pressure_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Flow_Demand_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b68 ;
            sh:object brick:Supply_Air_Flow_Demand_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Flow_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Supply_Air_Flow_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Flow_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Supply_Air_Flow_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Flow_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Supply_Air_Flow_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Supply_Air_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Supply_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Supply_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Integral_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Supply_Air_Integral_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Plenum_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88 ;
            sh:object brick:Supply_Air_Plenum ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Supply_Air_Proportional_Gain_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b575,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Supply_Air_Proportional_Gain_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Smoke_Detection_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1877,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b753 ;
            sh:object brick:Supply_Air_Smoke_Detection_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Static_Pressure_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Supply_Air_Static_Pressure_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Static_Pressure_Integral_Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b104,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Supply_Air_Static_Pressure_Integral_Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Supply_Air_Static_Pressure_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_10_tags_condition .

bsh:Supply_Air_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Supply_Air_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Supply_Air_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Static_Pressure_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Supply_Air_Static_Pressure_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Supply_Air_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Temperature_Cooling_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Supply_Air_Temperature_Cooling_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Supply_Air_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Temperature_Heating_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Supply_Air_Temperature_Heating_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Supply_Air_Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Supply_Air_Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Supply_Air_Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Supply_Air_Temperature_Proportional_Band_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b105,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b348,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b349,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_9_tags_condition .

bsh:Supply_Air_Temperature_Reset_Differential_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Supply_Air_Temperature_Reset_Differential_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Supply_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181 ;
            sh:object brick:Supply_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Temperature_Setpoint_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Supply_Air_Temperature_Setpoint_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Supply_Air_Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Supply_Air_Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Air_Velocity_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b111,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Supply_Air_Velocity_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Supply_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Supply_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Surveillance_Camera_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1499,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1500,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b303,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31 ;
            sh:object brick:Surveillance_Camera ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Switch_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Switch_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Switch_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Switch_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b605 ;
            sh:object brick:Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Switchgear_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Switchgear ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Switchgear ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:System_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364 ;
            sh:object brick:System_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:System_Shutdown_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Shutdown ] ] ] ;
            sh:object brick:System_Shutdown_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:System_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:System_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b393 ;
            sh:object brick:System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:TETRA_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:TETRA ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:TETRA_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:TVOC_ConcentrationQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PPB unit:MicroGM-PER-M3 unit:PPM ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:TVOC_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2016,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:TVOC_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:TVOC_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1603,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1605,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2016 ;
            sh:object brick:TVOC_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Tablet_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1136,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Tablet ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Tablet ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:TagInferenceRule a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
CONSTRUCT {
$this brick:hasTag ?tag .
} WHERE {
    $this rdf:type/rdfs:subClassOf* ?class .
    ?class brick:hasAssociatedTag ?tag .
}""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetClass brick:Entity .

bsh:Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369 ;
            sh:object brick:Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Target_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b694 ;
            sh:object brick:Target_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Team_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Team ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b503,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b778 ;
            sh:object brick:Team_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Telecom_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b630,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Telecom_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckTemperature unit:K unit:DEG_R unit:DEG_F unit:DEG_C unit:MilliDEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Temperature_Adjust_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b49 ;
            sh:object brick:Temperature_Adjust_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Temperature_Alarm_Sensitivity_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b118,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Temperature_Alarm_Sensitivity_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Temperature_Differential_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Temperature_Differential_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Temperature_High_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b750 ;
            sh:object brick:Temperature_High_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Temperature_Low_Reset_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b343,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b803 ;
            sh:object brick:Temperature_Low_Reset_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Temperature_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Temperature_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Temperature_Step_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b98 ;
            sh:object brick:Temperature_Step_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Temperature_Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1129,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Temperature_Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Temporary_Occupancy_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1510,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Temporary ] ] ] ;
            sh:object brick:Temporary_Occupancy_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Terminal_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Terminal ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Terminal_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Thermal_EnergyQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:KiloJ unit:KiloCAL unit:MegaJ unit:KiloBTU_IT unit:CAL_IT unit:THERM_US unit:BTU_TH unit:THM_EEC unit:CAL_TH unit:PicoJ unit:KiloCAL_IT unit:GigaJ unit:CAL_MEAN unit:NanoJ unit:CAL_15_DEG_C unit:TON_FG-HR unit:BTU_IT unit:KiloCAL_TH unit:KiloCAL_Mean unit:BTU_60DEG_F unit:BTU_59DEG_F unit:CAL_20DEG_C unit:J unit:BTU_MEAN unit:BTU_39DEG_F unit:THM_US unit:THERM_EC unit:KiloBTU_TH ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Thermal_Energy_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370 ;
            sh:object brick:Thermal_Energy_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Thermal_Energy_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b207,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Thermal_Energy_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Thermal_Expansion_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b369 ;
            sh:object brick:Thermal_Expansion_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Thermal_Expansion_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b269,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b310,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b311,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b716 ;
            sh:object brick:Thermal_Expansion_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Thermal_Power_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Thermal_Power_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Thermal_Power_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b44 ;
            sh:object brick:Thermal_Power_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Thermally_Activated_Building_System_Panel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Activated ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:TABS ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Thermally ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b260,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b734 ;
            sh:object brick:Thermally_Activated_Building_System_Panel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Thermostat_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2066,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Thermostat_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Thermostat_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2066 ;
            sh:object brick:Thermostat_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Thermostat_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b2066,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Thermostat ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Thermostatic_Mixing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b370,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b721 ;
            sh:object brick:Thermostatic_Mixing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Ticketing_Booth_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Booth ] ] ],
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Ticketing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Ticketing_Booth ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:TimeQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:WK unit:MO_MeanJulian unit:YR_Sidereal unit:MegaYR unit:PicoSEC unit:MIN_Sidereal unit:MO_MeanGREGORIAN unit:MilliH-PER-KiloOHM unit:H-PER-KiloOHM unit:PA-SEC-PER-BAR unit:MO unit:NanoSEC unit:FemtoSEC unit:MIN unit:MicroH-PER-KiloOHM unit:YR_Common unit:YR_TROPICAL unit:POISE-PER-PA unit:CentiPOISE-PER-BAR unit:DeciSEC unit:SH unit:H-PER-OHM unit:HR unit:MicroSEC unit:HR_Sidereal unit:DAY unit:YR unit:AttoSEC unit:MilliPA-SEC-PER-BAR unit:DAY_Sidereal unit:MegaSEC unit:PlanckTime unit:POISE-PER-BAR unit:MilliSEC unit:YR_Metrology unit:MilliH-PER-OHM unit:MicroH-PER-OHM unit:MO_Synodic unit:KiloSEC unit:SEC unit:KiloYR ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Time_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Time_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Time_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b27 ;
            sh:object brick:Time_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:TimeseriesReferenceOnPointsConstraint a sh:NodeShape ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "Only Brick Points can have external timeseries references" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
            SELECT $this
            WHERE {
                $this ref:hasExternalReference ?ref .
                ?ref rdf:type ref:TimeseriesReference .
                FILTER NOT EXISTS { $this rdf:type/rdfs:subClassOf* brick:Point }
            }
        """ ] ;
    sh:targetSubjectsOf ref:hasExternalReference .

bsh:Tint_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b160 ;
            sh:object brick:Tint_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Tint_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b160,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Tint_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Tolerance_Parameter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1129,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b74 ;
            sh:object brick:Tolerance_Parameter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Torque_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1471,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15 ;
            sh:object brick:Torque_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Touchpanel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Touchpanel ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b605 ;
            sh:object brick:Touchpanel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Transfer_Fan_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b166,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232 ;
            sh:object brick:Transfer_Fan ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Transfer_Switch_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b156,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b166,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Transfer_Switch ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Transformer_Room_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b2090,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b210,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b211,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Transformer_Room ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Transformer_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b2090,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Transformer ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Tunnel_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Tunnel ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Tunnel ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Underfloor_Air_Plenum_Static_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2097,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Underfloor_Air_Plenum_Static_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Underfloor_Air_Plenum_Static_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2097,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b96 ;
            sh:object brick:Underfloor_Air_Plenum_Static_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Underfloor_Air_Plenum_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2097,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b88 ;
            sh:object brick:Underfloor_Air_Plenum ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Underfloor_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2097 ;
            sh:object brick:Underfloor_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unit_Failure_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b879 ;
            sh:object brick:Unit_Failure_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Unoccupied_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Cooling_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174 ;
            sh:object brick:Unoccupied_Cooling_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Cooling_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Unoccupied_Cooling_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Unoccupied_Cooling_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Unoccupied_Cooling_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Cooling_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Cooling_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Cooling_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Unoccupied_Heating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178 ;
            sh:object brick:Unoccupied_Heating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Heating_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Unoccupied_Heating_Temperature_Deadband_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b66 ;
            sh:object brick:Unoccupied_Heating_Temperature_Deadband_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Unoccupied_Heating_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Heating_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Heating_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Heating_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Unoccupied_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Unoccupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Unoccupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Unoccupied_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171 ;
            sh:object brick:Unoccupied_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Unoccupied_Return_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b690 ;
            sh:object brick:Unoccupied_Return_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Unoccupied_Room_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6 ;
            sh:object brick:Unoccupied_Room_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Unoccupied_Supply_Air_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Unoccupied_Supply_Air_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Unoccupied_Supply_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b178,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b180,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b181,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Unoccupied_Supply_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_8_tags_condition .

bsh:Unoccupied_Target_Zone_Air_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b694 ;
            sh:object brick:Unoccupied_Target_Zone_Air_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:VFD_Enable_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b364,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b888 ;
            sh:object brick:VFD_Enable_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:VRF_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2124,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b312,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:VRF_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Valve_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196 ;
            sh:object brick:Valve_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Valve_Position_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Valve_Position_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Valve_Position_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Valve_Position_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Valve_Position_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b529 ;
            sh:object brick:Valve_Position_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Valve_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196 ;
            sh:object brick:Valve_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21 ;
            sh:object brick:Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Variable_Air_Volume_Box_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2124,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:VAV ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b459 ;
            sh:object brick:Variable_Air_Volume_Box ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Variable_Air_Volume_Box_With_Reheat_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1771,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2124,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:RVAV ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b236,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b459 ;
            sh:object brick:Variable_Air_Volume_Box_With_Reheat ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Variable_Frequency_Drive_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2124,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b652,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b888,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b959 ;
            sh:object brick:Variable_Frequency_Drive ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Velocity_PressureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckPressure unit:IN_HG_32DEG_F unit:LB_F-PER-IN2 unit:BAR unit:KiloLB_F-PER-IN2 unit:DeciBAR unit:N-PER-M2 unit:MegaPA unit:MilliBAR unit:CentiM_HG unit:GM_F-PER-CentiM2 unit:KiloGM_F-PER-CentiM2 unit:KiloGM_F-PER-MilliM2 unit:FT_HG unit:FT_H2O_39dot2DEG_F unit:MegaBAR unit:CentiM_HG_0DEG_C unit:KiloPA_A unit:MilliPA unit:N-PER-CentiM2 unit:IN_HG_60DEG_F unit:CentiBAR unit:KiloBAR unit:DecaPA unit:PDL-PER-FT2 unit:TORR unit:BARYE unit:BARAD unit:MicroATM unit:PSI unit:DYN-PER-CentiM2 unit:PDL-PER-IN2 unit:KiloN-PER-M2 unit:ATM_T unit:MicroTORR unit:PicoPA unit:MilliM_H2O unit:N-PER-MilliM2 unit:M_H2O unit:KiloGM-PER-M-SEC2 unit:HectoBAR unit:IN_H2O_60DEG_F unit:KiloGM_F-PER-M2 unit:KiloPA unit:FT_H2O unit:MilliM_HG unit:KIP_F-PER-IN2 unit:MilliTORR unit:LB_F-PER-FT2 unit:PA unit:GigaPA unit:IN_H2O unit:ATM unit:CentiM_H2O_4DEG_C unit:HectoPA unit:MilliM_HGA unit:MicroBAR unit:MegaPSI unit:IN_H2O_39dot2DEG_F unit:MicroPA unit:CentiM_H2O unit:IN_HG ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Velocity_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b111,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Velocity_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Vent_Operating_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1557,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Vent ] ] ] ;
            sh:object brick:Vent_Operating_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Ventilation_Air_Flow_Ratio_Limit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1054,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b511,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b73 ;
            sh:object brick:Ventilation_Air_Flow_Ratio_Limit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Ventilation_Air_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1054,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12 ;
            sh:object brick:Ventilation_Air_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Vertical_Space_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b727 ;
            sh:object brick:Vertical_Space ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Vibration_Sensor_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b135,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Vibration ] ] ] ;
            sh:object brick:Vibration_Sensor_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Video_Intercom_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1500,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b745 ;
            sh:object brick:Video_Intercom ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Video_Surveillance_Equipment_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1499,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1500,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b31 ;
            sh:object brick:Video_Surveillance_Equipment ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:VirtualMeterRule a sh:NodeShape ;
    sh:sparql [ a sh:SPARQLConstraint ;
            sh:message "Only meters can have the isVirtualMeter property be true" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
            SELECT $this WHERE {
                $this brick:isVirtualMeter/brick:value true .
                FILTER NOT EXISTS { $this rdf:type/rdfs:subClassOf* brick:Meter } .
            }
        """ ] ;
    sh:targetClass brick:Entity .

bsh:Visitor_Lobby_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b130,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Visitor ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b769 ;
            sh:object brick:Visitor_Lobby ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Voltage_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51 ;
            sh:object brick:Voltage_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Voltage_AngleQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:REV unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:GON unit:RAD unit:MilliARCSEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Voltage_ImbalanceQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Voltage_Imbalance_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b506 ;
            sh:object brick:Voltage_Imbalance_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Voltage_Ratio_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b43,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b511 ;
            sh:object brick:Voltage_Ratio_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Voltage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b214 ;
            sh:object brick:Voltage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:VolumeQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:TON_Register unit:GI_UK unit:QT_UK unit:GI_US unit:KiloL unit:FBM unit:PINT unit:FT3 unit:NT unit:MilliM3 unit:TON_SHIPPING_UK unit:PlanckVolume unit:AC-FT unit:DeciL unit:ANGSTROM3 unit:M3 unit:TBSP unit:DeciM3 unit:STR unit:MI_UK3 unit:BBL_UK_PET unit:MicroM3 unit:MegaL unit:MicroL unit:DecaL unit:BBL unit:MI3 unit:YD3 unit:QT_US unit:IN3 unit:FemtoL unit:PK_UK unit:MilliL unit:Standard unit:DecaM3 unit:GT unit:PicoL unit:PINT_UK unit:BBL_US unit:NanoL unit:TSP unit:OZ_VOL_UK unit:CentiM3 unit:AC-FT_US unit:TON_SHIPPING_US unit:KiloCubicFT unit:L unit:HectoL ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Wall_Air_Conditioner_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Conditioner ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2166 ;
            sh:object brick:Wall_Air_Conditioner ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Wall_Fan_Coil_Unit_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2166,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Mounted ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b232,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b318,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b319,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b84 ;
            sh:object brick:Wall_Fan_Coil_Unit ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_7_tags_condition .

bsh:Wardrobe_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Wardrobe ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Wardrobe ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Warm_Cool_Adjust_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b174,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Warm ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b49 ;
            sh:object brick:Warm_Cool_Adjust_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Warmest_Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Warmest ] ] ] ;
            sh:object brick:Warmest_Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Waste_Amount_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Amount ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b994 ;
            sh:object brick:Waste_Amount_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Waste_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b994 ;
            sh:object brick:Waste_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Waste_Storage_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b994 ;
            sh:object brick:Waste_Storage ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Water_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_Cooled_Chiller_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b20,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b53,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Cooled_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Differential_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Differential_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Water_Differential_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Differential_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Water_Differential_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Water_Differential_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Water_Differential_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b56 ;
            sh:object brick:Water_Differential_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Water_Distribution_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b628 ;
            sh:object brick:Water_Distribution ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_Flow_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Water_Flow_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Flow_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b64 ;
            sh:object brick:Water_Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Heater_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b394,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Heater ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_Level_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Level_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Loop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b86 ;
            sh:object brick:Water_Loop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Water_Loss_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b70 ;
            sh:object brick:Water_Loss_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Meter_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b264,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Meter ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_Pressure_Reducing_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1693,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Pressure_Reducing_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Pressure_Relief_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1696,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1944,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Pressure_Relief_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Pressure_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Pressure_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Pressure_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b57 ;
            sh:object brick:Water_Pressure_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Pump_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b234,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_Storage_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b208,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Storage_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Water_System_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b100,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_System ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Water_Tank_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b369,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Water_Tank ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Temperature_Alarm_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b51,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Temperature_Alarm ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Temperature_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Usage_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b710 ;
            sh:object brick:Water_Usage_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Water_Valve_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b196,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b54 ;
            sh:object brick:Water_Valve ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Weather_Station_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Weather ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b649 ;
            sh:object brick:Weather_Station ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Wet_Bulb_TemperatureQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:DEG_C unit:K unit:DEG_F ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:Wind_DirectionQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:REV unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:GON unit:RAD unit:MilliARCSEC ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:Wind_Direction_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2222,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b610 ;
            sh:object brick:Wind_Direction_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Wind_Speed_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b2222,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b598 ;
            sh:object brick:Wind_Speed_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Wing_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Wing ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Wing ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Wireless_Access_Point_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Wireless ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b29 ;
            sh:object brick:Wireless_Access_Point ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Workshop_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:path brick:hasTag ;
                            sh:qualifiedMinCount 1 ;
                            sh:qualifiedValueShape [ sh:hasValue tag:Workshop ] ] ],
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b6,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b7 ;
            sh:object brick:Workshop ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_4_tags_condition .

bsh:Zone_Air_Conditioning_Mode_Status_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b154,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b171,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b412 ;
            sh:object brick:Zone_Air_Conditioning_Mode_Status ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Zone_Air_Dewpoint_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b582 ;
            sh:object brick:Zone_Air_Dewpoint_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Zone_Air_Humidity_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b859 ;
            sh:object brick:Zone_Air_Humidity_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Zone_Air_Humidity_Setpoint_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b13,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b26 ;
            sh:object brick:Zone_Air_Humidity_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Zone_Air_Temperature_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b102,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b12,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183 ;
            sh:object brick:Zone_Air_Temperature_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Zone_CO2_Level_Sensor_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b15,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b287,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b291 ;
            sh:object brick:Zone_CO2_Level_Sensor ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_5_tags_condition .

bsh:Zone_Damper_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b21,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b282 ;
            sh:object brick:Zone_Damper ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_3_tags_condition .

bsh:Zone_Occupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1372,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Zone_Occupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Zone_Standby_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b1921,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Zone_Standby_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:Zone_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b5 ;
            sh:object brick:Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_2_tags_condition .

bsh:Zone_Unoccupied_Load_Shed_Command_TagShape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition _:necb52958d2894aeaa9cd5ed9d6cef8d4b1382,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b14,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b153,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b183,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b342,
                _:necb52958d2894aeaa9cd5ed9d6cef8d4b344 ;
            sh:object brick:Zone_Unoccupied_Load_Shed_Command ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetClass bsh:has_exactly_6_tags_condition .

bsh:aggregationFunctionShape a sh:PropertyShape ;
    sh:path brick:aggregationFunction .

bsh:ambientTemperatureOfMeasurementShape a sh:PropertyShape ;
    sh:path brick:ambientTemperatureOfMeasurement .

bsh:connectedToShape a sh:PropertyShape ;
    sh:path brick:connectedTo .

bsh:deprecatedInVersionShape a sh:PropertyShape ;
    sh:class xsd:string ;
    sh:path brick:deprecatedInVersion .

bsh:deprecationMitigationMessageShape a sh:PropertyShape ;
    sh:class xsd:string ;
    sh:path brick:deprecationMitigationMessage .

bsh:deprecationMitigationRuleShape a sh:PropertyShape ;
    sh:or ( [ sh:class sh:PropertyShape ] ) ;
    sh:path brick:deprecationMitigationRule .

bsh:deprecationShape a sh:PropertyShape ;
    sh:or ( [ sh:class bsh:DeprecationRule ] ) ;
    sh:path brick:deprecation .

bsh:feedsShape a sh:PropertyShape ;
    sh:path brick:feeds .

bsh:hasAmbientTemperatureShape a sh:PropertyShape ;
    sh:path brick:hasAmbientTemperature .

bsh:hasHotColdDeck a sh:NodeShape ;
    sh:property [ sh:message "DDAHU must have a brick:Hot_Deck" ;
            sh:path brick:hasPart ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class brick:Hot_Deck ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ sh:message "DDAHU must have a brick:Cold_Deck" ;
            sh:path brick:hasPart ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class brick:Cold_Deck ] ;
            sh:qualifiedValueShapesDisjoint true ] ;
    sh:targetClass brick:DDAHU .

bsh:hasPartShape a sh:PropertyShape ;
    sh:path brick:hasPart .

bsh:hasQuantity a sh:NodeShape ;
    sh:class qudt:QuantityKind ;
    sh:targetObjectsOf brick:hasQuantity .

bsh:hasSubstance a sh:NodeShape ;
    sh:class brick:Substance ;
    sh:targetObjectsOf brick:hasSubstance .

bsh:has_exactly_10_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_10_tags_condition ;
            sh:object bsh:has_exactly_10_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_11_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_11_tags_condition ;
            sh:object bsh:has_exactly_11_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_1_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_1_tags_condition ;
            sh:object bsh:has_exactly_1_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_2_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_2_tags_condition ;
            sh:object bsh:has_exactly_2_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_3_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_3_tags_condition ;
            sh:object bsh:has_exactly_3_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_4_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_4_tags_condition ;
            sh:object bsh:has_exactly_4_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_5_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_5_tags_condition ;
            sh:object bsh:has_exactly_5_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_6_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_6_tags_condition ;
            sh:object bsh:has_exactly_6_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_7_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_7_tags_condition ;
            sh:object bsh:has_exactly_7_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_8_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_8_tags_condition ;
            sh:object bsh:has_exactly_8_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:has_exactly_9_tags_rule a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition bsh:has_exactly_9_tags_condition ;
            sh:object bsh:has_exactly_9_tags_condition ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:hasTag .

bsh:isFedByShape a sh:PropertyShape ;
    sh:path brick:isFedBy .

bsh:isPartOfShape a sh:PropertyShape ;
    sh:path brick:isPartOf .

bsh:isPointOfShapeExt a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class s223:ConnectionPoint ] [ sh:class s223:Connection ] [ sh:class s223:Connectable ] [ sh:class s223:Segment ] ) ;
    sh:path brick:isPointOf ;
    sh:targetClass brick:Point .

<https://w3id.org/rec> rdfs:label "RealEstateCore"^^xsd:string ;
    owl:versionInfo "4.0"^^xsd:string .

rec:AssetCollection a sh:NodeShape .

rec:ICTRack owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Rack" ;
    brick:isReplacedBy brick:ICT_Rack .

rec:ICT_Equipment owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Equipment" ;
    brick:isReplacedBy brick:ICT_Equipment .

rec:ICT_Hardware owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Hardware" ;
    brick:isReplacedBy brick:ICT_Hardware .

rec:Network_Router owl:deprecated true ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Network_Router" ;
    brick:isReplacedBy brick:Network_Router .

rec:substance a owl:AnnotationProperty ;
    rdfs:label "substance",
        "substance"^^xsd:string ;
    rdfs:domain rec:feeds,
        rec:isFedBy ;
    rdfs:range [ a rdfs:Datatype ;
            owl:oneOf ( "ACElec"^^xsd:string "Air"^^xsd:string "BlowdownWater"^^xsd:string "ChilledWater"^^xsd:string "ColdDomesticWater"^^xsd:string "Condensate"^^xsd:string "CondenserWater"^^xsd:string "DCElec"^^xsd:string "Diesel"^^xsd:string "DriveElec"^^xsd:string "Ethernet"^^xsd:string "ExhaustAir"^^xsd:string "Freight"^^xsd:string "FuelOil"^^xsd:string "Gasoline"^^xsd:string "GreaseExhaustAir"^^xsd:string "HotDomesticWater"^^xsd:string "HotWater"^^xsd:string "IrrigationWater"^^xsd:string "Light"^^xsd:string "MakeupWater"^^xsd:string "NaturalGas"^^xsd:string "NonPotableDomesticWater"^^xsd:string "OutsideAir"^^xsd:string "People"^^xsd:string "Propane"^^xsd:string "RecircHotDomesticWater"^^xsd:string "Refrig"^^xsd:string "ReturnAir"^^xsd:string "SprinklerWater"^^xsd:string "Steam"^^xsd:string "StormDrainage"^^xsd:string "SupplyAir"^^xsd:string "TransferAir"^^xsd:string "WasteVentDrainage"^^xsd:string "Water"^^xsd:string ) ],
        [ a rdfs:Datatype ;
            owl:oneOf ( "ACElec" "Air" "BlowdownWater" "ChilledWater" "ColdDomesticWater" "Condensate" "CondenserWater" "DCElec" "Diesel" "DriveElec" "Ethernet" "ExhaustAir" "Freight" "FuelOil" "Gasoline" "GreaseExhaustAir" "HotDomesticWater" "HotWater" "IrrigationWater" "Light" "MakeupWater" "NaturalGas" "NonPotableDomesticWater" "OutsideAir" "People" "Propane" "RecircHotDomesticWater" "Refrig" "ReturnAir" "SprinklerWater" "Steam" "StormDrainage" "SupplyAir" "TransferAir" "WasteVentDrainage" "Water" ) ] .

bacnet:description a bacnet:StandardProperty,
        owl:DatatypeProperty ;
    rdfs:label "description"@en ;
    bacnet:propertyEnum bacnet:PropertyIdentifier-description ;
    bacnet:propertyName "description" ;
    bacnet:propertyRef bacnet:Description ;
    skos:definition "The content of the description field of the BACnet object." .

bacnet:device-identifier a rdf:Property ;
    rdfs:label "Device Identifier" ;
    rdfs:comment "The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.1." .

bacnet:device-name a rdf:Property ;
    rdfs:label "Device Name" ;
    rdfs:comment "The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.2." .

bacnet:object-type a bacnet:StandardProperty,
        rdf:Property,
        owl:DatatypeProperty ;
    rdfs:label "object-type" ;
    bacnet:propertyEnum bacnet:PropertyIdentifier-object-type ;
    bacnet:propertyName "object-type" ;
    bacnet:propertyOf bacnet:Object ;
    bacnet:propertyRef bacnet:Object_Type ;
    rdfs:subPropertyOf bacnet:ReadableProperty ;
    skos:definition "The type of the BACnet object" .

bacnet:objectOf a owl:ObjectProperty ;
    rdfs:label "objectOf" ;
    rdfs:comment "The 'parent' BACnet device that hosts this BACnet object." ;
    rdfs:range bacnet:BACnetDevice .

bacnet:priority-for-writing a rdf:Property ;
    rdfs:label "Priority for Writing" ;
    rdfs:comment """This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt
is made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall
be assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be
ignored.  See ASHRAE 135-2020 Clause 15.9.1.1.5.""" .

bacnet:property-array-index a rdf:Property ;
    rdfs:label "Property Array Index" ;
    rdfs:comment """If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of
the element of the property referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire
array shall be referenced.  See ASHRAE 135-2020 Clause 15.5.1.1.3 and Clause 15.7.1.1.1.""" .

bacnet:property-identifier a rdf:Property ;
    rdfs:label "Property Identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." .

s223:Constant a s223:Class,
        sh:NodeShape ;
    rdfs:label "Constant" ;
    rdfs:comment "A constant is a parameter with constant value, used by the function block to produce one or more output (ex. pi)." ;
    rdfs:subClassOf s223:Concept,
        s223:Parameter ;
    sh:property [ rdfs:comment "If the relation uses is present it must associate the Constant with a Property." ;
            sh:class s223:Property ;
            sh:path s223:uses ] .

s223:DCNegativeVoltage-190.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    rdfs:comment "DCNegativeVoltage-190.0V" .

s223:DCNegativeVoltage-2.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-2.0V" ;
    s223:hasVoltage s223:Voltage-2V ;
    rdfs:comment "DCNegativeVoltage-2.0V" .

s223:DCNegativeVoltage-3.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    rdfs:comment "DCNegativeVoltage-3.0V" .

s223:DCNegativeVoltage-380.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    rdfs:comment "DCNegativeVoltage-380.0V" .

s223:DCNegativeVoltage-48.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    rdfs:comment "DCNegativeVoltage-48.0V" .

s223:DCNegativeVoltage-5.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    rdfs:comment "DCNegativeVoltage-5.0V" .

s223:DCPositiveVoltage-190.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    rdfs:comment "DCPositiveVoltage-190.0V" .

s223:DCPositiveVoltage-2.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-2.0V" ;
    s223:hasVoltage s223:Voltage-2V ;
    rdfs:comment "DCPositiveVoltage-2.0V" .

s223:DCPositiveVoltage-3.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    rdfs:comment "DCPositiveVoltage-3.0V" .

s223:DCPositiveVoltage-380.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    rdfs:comment "DCPositiveVoltage-380.0V" .

s223:DCPositiveVoltage-48.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    rdfs:comment "DCPositiveVoltage-48.0V" .

s223:DCPositiveVoltage-5.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    rdfs:comment "DCPositiveVoltage-5.0V" .

s223:Dimensioned-Delta a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Delta" ;
    rdfs:comment "Used to signify the associated Property has a delta (difference) value." .

s223:Dimensioned-Minimum a s223:Context-Dimensioned ;
    rdfs:label "Dimensioned-Minimum" ;
    rdfs:comment "The minimum allowable level of something characterized by this Property." .

s223:Domain-Fire a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Fire" ;
    rdfs:comment "The domain Fire represents equipment used to provide fire detection and protection within a building. Example equipment that might be fall within a Fire domain include smoke detectors, alarm annunciators, and emergency public address systems. " .

s223:Domain-Lighting a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-Lighting" ;
    rdfs:comment "The domain Lighting represents equipment used to provide illumination within or outside a building. Example equipment that might fall within a Lighting domain includes luminaires, daylight sensors, and movable sun shades." .

s223:FunctionInput a s223:Class,
        sh:NodeShape ;
    rdfs:label "Input" ;
    rdfs:comment "A Function Input is an input to a Function Block. It can be related to a property by the relation uses." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A FunctionInput must be associated with exactly one Property using the relation uses." ;
            sh:class s223:Property ;
            sh:maxCount 1 ;
            sh:message "This Function Input must be associated with exactly one property using the relation uses." ;
            sh:minCount 1 ;
            sh:path s223:uses ],
        [ rdfs:comment "A FunctionInput must be associated with exactly one FunctionBlock using the inverse relation hasInput." ;
            sh:class s223:FunctionBlock ;
            sh:maxCount 1 ;
            sh:message "The FunctionInput must be associated with exactly one FunctionBlock." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:hasInput ] ] .

s223:FunctionOutput a s223:Class,
        sh:NodeShape ;
    rdfs:label "Output" ;
    rdfs:comment "A Function Output is an output from a Function Block and represents the action the function block has on the value its Function Input propert(ies). It is related to a property by s223:produces." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A FunctionOutput must be associated with exactly one Property using the relation produces." ;
            sh:class s223:Property ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:produces ],
        [ rdfs:comment "A FunctionOutput must be associated with exactly one FunctionBlock using the inverse relation hasOutput." ;
            sh:class s223:FunctionBlock ;
            sh:maxCount 1 ;
            sh:message "This Output must be associated with exactly one FunctionBlock." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:hasOutput ] ] .

s223:HeatExchanger a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heat exchanger" ;
    rdfs:comment "A component intended to transfer heat from one medium to another while keeping the two media separate" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
                    sh:message "Number of inlets {?incount} are not equivalent with number of outlets {?outcount}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT DISTINCT $this ?incount ?outcount
WHERE {
{
SELECT $this (COUNT (?cpin) AS ?incount)
WHERE {
?cpin a/rdfs:subClassOf* s223:InletConnectionPoint .
$this s223:hasConnectionPoint ?cpin .
?cpin s223:hasMedium ?inmedium .
FILTER NOT EXISTS {
    ?inmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
{
SELECT $this (COUNT (?cpout) AS ?outcount)
WHERE {
?cpout a/rdfs:subClassOf* s223:OutletConnectionPoint .
$this s223:hasConnectionPoint ?cpout .
?cpout s223:hasMedium ?outmedium .
FILTER NOT EXISTS {
    ?outmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
FILTER (?incount != ?outcount)
}
""" ;
                    sh:severity sh:Warning ] ],
        [ rdfs:comment "A heat exchanger shall have at least 4 connection points." ;
            sh:minCount 4 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation hasRole is present it must associate the HeatExchanger with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] .

s223:Junction a s223:Class,
        sh:NodeShape ;
    rdfs:label "Junction" ;
    rdfs:comment "A Junction is used to join two or more Connections together. This might be where a duct splits or joins." ;
    rdfs:subClassOf s223:Connectable .

s223:Setpoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Setpoint" ;
    rdfs:comment "A subclass of QuantifiableProperty that is the desired or target value for an essential system variable, such as temperature, pressure, flow rate, or humidity." ;
    rdfs:subClassOf s223:QuantifiableProperty,
        qudt:Quantity ;
    sh:property [ rdfs:comment "A Setpoint can be associated with a decimal value using the relation hasDeadband" ;
            sh:datatype xsd:decimal ;
            sh:path s223:hasDeadband ],
        [ rdfs:comment "A Setpoint can be assicated with a decimal value using the relation hasValue" ;
            sh:datatype xsd:decimal ;
            sh:path s223:hasValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:or ( [ sh:hasValue quantitykind:Temperature ;
                                sh:path qudt:hasQuantityKind ] [ sh:hasValue quantitykind:Temperature ;
                                sh:path ( qudt:unit qudt:hasQuantityKind ) ] ) ] ;
            sh:object brick:Temperature_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:condition [ sh:or ( [ sh:hasValue quantitykind:VolumeFlowRate ;
                                sh:path qudt:hasQuantityKind ] [ sh:hasValue quantitykind:VolumeFlowRate ;
                                sh:path ( qudt:unit qudt:hasQuantityKind ) ] ) ] ;
            sh:object brick:Flow_Setpoint ;
            sh:predicate rdf:type ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the hasQuantityKind relationship for a Setpoint if it is unambiguous" ;
            sh:construct """
CONSTRUCT {$this qudt:hasQuantityKind ?qk .}
WHERE {
FILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .
$this ^s223:hasSetpoint ?property .
?property qudt:hasQuantityKind ?qk .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    s223tobrick:translatesTo brick:Setpoint .

s223:Substance-CO2 a s223:EnumerationKind-Substance ;
    rdfs:label "Substance-CO2" .

s223:System a s223:Class,
        sh:NodeShape ;
    rdfs:label "System" ;
    rdfs:comment "A System is a logical grouping (collection) of Equipment for some functional or system reason, such as a chilled water system, or HVAC system. A System does not participate in Connections." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "A System can be associated with zero or any number of other instances of Equipment or System using the relation hasMember" ;
            sh:minCount 2 ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:System ] ) ;
            sh:path s223:hasMember ;
            sh:severity sh:Warning ],
        [ rdfs:comment "If the relation hasRole is present it must associate the System with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] ;
    s223tobrick:translatesTo brick:Collection .

s223:Voltage-10000V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "10000V Voltage" ;
    s223:hasValue 10000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-110V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "110V Voltage" ;
    s223:hasValue 110.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-120V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "120V Voltage" ;
    s223:hasValue 120.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-127V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "127V Voltage" ;
    s223:hasValue 127.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-139V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "139V Voltage" ;
    s223:hasValue 139.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-1730V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "1730V Voltage" ;
    s223:hasValue 1730.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-1900V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "1900V Voltage" ;
    s223:hasValue 1900.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-219V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "219V Voltage" ;
    s223:hasValue 219.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-220V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "220V Voltage" ;
    s223:hasValue 220.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-231V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "231V Voltage" ;
    s223:hasValue 231.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-2400V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "2400V Voltage" ;
    s223:hasValue 2400.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-277V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "277V Voltage" ;
    s223:hasValue 277.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-3000V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "3000V Voltage" ;
    s223:hasValue 3000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-3300V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "3300V Voltage" ;
    s223:hasValue 3300.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-3460V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "3460V Voltage" ;
    s223:hasValue 3460.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-347V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "347V Voltage" ;
    s223:hasValue 347.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-3810V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "3810V Voltage" ;
    s223:hasValue 3810.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-400V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "400V Voltage" ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-415V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "415V Voltage" ;
    s223:hasValue 415.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-4160V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "4160V Voltage" ;
    s223:hasValue 4160.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-480V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "480V Voltage" ;
    s223:hasValue 480.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-5770V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "5770V Voltage" ;
    s223:hasValue 5770.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-6000V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "6000V Voltage" ;
    s223:hasValue 6000.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-600V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "600V Voltage" ;
    s223:hasValue 600.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-6600V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "6600V Voltage" ;
    s223:hasValue 6600.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Window a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window" ;
    rdfs:comment "A daylight opening on a vertical or nearly vertical area of a room envelope" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Window shall have at least one inlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one outlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:actuates a rdf:Property ;
    rdfs:label "actuates" ;
    rdfs:comment "The relation actuates binds an Actuator to the Equipment that it actuates. The Equipment will have the ActuatableProperty that commands the actuator (see `s223:commandedByProperty`)." .

s223:connectsFrom a rdf:Property ;
    rdfs:label "connects from" ;
    rdfs:comment "The relation connectsFrom binds a Connectable thing to a Connection with an implied directionality. B connectsFrom A indicates a flow from A to B." .

s223:connectsTo a rdf:Property ;
    rdfs:label "connects to" ;
    rdfs:comment "The connectsTo relation binds a specific ConnectionPoint to a Connection; See Figure x.y. The relation connectsTo binds a Connectable thing to a Connection with an implied directionality. A connectsTo B indicates a flow from A to B." .

s223:hasConstant a rdf:Property ;
    rdfs:label "has constant" ;
    rdfs:comment "The relation hasConstant is used to relate a constant (see `s223:Constant`) to a function block (see `s223:FunctionBlock`)." .

s223:hasDeadband a rdf:Property ;
    rdfs:label "has deadband" ;
    rdfs:comment "The relation hasDeadband associates a Setpoint with the range within which a system or controller does not respond or initiate an action." .

s223:hasDomainSpace a rdf:Property ;
    rdfs:label "has domain space" ;
    rdfs:comment "The relation hasDomainSpace is used to associate a Zone with the DomainSpace(s) that make up that Zone." .

s223:hasFrequency a rdf:Property ;
    rdfs:label "has frequency" ;
    rdfs:comment "The relation hasFrequency is used to identify the frequency of an AC electricity enumeration kind. " .

s223:hasMeasurementResolution a rdf:Property ;
    rdfs:label "has measurement resolution" ;
    rdfs:comment "The hasMeasurementResolution relation is used to link to a numerical property whose value indicates the smallest recognizable change in engineering units that the sensor can indicate. " .

s223:hasMember a rdf:Property ;
    rdfs:label "has member" ;
    rdfs:comment "The relation hasMember associates a System with its component Equipment and/or subsystems." .

s223:hasNumberOfElectricalPhases a rdf:Property ;
    rdfs:label "has number of electrical phases" ;
    rdfs:comment "The relation hasNumberOfElectricalPhases is used to identify the number of electrical phases in an AC electricity enumeration kind. " .

s223:hasPhase a rdf:Property ;
    rdfs:label "has phase" ;
    rdfs:comment "The relation hasPhase is used to indicate the intended phase of the Medium inside a Connection." .

s223:hasPhysicalLocation a rdf:Property ;
    rdfs:label "has Physical Location" ;
    rdfs:comment "The relation hasPhysicalLocation is used to indicate the physical space (see `s223:PhysicalSpace`) where a piece of equipment (see `s223:Equipment`) is located." .

s223:hasSetpoint a rdf:Property ;
    rdfs:label "has setpoint" ;
    rdfs:comment "This relation binds a control setpoint to the quantifiable property indicating the desired value which the control process is trying to maintain." .

s223:hasZone a rdf:Property ;
    rdfs:label "has zone" ;
    rdfs:comment "The relation hasZone is used to associate a ZoneGroup with the Zones that make up that ZoneGroup." .

s223:produces a rdf:Property ;
    rdfs:label "produces" ;
    rdfs:comment "The relation produces is used to relate a function output (see `s223:FunctionOutput`) to a property (see `s223:Property`). This allows one to specify that the value of this property is produced by the function block output, allowing the users of the model to understand that the value of the property is the result of the algorithm defined by the function block. " .

skos:broader a rdf:Property ;
    rdfs:label "has broader"@en ;
    owl:inverseOf skos:narrower .

skos:narrower a rdf:Property ;
    rdfs:label "has narrower"@en ;
    owl:inverseOf skos:broader .

vcard:Address a owl:Class .

vcard:hasAddress a owl:ObjectProperty ;
    rdfs:label "hasAddress"@en .

sosa:FeatureOfInterest a owl:Class .

sosa:ObservableProperty a owl:Class .

brick:AED a owl:Class,
        sh:NodeShape ;
    rdfs:label "AED"@en ;
    rdfs:subClassOf brick:Safety_Equipment ;
    owl:equivalentClass brick:Automated_External_Defibrillator ;
    brick:aliasOf brick:Automated_External_Defibrillator .

brick:Ablutions_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ablutions Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room for performing cleansing rituals before prayer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ablutions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Ablutions_Room" ;
    brick:hasAssociatedTag tag:Ablutions,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Absolute_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Absolute Humidity Sensor"@en ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    skos:definition "Measures the present state of absolute humidity"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:AbsoluteHumidityObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absolute ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absolute,
        tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:AbsoluteHumidity ;
    brick:hasSubstance brick:Air .

brick:Absorption_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Absorption Chiller"@en ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absorption ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absorption,
        tag:Chiller,
        tag:Equipment .

brick:Acceleration_Time a brick:Quantity ;
    skos:broader brick:Time .

brick:Acceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Acceleration Time Setpoint"@en ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Acceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Acceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Access_Reader a owl:Class,
        sh:NodeShape ;
    rdfs:label "Access Reader"@en ;
    rdfs:subClassOf brick:Access_Control_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Access ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reader ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Access,
        tag:Control,
        tag:Equipment,
        tag:Reader,
        tag:Security .

brick:Active_Chilled_Beam a owl:Class,
        sh:NodeShape ;
    rdfs:label "Active Chilled Beam"@en ;
    rdfs:subClassOf brick:Chilled_Beam ;
    skos:definition "A Chilled Beam with an integral primary air connection that induces air flow through the device."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Active ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Beam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Active,
        tag:Beam,
        tag:Chilled,
        tag:Equipment .

brick:Active_Energy a brick:Quantity ;
    rdfs:label "Active_Energy"@en ;
    qudt:applicableUnit unit:KiloW-HR,
        unit:MegaW-HR,
        unit:W-HR ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Electric_Energy ;
    skos:definition "The integral of the active power over a time interval" .

brick:Active_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Active Power Sensor"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power> ;
    rdfs:subClassOf brick:Electric_Power_Sensor ;
    skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Real ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Power,
        tag:Real,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ActivePower .

brick:Air_Cooled_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Cooled Chiller"@en ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses air to cool the refrigerant, used in various commercial and industrial cooling applications"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Cooled,
        tag:Equipment,
        tag:Water .

brick:Air_Flow_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Loss Alarm"@en ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates loss in air flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Loss,
        tag:Point .

brick:Air_Handler_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Handler Unit"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Air_Handling_Unit ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
    brick:aliasOf brick:Air_Handling_Unit .

brick:Air_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Loop"@en ;
    rdfs:subClassOf brick:Loop ;
    skos:definition "The set of connected equipment serving one path of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Loop .

brick:Alarm_Delay_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Alarm Delay Parameter"@en ;
    rdfs:subClassOf brick:Delay_Parameter ;
    skos:definition "A parameter determining how long to delay an alarm after sufficient conditions have been met"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Delay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Delay,
        tag:Parameter,
        tag:Point .

brick:Ammonia_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ammonia Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ammonia ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ammonia,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Ammonia_Concentration ;
    brick:hasSubstance brick:Air .

brick:Apparent_Energy a brick:Quantity ;
    rdfs:label "Apparent_Energy"@en ;
    qudt:applicableUnit unit:KiloV-A-HR,
        unit:MegaV-A-HR,
        unit:V-A-HR ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Electric_Energy ;
    skos:definition "The integral of the apparent power over a time interval" .

brick:Atmospheric_Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    skos:broader brick:Pressure ;
    skos:definition "The pressure exerted by the weight of the air above it at any point on the earth's surface. At sea level the atmosphere will support a column of mercury about (760 mm) high. This decreases with increasing altitude. The standard value for the atmospheric pressure at sea level in SI units is (101,325 pascals)."@en ;
    brick:hasQUDTReference quantitykind:AtmosphericPressure .

brick:Atrium a owl:Class,
        sh:NodeShape ;
    rdfs:label "Atrium"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Atrium_(architecture)> ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "a large open-air or skylight covered space surrounded by a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Atrium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Atrium" ;
    brick:hasAssociatedTag tag:Atrium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Atrium .

brick:Auditorium a owl:Class,
        sh:NodeShape ;
    rdfs:label "Auditorium"@en ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space for performances or larger gatherings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Auditorium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Auditorium" ;
    brick:hasAssociatedTag tag:Auditorium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Auditorium .

brick:Automatic_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automatic Mode Command"@en ;
    rdfs:subClassOf brick:Mode_Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Automatic\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Automatic_Tint_Window a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automatic Tint Window"@en ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window with tint control."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Window ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Shade,
        tag:Tint,
        tag:Window .

brick:Automatic_Tint_Window_Array a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automatic Tint Window Array"@en ;
    rdfs:subClassOf brick:System ;
    skos:definition "An array of Automatic Tint Windows."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Array ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Array,
        tag:Shade,
        tag:System,
        tag:Tint .

brick:Automatic_Transfer_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automatic Transfer Switch"@en ;
    rdfs:subClassOf brick:Automatic_Switch,
        brick:Transfer_Switch ;
    skos:definition "An automatic transfer switch (ATS) is a device that automatically transfers a power supply from its primary source to a backup source when it senses a failure or outage in the primary source."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Switch,
        tag:Transfer .

brick:Availability_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Availability Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Availability ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Availability,
        tag:Point,
        tag:Status .

brick:Average_Cooling_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Cooling Demand Sensor"@en ;
    rdfs:subClassOf brick:Cooling_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Average_Discharge_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Discharge Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Sensor ;
    owl:equivalentClass brick:Average_Supply_Air_Flow_Sensor ;
    skos:definition "The computed average flow of discharge air over some interval"@en ;
    brick:aliasOf brick:Average_Supply_Air_Flow_Sensor .

brick:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    skos:definition "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Average_Heating_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Heating Demand Sensor"@en ;
    rdfs:subClassOf brick:Heating_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a heating process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Average_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The computed average temperature of air in a zone, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Backflow_Preventer_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Backflow Preventer Valve"@en ;
    rdfs:subClassOf brick:Check_Valve ;
    skos:definition "Valve designed to prevent the reverse flow of fluid, typically water, thereby protecting potable water supplies from contamination or pollution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Backflow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preventer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Backflow,
        tag:Preventer,
        tag:Valve .

brick:Basement a owl:Class,
        sh:NodeShape ;
    rdfs:label "Basement"@en ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BasementLevel" ;
    brick:hasAssociatedTag tag:Basement,
        tag:Floor,
        tag:Location ;
    brick:isReplacedBy rec:BasementLevel .

brick:Battery_Energy_Storage_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Battery Energy Storage System"@en ;
    rdfs:subClassOf brick:Energy_Storage_System ;
    skos:definition "A collection of batteries that provides energy storage, along with their supporting equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Storage,
        tag:System .

brick:Battery_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Battery Room"@en ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room used to hold batteries for backup power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Battery,
        tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Battery_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Battery Voltage Sensor"@en ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the capacity of a battery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity quantitykind:Voltage .

brick:Bench_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bench Space"@en ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "For areas of play in a stadium, the area for partcipants and referees by the side of the field"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider creating a rec:Zone that is part of a rec:Stadium" ;
    brick:hasAssociatedTag tag:Area,
        tag:Bench,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:Zone .

brick:Blind a owl:Class,
        sh:NodeShape ;
    rdfs:label "Blind"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Window_blind> ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window covering."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Equipment,
        tag:Shade .

brick:Blind_Group a owl:Class,
        sh:NodeShape ;
    rdfs:label "Blind Group"@en ;
    rdfs:subClassOf brick:Shading_System ;
    skos:definition "A group of Blinds commonly attached to a single controller."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Group ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Group,
        tag:Shade,
        tag:System .

brick:Blowdown_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water expelled from a system to remove mineral build up"@en .

brick:Boiler_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Boiler Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to control a boiler"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Command,
        tag:Point .

brick:Booster_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Booster Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Fan .

brick:Box_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Box Mode Command"@en ;
    rdfs:subClassOf brick:Mode_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Branch_Selector a owl:Class,
        sh:NodeShape ;
    rdfs:label "Branch Selector"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device in VRF systems that regulates the flow of refrigerant to different indoor units or branches, ensuring optimal distribution of heating or cooling according to the specific requirements of each zone or area in the building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Branch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Selector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Branch,
        tag:Equipment,
        tag:HVAC,
        tag:Selector .

brick:Breaker_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Breaker Panel"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Breaker Panel distributes power into various end-uses."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Equipment .

brick:Breakroom a owl:Class,
        sh:NodeShape ;
    rdfs:label "Breakroom"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Break_Room ;
    skos:definition "A space for people to relax while not working"@en ;
    brick:aliasOf brick:Break_Room ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:StaffRoom" ;
    brick:isReplacedBy rec:StaffRoom .

brick:Broadcast_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Broadcast Room"@en ;
    rdfs:subClassOf brick:Media_Room ;
    owl:deprecated true ;
    skos:definition "A space to organize and manage a broadcast. Separate from studio"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Broadcast ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom" ;
    brick:hasAssociatedTag tag:Broadcast,
        tag:Location,
        tag:Media,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Building_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Setpoint for humidity in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Pressure_Setpoint,
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of the entire building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Chilled_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Chilled Water Meter"@en ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Chilled_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of chilled water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Chilled,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Chilled_Water .

brick:Building_Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Disconnect Switch"@en ;
    rdfs:subClassOf brick:Disconnect_Switch ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disconnect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Disconnect,
        tag:Equipment,
        tag:Switch .

brick:Building_Electrical_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Electrical Meter"@en ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Electrical_Meter ;
    skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Electrical,
        tag:Equipment,
        tag:Meter .

brick:Building_Gas_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Gas Meter"@en ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Gas_Meter ;
    skos:definition "A meter that measures the usage or consumption of gas of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Gas,
        tag:Meter ;
    brick:hasSubstance brick:Natural_Gas .

brick:Building_Hot_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Hot Water Meter"@en ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Hot_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of hot water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Hot_Water .

brick:Building_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Water Meter"@en ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Water .

brick:Bus_Riser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bus Riser"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Riser .

brick:Bypass_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Command"@en ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Command,
        tag:Point .

brick:Bypass_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A bypass damper is a type of damper that is employed in forced-air bypass applications to reduce the buildup of static pressure, usually when certain zone dampers are closed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Damper,
        tag:Equipment .

brick:Bypass_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:Bypass_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:CAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "CAV"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Constant_Air_Volume_Box ;
    brick:aliasOf brick:Constant_Air_Volume_Box .

brick:CO a brick:Substance ;
    skos:broader brick:Gas ;
    skos:definition "Carbon Monoxide in the vapor phase"@en .

brick:CO2 a brick:Substance ;
    skos:broader brick:Gas ;
    skos:definition "Carbon Dioxide in the vapor phase"@en .

brick:CO2_Alarm_Sensitivity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Alarm Sensitivity Parameter"@en ;
    rdfs:subClassOf brick:Alarm_Sensitivity_Parameter ;
    skos:definition "A parameter indicates the sensitivity to activate a CO2 alarm."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensitivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:Parameter,
        tag:Point,
        tag:Sensitivity .

brick:CO2_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Differential Sensor"@en ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the difference between CO2 levels of inside and outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO Differential Sensor"@en ;
    rdfs:subClassOf brick:CO_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO Level Sensor"@en ;
    rdfs:subClassOf brick:CO_Sensor ;
    skos:definition "Measures the concentration of CO"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration .

brick:CRAC a owl:Class,
        sh:NodeShape ;
    rdfs:label "CRAC"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Computer_Room_Air_Conditioning ;
    brick:aliasOf brick:Computer_Room_Air_Conditioning .

brick:CRAH a owl:Class,
        sh:NodeShape ;
    rdfs:label "CRAH"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Computer_Room_Air_Handler ;
    skos:definition "a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat."@en ;
    brick:aliasOf brick:Computer_Room_Air_Handler .

brick:Cafeteria a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cafeteria"@en ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space to serve food and beverages"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cafeteria ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CafeteriaRoom" ;
    brick:hasAssociatedTag tag:Cafeteria,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:CafeteriaRoom .

brick:Capacity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Capacity Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Capacity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Capacity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Capacity .

brick:Capillary_Tube_Metering_Device a owl:Class,
        sh:NodeShape ;
    rdfs:label "Capillary Tube Metering Device"@en ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A fixed orifice device in refrigeration systems that controls refrigerant flow based on its diameter and length, without moving parts"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fixed,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Refrigerant .

brick:Cassette_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cassette Fan Coil Unit"@en ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A type of fan coil unit installed within the ceiling void, typically using a cassette for air delivery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cassette ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cassette,
        tag:Ceiling,
        tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Unit .

brick:Ceiling_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ceiling Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ceiling,
        tag:Equipment,
        tag:Fan .

brick:Centrifugal_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Centrifugal Chiller"@en ;
    rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Centrifugal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Centrifugal,
        tag:Chiller,
        tag:Equipment .

brick:Change_Filter_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Change Filter Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates that a filter must be changed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Change ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Change,
        tag:Filter,
        tag:Point .

brick:Chilled_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Booster Pump"@en ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Chilled_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of chilled water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Chilled,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Circulator Pump"@en ;
    rdfs:subClassOf brick:Chilled_Water_Pump,
        brick:Circulator_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Circulator,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Coil"@en ;
    rdfs:subClassOf brick:Cooling_Coil ;
    skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Coil,
        tag:Cool,
        tag:Equipment,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Load_Shed_Differential_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure on either side of a chilled water valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Step,
        tag:Water .

brick:Chilled_Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Water_Differential_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between the entering water to the chiller or other water cooling device and leaving water from the same chiller or other water cooling device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Gauge Pressure Sensor"@en ;
    rdfs:subClassOf brick:Gauge_Pressure_Sensor ;
    skos:definition "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Gauge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:Chilled_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Loop"@en ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Loop,
        tag:Water .

brick:Chilled_Water_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
