    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Storage Tank"@en ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank specifically designed to store chilled water in HVAC systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Chilled_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water System"@en ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:System,
        tag:Water .

brick:Chilled_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water System Enable Command"@en ;
    rdfs:subClassOf brick:System_Enable_Command ;
    skos:definition "Enables operation of the chilled water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Command,
        tag:Enable,
        tag:Point,
        tag:System,
        tag:Water .

brick:Chilled_Water_Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Thermal Energy Storage Tank"@en ;
    rdfs:subClassOf brick:Thermal_Energy_Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient cooling by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Energy,
        tag:Equipment,
        tag:Storage,
        tag:Tank,
        tag:Thermal,
        tag:Water .

brick:Chilled_Water_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Thermal Expansion Tank"@en ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A thermal expansion tank designed specifically for chilled water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Expansion,
        tag:Tank,
        tag:Thermal .

brick:Chilled_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Valve"@en ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Close_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Close Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Close ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Close,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Cold_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cold Box"@en ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Laboratory" ;
    brick:hasAssociatedTag tag:Box,
        tag:Cold,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Cold_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cold Water Storage Tank"@en ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank used to store cold water, usually in a building's water supply system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cold,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Coldest_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Coldest Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coldest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Coldest,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Collection_Basin_Water_Heater a owl:Class,
        sh:NodeShape ;
    rdfs:label "Collection Basin Water Heater"@en ;
    rdfs:seeAlso <https://www.coolingtowerworld.com/c-30-basin-heater.aspx> ;
    rdfs:subClassOf brick:Water_Heater ;
    skos:definition "Basin heaters prevent cold water basin freeze-up, e.g. in cooling towers, closed circuit fluid coolers, or evaporative condensers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heater ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Equipment,
        tag:Heater,
        tag:Water .

brick:Collection_Basin_Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Collection Basin Water Level Alarm"@en ;
    rdfs:subClassOf brick:Water_Level_Alarm ;
    skos:definition "An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Water .

brick:Collection_Basin_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Collection Basin Water Level Sensor"@en ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Collection_Basin_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Collection Basin Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Communication_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Communication Loss Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates a loss of communication e.g. with a device or controller"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Communication ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Communication,
        tag:Loss,
        tag:Point .

brick:Concession a owl:Class,
        sh:NodeShape ;
    rdfs:label "Concession"@en ;
    rdfs:subClassOf brick:Food_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Concessions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Food ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom" ;
    brick:hasAssociatedTag tag:Concessions,
        tag:Food,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:FoodHandlingRoom .

brick:Condensate_Leak_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condensate Leak Alarm"@en ;
    rdfs:subClassOf brick:Leak_Alarm ;
    skos:definition "An alarm that indicates a leak of condensate from a cooling system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Condensate,
        tag:Leak,
        tag:Point .

brick:Condenser_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Heat Exchanger"@en ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Exchanger,
        tag:Heat .

brick:Condenser_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Booster Pump"@en ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of condenser water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Bypass Valve"@en ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A valve installed in a bypass line of a condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Circulator Pump"@en ;
    rdfs:subClassOf brick:Circulator_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Condenser_Water .

brick:Condenser_Water_Isolation_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Isolation Valve"@en ;
    rdfs:subClassOf brick:Isolation_Valve ;
    skos:definition "An isolation valve installed in the condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Isolation,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Loop"@en ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate condenser water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Loop,
        tag:Water .

brick:Condenser_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water System"@en ;
    rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:System,
        tag:Water .

brick:Condenser_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Valve"@en ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condensing_Natural_Gas_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condensing Natural Gas Boiler"@en ;
    rdfs:subClassOf brick:Natural_Gas_Boiler ;
    skos:definition "A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Condensing,
        tag:Equipment,
        tag:Gas,
        tag:Natural .

brick:Conference_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Conference Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space dedicated in which to hold a meetings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conference ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ConferenceRoom" ;
    brick:hasAssociatedTag tag:Conference,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ConferenceRoom .

brick:Contact_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Contact Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Contact ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Contact,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Control_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Control Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space from which operations are managed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:SecurityRoom" ;
    brick:hasAssociatedTag tag:Control,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:SecurityRoom .

brick:Cooling_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cool,
        tag:Point .

brick:Cooling_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Demand Setpoint"@en ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Power .

brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Cooling_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of cooling discharge air"@en ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint .

brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter .

brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter .

brick:Cooling_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Command that enables cooling functionality in equipment but certain condition(s) must be met first before actively cooling. For the actively cooling control, see Cooling_Command."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cooling,
        tag:Enable,
        tag:Point .

brick:Cooling_Only_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Only Air Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Only_Ground_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Only Ground Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ground ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Ground,
        tag:Source,
        tag:Unit .

brick:Cooling_Only_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Only Water Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Start Stop Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Cooling_Tower a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Tower"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Tower .

brick:Cooling_Tower_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Tower Fan"@en ;
    rdfs:seeAlso <https://highperformancehvac.com/cooling-tower-fan/> ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Fan,
        tag:Tower .

brick:Cooling_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Valve"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Valve .

brick:Copy_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Copy Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for common office equipment, including printers and copiers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Copy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CopyingRoom" ;
    brick:hasAssociatedTag tag:Copy,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:CopyingRoom .

brick:Core_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Core Temperature Sensor"@en ;
    rdfs:subClassOf brick:Embedded_Temperature_Sensor ;
    skos:definition "Measures the internal temperature of the radiant layer at the heat source or sink level of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Core_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Core Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Embedded_Temperature_Setpoint ;
    skos:definition "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Cubicle a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cubicle"@en ;
    rdfs:subClassOf brick:Office ;
    owl:deprecated true ;
    skos:definition "A smaller space set aside for an individual, but not with a door and without full-height walls"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cubicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Workspace perhaps with a rec:Desk" ;
    brick:hasAssociatedTag tag:Cubicle,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Workspace .

brick:Current_Angle a brick:Quantity ;
    rdfs:label "CurrentAngle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Phasor_Angle ;
    skos:definition "Angle of current phasor",
        "Angle of current phasor"@en ;
    skos:related brick:Electric_Current .

brick:Current_Imbalance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Current Imbalance Sensor"@en ;
    rdfs:subClassOf brick:Imbalance_Sensor ;
    skos:definition "A sensor which measures the current difference (imbalance) between phases of an electrical system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Imbalance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Imbalance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Current_Imbalance .

brick:Current_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Current Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Current_Ratio_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Current Ratio Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the ratio of currents in a transformer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ratio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Electric,
        tag:Point,
        tag:Ratio,
        tag:Setpoint ;
    brick:hasQuantity brick:Electric_Current .

brick:Current_Total_Harmonic_Distortion a brick:Quantity ;
    rdfs:label "CurrentTotalHarmonicDistortion"@en ;
    qudt:applicableUnit unit:DeciB_M,
        unit:PERCENT ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless ;
    skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)",
        "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"@en ;
    skos:related brick:Electric_Current .

brick:Curtailment_Override_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Curtailment Override Command"@en ;
    rdfs:subClassOf brick:Override_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Curtailment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Override ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Curtailment,
        tag:Override,
        tag:Point .

brick:DC_Bus_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "DC Bus Voltage Sensor"@en ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the voltage across a DC bus"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bus ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dc ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bus,
        tag:Dc,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity quantitykind:Voltage .

brick:DOAS a owl:Class,
        sh:NodeShape ;
    rdfs:label "DOAS"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Dedicated_Outdoor_Air_System_Unit ;
    skos:definition "See Dedicated_Outdoor_Air_System_Unit"@en ;
    brick:aliasOf brick:Dedicated_Outdoor_Air_System_Unit .

brick:Damper_Position_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper Position Command"@en ;
    rdfs:subClassOf brick:Damper_Command,
        brick:Position_Command ;
    skos:definition "Controls the position (the degree of openness) of a damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Damper,
        tag:Point,
        tag:Position ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper Position Sensor"@en ;
    rdfs:subClassOf brick:Position_Sensor ;
    skos:definition "Measures the current position of a damper in terms of the percent of fully open"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Sensor ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper Position Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the position of damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Setpoint ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper Position Status"@en ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Status ;
    brick:hasQuantity brick:Position .

brick:Deceleration_Time a brick:Quantity ;
    skos:broader brick:Time .

brick:Deceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Deceleration Time Setpoint"@en ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Dehumidification_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dehumidification Start Stop Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dehumidification ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dehumidification,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Dehumidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dehumidify Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Triggers the dehumidification process, actively removing moisture from the air to achieve desired humidity levels"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dehumidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Dehumidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Deionised_Water_Conductivity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Deionised Water Conductivity Sensor"@en ;
    rdfs:subClassOf brick:Conductivity_Sensor ;
    skos:definition "Measures the electrical conductance of deionised water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conductivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Conductivity,
        tag:Deionised,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:Conductivity ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionised_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Deionised Water Level Sensor"@en ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the height/level of deionised water in some container"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deionised,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionized_Water_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Deionized Water Alarm"@en ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "An alarm that indicates deionized water leaks."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionized ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Deionized,
        tag:Point,
        tag:Water .

brick:Derivative_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Derivative Gain Parameter"@en ;
    rdfs:subClassOf brick:Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Derivative_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Derivative Time Parameter"@en ;
    rdfs:subClassOf brick:Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Detention_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Detention Room"@en ;
    rdfs:subClassOf brick:Security_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space for the temporary involuntary confinement of people"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detention ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Detention_Room" ;
    brick:hasAssociatedTag tag:Detention,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Dewpoint_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dewpoint Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets dew point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:DewPointTemperature .

brick:Differential_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Temperature_Setpoint ;
    skos:definition "Sets temperature of diffrential air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Differential_Dry_Bulb_Temperature a brick:Quantity ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Dry_Bulb_Temperature .

brick:Differential_Pressure_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Bypass Valve"@en ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Differential,
        tag:Equipment,
        tag:Pressure,
        tag:Valve .

brick:Differential_Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Speed Sensor"@en ;
    rdfs:subClassOf brick:Speed_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Differential_Speed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Speed Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "Sets differential speed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Dimmer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dimmer"@en ;
    rdfs:subClassOf brick:Switch ;
    skos:definition "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dimmer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dimmer,
        tag:Equipment,
        tag:Interface,
        tag:Switch .

brick:Direct_Expansion_Cooling_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direct Expansion Cooling Coil"@en ;
    rdfs:subClassOf brick:Cooling_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Cool,
        tag:Direct,
        tag:Equipment,
        tag:Expansion .

brick:Direct_Expansion_Heating_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direct Expansion Heating Coil"@en ;
    rdfs:subClassOf brick:Heating_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Direct,
        tag:Equipment,
        tag:Expansion,
        tag:Heat .

brick:Direction_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direction Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that affect the direction of some phenomenon"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Direction,
        tag:Point ;
    brick:hasQuantity brick:Direction .

brick:Disable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Differential Enthalpy Command"@en ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Enthalpy,
        tag:Point .

brick:Disable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Differential Temperature Command"@en ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Point,
        tag:Temperature .

brick:Disable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Fixed Enthalpy Command"@en ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Disable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Fixed Temperature Command"@en ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed temperature temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Disables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Disable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Disable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if functionality has been disabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Disable,
        tag:Point,
        tag:Status .

brick:Discharge_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass brick:Supply_Air_Dewpoint_Sensor ;
    skos:definition "Measures dewpoint of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Dewpoint_Sensor .

brick:Discharge_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Differential_Pressure_Sensor ;
    brick:aliasOf brick:Supply_Air_Differential_Pressure_Sensor .

brick:Discharge_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Differential_Pressure_Setpoint ;
    brick:aliasOf brick:Supply_Air_Differential_Pressure_Setpoint .

brick:Discharge_Air_Duct_Pressure_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Duct Pressure Status"@en ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass brick:Supply_Air_Duct_Pressure_Status ;
    skos:definition "Indicates if air pressure in discharge duct is within expected bounds"@en ;
    brick:aliasOf brick:Supply_Air_Duct_Pressure_Status .

brick:Discharge_Air_Flow_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Demand_Setpoint ;
    skos:definition "Sets the rate of discharge air flow required for a process"@en ;
    brick:aliasOf brick:Supply_Air_Flow_Demand_Setpoint .

brick:Discharge_Air_Flow_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_High_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_High_Reset_Setpoint .

brick:Discharge_Air_Flow_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Low_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Flow_Low_Reset_Setpoint .

brick:Discharge_Air_Flow_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Reset_Setpoint ;
    skos:definition "Setpoints used in Reset strategies"@en ;
    brick:aliasOf brick:Supply_Air_Flow_Reset_Setpoint .

brick:Discharge_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass brick:Supply_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Flow_Sensor .

brick:Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow"@en ;
    brick:aliasOf brick:Supply_Air_Flow_Setpoint .

brick:Discharge_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    owl:equivalentClass brick:Supply_Air_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Humidity_Sensor .

brick:Discharge_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Humidity_Setpoint ;
    skos:definition "Humidity setpoint for discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Humidity_Setpoint .

brick:Discharge_Air_Integral_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Integral Gain Parameter"@en ;
    rdfs:subClassOf brick:Integral_Gain_Parameter ;
    owl:equivalentClass brick:Supply_Air_Integral_Gain_Parameter ;
    brick:aliasOf brick:Supply_Air_Integral_Gain_Parameter .

brick:Discharge_Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Plenum"@en ;
    rdfs:subClassOf brick:Air_Plenum ;
    owl:equivalentClass brick:Supply_Air_Plenum ;
    brick:aliasOf brick:Supply_Air_Plenum .

brick:Discharge_Air_Proportional_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Proportional Gain Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Gain_Parameter ;
    owl:equivalentClass brick:Supply_Air_Proportional_Gain_Parameter ;
    brick:aliasOf brick:Supply_Air_Proportional_Gain_Parameter .

brick:Discharge_Air_Smoke_Detection_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Smoke Detection Alarm"@en ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Smoke_Detection_Alarm ;
    owl:equivalentClass brick:Supply_Air_Smoke_Detection_Alarm ;
    brick:aliasOf brick:Supply_Air_Smoke_Detection_Alarm .

brick:Discharge_Air_Static_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint,
        brick:Static_Pressure_Deadband_Setpoint,
        brick:Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of static pressure of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Deadband_Setpoint .

brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Integral_Time_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Integral_Time_Parameter .

brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter .

brick:Discharge_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within discharge regions of an HVAC system"@en ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Sensor .

brick:Discharge_Air_Static_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Step_Parameter ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Step_Parameter .

brick:Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass brick:Supply_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of discharge air."@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Alarm .

brick:Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Deadband_Setpoint .

brick:Discharge_Air_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_High_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_High_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_High_Reset_Setpoint .

brick:Discharge_Air_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_Low_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Low_Reset_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Low_Reset_Setpoint .

brick:Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Supply_Air_Temperature_Proportional_Band_Parameter .

brick:Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Differential_Reset_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Reset_Differential_Setpoint ;
    brick:aliasOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint .

brick:Discharge_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass brick:Supply_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Sensor .

brick:Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Supply_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Setpoint_Limit .

brick:Discharge_Air_Temperature_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
    owl:equivalentClass brick:Supply_Air_Temperature_Step_Parameter ;
    brick:aliasOf brick:Supply_Air_Temperature_Step_Parameter .

brick:Discharge_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    owl:equivalentClass brick:Supply_Air_Velocity_Pressure_Sensor ;
    brick:aliasOf brick:Supply_Air_Velocity_Pressure_Sensor .

brick:Discharge_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass brick:Supply_Fan ;
    skos:definition "Fan moving air discharged from HVAC vents"@en ;
    brick:aliasOf brick:Supply_Fan .

brick:Discharge_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Setpoint .

brick:Displacement_Flow_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Displacement Flow Air Diffuser"@en ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Displacement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Displacement,
        tag:Equipment,
        tag:Flow .

brick:Domestic_Hot_Water a brick:Substance ;
    skos:broader brick:Domestic_Water,
        brick:Hot_Water .

brick:Domestic_Hot_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Circulator Pump"@en ;
    rdfs:subClassOf brick:Hot_Water_Circulator_Pump ;
    skos:definition "Used to move domestic hot water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Domestic,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Domestic_Hot_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the pressure difference in domestic hot water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe used to carry domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water System"@en ;
    rdfs:subClassOf brick:System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of domestic hot water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water System Enable Command"@en ;
    rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
    skos:definition "Enables operation of the domestic hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:Point,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Valve"@en ;
    rdfs:subClassOf brick:Hot_Water_Valve ;
    skos:definition "A valve regulating the flow of domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Valve,
        tag:Water .

brick:Domestic_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Water Loop"@en ;
    rdfs:subClassOf brick:Water_Loop ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Loop,
        tag:Water .

brick:Drench_Hose a owl:Class,
        sh:NodeShape ;
    rdfs:label "Drench Hose"@en ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hose ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drench,
        tag:Emergency,
        tag:Equipment,
        tag:Hose,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Drive_Ready_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Drive Ready Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ready ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drive,
        tag:Point,
        tag:Ready,
        tag:Status .

brick:Dry_Cooler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dry Cooler"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A dry cooler is a fluid cooler that uses air, a relatively dry, non-liquid fluid to accomplish process cooling. (https://submer.com/submer-academy/library/dry-cooler/)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cooler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dry ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cooler,
        tag:Dry,
        tag:Equipment,
        tag:HVAC .

brick:Duct_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Duct Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Duct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Duct,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Air .

brick:ESS_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "ESS Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Embedded_Surface_System_Panel ;
    skos:definition "See Embedded_Surface_System_Panel"@en ;
    brick:aliasOf brick:Embedded_Surface_System_Panel .

brick:EV_Charging_Hub a owl:Class,
        sh:NodeShape ;
    rdfs:label "EV Charging Hub"@en ;
    rdfs:subClassOf brick:Collection ;
    owl:equivalentClass brick:Electric_Vehicle_Charging_Hub ;
    brick:aliasOf brick:Electric_Vehicle_Charging_Hub .

brick:EconCycle_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "EconCycle Start Stop Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Econcycle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Econcycle,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Economizer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Economizer"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Economizer,
        tag:Equipment .

brick:Economizer_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Economizer Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that is part of an economizer that is used to module the flow of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Economizer,
        tag:Equipment .

brick:Effective_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Effective_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Effective_Supply_Air_Temperature_Setpoint .

brick:Effective_Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Return Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Return_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Room Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Room_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Electric_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Baseboard Radiator"@en ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Electric_Radiator ;
    skos:definition "Electric heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Electric,
        tag:Equipment,
        tag:Radiator .

brick:Electric_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Boiler"@en ;
    rdfs:subClassOf brick:Boiler ;
    skos:definition "A closed, pressure vessel that uses electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Electric,
        tag:Equipment .

brick:Electrical_Energy_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electrical Energy Usage Sensor"@en ;
    rdfs:subClassOf brick:Energy_Usage_Sensor ;
    skos:definition "A sensor that records the quantity of electrical energy consumed in a given period"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Energy,
        tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity brick:Electric_Energy .

brick:Electronic_Expansion_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electronic Expansion Valve"@en ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A digitally controlled valve in HVAC systems that precisely regulates refrigerant flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Modulating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Expansion,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Modulating,
        tag:Refrigerant,
        tag:Valve .

brick:Electronic_Mixing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electronic Mixing Valve"@en ;
    rdfs:subClassOf brick:Mixing_Valve ;
    skos:definition "Electronically controlled valve for precise mixing of hot and cold fluid."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electronic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electronic,
        tag:Equipment,
        tag:Mixed,
        tag:Valve .

brick:Elevator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Elevator"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Elevator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Equipment .

brick:Elevator_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Elevator Space"@en ;
    rdfs:subClassOf brick:Vertical_Space ;
    owl:deprecated true ;
    owl:equivalentClass brick:Elevator_Shaft ;
    skos:definition "The vertical space in whcih an elevator ascends and descends"@en ;
    brick:aliasOf brick:Elevator_Shaft ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElevatorShaft" ;
    brick:isReplacedBy rec:ElevatorShaft .

brick:Emergency_Air_Flow_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Air Flow System"@en ;
    rdfs:subClassOf brick:Safety_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:System .

brick:Emergency_Air_Flow_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Air Flow System Status"@en ;
    rdfs:subClassOf brick:System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:Point,
        tag:Status,
        tag:System .

brick:Emergency_Generator_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Generator Alarm"@en ;
    rdfs:subClassOf brick:Emergency_Alarm ;
    skos:definition "An alarm that indicates off-normal conditions associated with an emergency generator"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Emergency,
        tag:Generator,
        tag:Point .

brick:Emergency_Generator_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Generator Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency generator is active"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Generator,
        tag:Point,
        tag:Status .

brick:Emergency_Phone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Phone"@en ;
    rdfs:subClassOf brick:Intercom_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intercom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Phone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Intercom,
        tag:Phone,
        tag:Security .

brick:Emergency_Power_Off_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Power Off System"@en ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system that can power down a single piece of equipment or a single system from a single point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Off,
        tag:Power,
        tag:System .

brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Power Off System Activated By High Temperature Status"@en ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:High,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System,
        tag:Temperature .

brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Power Off System Activated By Leak Detection System Status"@en ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System .

brick:Emergency_Push_Button_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Push Button Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency button has been pushed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Button ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Push ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Button,
        tag:Emergency,
        tag:Point,
        tag:Push,
        tag:Status .

brick:Employee_Entrance_Lobby a owl:Class,
        sh:NodeShape ;
    rdfs:label "Employee Entrance Lobby"@en ;
    rdfs:subClassOf brick:Lobby ;
    owl:deprecated true ;
    skos:definition "An open space near an entrance that is typicaly only used for employees"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Employee ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lobby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Common,
        tag:Employee,
        tag:Entrance,
        tag:Lobby,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:Enable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Differential Enthalpy Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Enthalpy,
        tag:Point .

brick:Enable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Differential Temperature Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Point,
        tag:Temperature .

brick:Enable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Fixed Enthalpy Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Enable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Fixed Temperature Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Enables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Energy_Generation_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Generation Sensor"@en ;
    rdfs:subClassOf brick:Generation_Sensor ;
    skos:definition "A sensor measuring the amount of generated energy."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Generation,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Energy .

brick:Energy_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A space or group of spaces that are managed or monitored as one unit for energy purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone" ;
    brick:hasAssociatedTag tag:Energy,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Entering_Chilled_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Chilled Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Entering_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of chilled entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Domestic_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Domestic Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor,
        brick:Entering_Hot_Water_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Domestic_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Domestic Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint,
        brick:Entering_Water_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Entering_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of hot entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Medium Temperature Hot Water Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Medium Temperature Hot Water Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity quantitykind:Power .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Medium Temperature Hot Water Temperature Load Shed Status"@en ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Medium Temperature Hot Water Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Differential Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Differential Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Entering_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Differential Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Entering_Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Pressure Sensor"@en ;
    rdfs:subClassOf brick:Water_Pressure_Sensor ;
    skos:definition "Measures the water pressure at the entry point of a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Entering_Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Alarm"@en ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the entering water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Entering,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Entering_Water_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time,
        tag:Water .

brick:Entering_Water_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature,
        tag:Water .

brick:Enthalpy_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enthalpy Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets enthalpy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Enthalpy .

brick:Entrance a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entrance"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The location and space of a building where people enter and exit the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Entrance" ;
    brick:hasAssociatedTag tag:Entrance,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Entrance .

brick:Environment_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Environment Box"@en ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "(also known as climatic chamber), enclosed space designed to create a particular environment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Environment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Environment_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Environment,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Equipment_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Equipment Room"@en ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A telecommunications room where equipment that serves the building is stored"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Evaporative_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:label "Evaporative Heat Exchanger"@en ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Evaporative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Evaporative,
        tag:Exchanger,
        tag:Heat .

brick:Even_Month_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Even Month Status"@en ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Even ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Month ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Even,
        tag:Month,
        tag:Point,
        tag:Status .

brick:Exercise_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exercise Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "An indoor room used for exercise and physical activities"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Exercise ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ExerciseRoom" ;
    brick:hasAssociatedTag tag:Exercise,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ExerciseRoom .

brick:Exhaust_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Measures dewpoint of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Exhaust,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DewPointTemperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to exhaust air from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a exhaust air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Stack Flow Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Deadband_Setpoint,
        brick:Exhaust_Air_Stack_Flow_Setpoint ;
    skos:definition "Sets the size of a deadband of exhaust air stack flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Stack ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Stack Flow Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Stack,
        tag:Time .

brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Stack .

brick:Exhaust_Air_Stack_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Stack Flow Sensor"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in the exhaust air stack"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Stack ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Exhaust_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    brick:hasQuantity brick:Velocity_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Exhaust .

brick:Eye_Wash_Station a owl:Class,
        sh:NodeShape ;
    rdfs:label "Eye Wash Station"@en ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Eye ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Eye,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:FCU a owl:Class,
        sh:NodeShape ;
    rdfs:label "FCU"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Fan_Coil_Unit ;
    skos:definition "See Fan_Coil_Unit"@en ;
    brick:aliasOf brick:Fan_Coil_Unit .

brick:Fan_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan On Off Status"@en ;
    rdfs:subClassOf brick:Fan_Status,
        brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fan,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Fan_Speed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan Speed Command"@en ;
    rdfs:subClassOf brick:Fan_Command ;
    skos:definition "Controls the speed of fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fan,
        tag:Point,
        tag:Speed .

brick:Fan_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan VFD"@en ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "Variable-frequency drive for fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:VFD .

brick:Fault_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fault Reset Command"@en ;
    rdfs:subClassOf brick:Reset_Command ;
    skos:definition "Clears a fault status"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fault,
        tag:Point,
        tag:Reset .

brick:Field_Of_Play a owl:Class,
        sh:NodeShape ;
    rdfs:label "Field Of Play"@en ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "The area of a stadium where athletic events occur, e.g. the soccer pitch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Field ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Play ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Field_Of_Play" ;
    brick:hasAssociatedTag tag:Area,
        tag:Field,
        tag:Location,
        tag:Outdoor,
        tag:Play ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:Filter_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor,
        brick:Filter_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in air pressure before and after an air filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Filter_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter Reset Command"@en ;
    rdfs:subClassOf brick:Reset_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Filter,
        tag:Point,
        tag:Reset .

brick:Filter_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Filter_Differential_Pressure_Sensor,
        brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure before and after a water filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Final_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Final Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Final ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Final .

brick:Fire_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Alarm"@en ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Safety .

brick:Fire_Alarm_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Alarm Control Panel"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Fire_alarm_control_panel> ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "Fire alarm panel is the controlling component of a fire alarm system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Alarm_Manual_Call_Point a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Alarm Manual Call Point"@en ;
    rdfs:seeAlso <http://www.coopermedc.com/products/manual-alarm-call-points> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "Manual alarm call points are designed for the purpose of raising an alarm manually once verification of a fire or emergency condition exists. by operating the push button or break glass the alarm signal can be raised."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Call ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Call,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Safety,
        tag:Station .

brick:Fire_Alarm_Pull_Station a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Alarm Pull Station"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Manual_fire_alarm_activation#Fire_alarm_pull_station> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "An active fire protection device (usually wall-mounted) that when activated initiates an alarm on a fire alarm system. In its simplest form the user activates the alarm by pulling the handle down."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pull ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Pull,
        tag:Safety,
        tag:Station .

brick:Fire_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Control Panel"@en ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "A panel-mounted device that provides status and control of a fire safety system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Safety_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Safety System"@en ;
    rdfs:seeAlso <https://assetinsights.net/Glossary/G_Fire_Safety_System.html> ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system containing devices and equipment that monitor, detect and suppress fire hazards"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Safety,
        tag:System .

brick:Fire_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the presence of fire"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Fire_Sprinkler_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Sprinkler Thermal Expansion Tank"@en ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A specialized thermal expansion tank that is part of a building's fire suppression system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Expansion,
        tag:Fire,
        tag:Tank,
        tag:Thermal .

brick:Fire_Sprinkler_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Sprinkler Water Storage Tank"@en ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A specialized tank intended to store water that can be quickly accessed for fire suppression."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fire,
        tag:Storage,
        tag:Water .

brick:First_Aid_Kit a owl:Class,
        sh:NodeShape ;
    rdfs:label "First Aid Kit"@en ;
    rdfs:subClassOf brick:Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FirstAid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Aid,
        tag:Equipment,
        tag:FirstAid,
        tag:Safety .

brick:First_Aid_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "First Aid Room"@en ;
    rdfs:subClassOf brick:Medical_Room ;
    owl:deprecated true ;
    skos:definition "A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:First ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meidcal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for First_Aid_Room" ;
    brick:hasAssociatedTag tag:Aid,
        tag:First,
        tag:Location,
        tag:Meidcal,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:TreatmentRoom .

brick:Floor_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Floor Fan Coil Unit"@en ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A fan coil unit installed on the floor, typically against a wall, for providing heating and cooling in residential or small office spaces"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Floor,
        tag:Unit .

brick:Formaldehyde_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Formaldehyde Level Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of formaldehyde in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Formaldehyde ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Formaldehyde,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Formaldehyde_Concentration ;
    brick:hasSubstance brick:Air .

brick:Freeze_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Freeze Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a substance contained within a vessel has frozen"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freeze ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Freeze,
        tag:Point,
        tag:Status .

brick:Freezer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Freezer"@en ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freezer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Freezer" ;
    brick:hasAssociatedTag tag:Freezer,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

brick:Frequency_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frequency Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets frequency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity brick:Frequency .

brick:Frost_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frost Sensor"@en ;
    rdfs:subClassOf brick:Sensor,
        brick:Temperature_Sensor ;
    skos:definition "Senses the presence of frost or conditions that may cause frost"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frost ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frost,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Frost .

brick:Fuel_Oil a brick:Substance ;
    skos:broader brick:Oil ;
    skos:definition "Petroleum based oil burned for energy"@en .

brick:Fume_Hood a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fume Hood"@en ;
    rdfs:subClassOf brick:Exhaust_Fan ;
    skos:definition "A fume hood is a type of local exhaust ventilation device designed to protect users from exposure to hazardous fumes, vapors, and dust. It is typically mounted over a workspace, table, or shelf to capture and conduct unwanted gases away from the enclosed area."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fume,
        tag:Hood .

brick:Fume_Hood_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fume Hood Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in a fume hood"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:Hood,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Gas_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Distribution"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Gas .

brick:Gas_Pressure_Regulator_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Pressure Regulator Valve"@en ;
    rdfs:subClassOf brick:Gas_Valve,
        brick:Pressure_Regulator_Valve ;
    skos:definition "Valve designed to maintain controlled downstream gas pressure with varying upstream pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Regulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Pressure,
        tag:Regulator,
        tag:Valve .

brick:Gas_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures gas concentration (other than CO2)"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Gas_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas System"@en ;
    rdfs:subClassOf brick:System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:System .

brick:Gasoline a brick:Substance ;
    skos:broader brick:Liquid ;
    skos:definition "Petroleum derived liquid used as a fuel source"@en .

brick:Gatehouse a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gatehouse"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The standalone building used to manage the entrance to a campus or building grounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gatehouse ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Gatehouse" ;
    brick:hasAssociatedTag tag:Gatehouse,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Building .

brick:Generator_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Generator Room"@en ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room for electrical equipment, specifically electrical generators."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Generator,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Grease_Interceptor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Grease Interceptor"@en ;
    rdfs:subClassOf brick:Separation_Tank ;
    skos:definition "A larger, more industrial version of a grease trap designed to handle higher volumes of wastewater and more efficiently separate grease and fats."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank,
        tag:Waste .

brick:HVAC_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "HVAC System"@en ;
    rdfs:subClassOf brick:System ;
    owl:equivalentClass brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "See Heating_Ventilation_Air_Conditioning_System"@en ;
    brick:aliasOf brick:Heating_Ventilation_Air_Conditioning_System .

brick:HX a owl:Class,
        sh:NodeShape ;
    rdfs:label "HX"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Heat_Exchanger ;
    skos:definition "See Heat_Exchanger"@en ;
    brick:aliasOf brick:Heat_Exchanger .

brick:Hail_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hail Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures hail in terms of its size and damage potential"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hail,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless ;
    brick:hasSubstance brick:Hail .

brick:Hallway a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hallway"@en ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A common space, used to connect other parts of a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hallway ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Hallway" ;
    brick:hasAssociatedTag tag:Common,
        tag:Hallway,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Hallway .

brick:Hazardous_Materials_Storage a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hazardous Materials Storage"@en ;
    rdfs:subClassOf brick:Storage_Room ;
    owl:deprecated true ;
    skos:definition "A storage space set aside (usually with restricted access) for the storage of materials that can be hazardous to living beings or the environment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hazardous ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Materials ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hazardous_Materials_Storage" ;
    brick:hasAssociatedTag tag:Hazardous,
        tag:Location,
        tag:Materials,
        tag:Room,
        tag:Space,
        tag:Storage ;
    brick:isReplacedBy rec:Room .

brick:Heat_Detector a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Detector"@en ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detector,
        tag:Equipment,
        tag:Fire,
        tag:Heat,
        tag:Safety .

brick:Heat_Exchanger_System_Enable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Exchanger System Enable Status"@en ;
    rdfs:subClassOf brick:Enable_Status,
        brick:System_Status ;
    skos:definition "Indicates if the heat exchanger system has been enabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enable,
        tag:Exchanger,
        tag:Heat,
        tag:Point,
        tag:Status,
        tag:System .

brick:Heat_Pump_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Pump Air Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Heat_Pump_Ground_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Pump Ground Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ground ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Heat_Pump_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Pump Water Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source,
        tag:Water .

brick:Heat_Recovery_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Recovery Air Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Heat_Recovery_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Recovery,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Heat_Recovery_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Recovery Hot Water System"@en ;
    rdfs:subClassOf brick:Hot_Water_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Hot,
        tag:Recovery,
        tag:System,
        tag:Water .

brick:Heat_Recovery_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Recovery Water Source Condensing Unit"@en ;
    rdfs:subClassOf brick:Heat_Recovery_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Recovery,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Heat_Sink_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Sink Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measure temperature of the heat sink on a device such as a VFD."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat_Sink ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat_Sink,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Heat_Wheel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Wheel"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Thermal_wheel> ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A rotary heat exchanger positioned within the supply and exhaust air streams of an air handling system in order to recover heat energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wheel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Wheel .

brick:Heat_Wheel_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Wheel VFD"@en ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "A VFD that drives a heat wheel"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wheel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:VFD,
        tag:Wheel .

brick:Heating_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of heating to be delivered (typically as a proportion of total heating output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Heat,
        tag:Point .

brick:Heating_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Demand Setpoint"@en ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for heating"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Power .

brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Heating_Setpoint,
        brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of heating discharge air"@en ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Deadband_Setpoint .

brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter .

brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter ;
    brick:aliasOf brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter .

brick:Heating_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Command that enables heating functionality in equipment but certain condition(s) must be met first before actively heating. For the actively heating control, see Heating_Command."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Heating,
        tag:Point .

brick:Heating_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Start Stop Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Heating_Thermal_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Thermal Power Sensor"@en ;
    rdfs:subClassOf brick:Thermal_Power_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Power,
        tag:Sensor,
        tag:Thermal ;
    brick:hasQuantity quantitykind:Power .

brick:High_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates that the air flow is higher than normal."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:High,
        tag:Point .

brick:High_CO2_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High CO2 Alarm"@en ;
    rdfs:subClassOf brick:CO2_Alarm ;
    skos:definition "A device that indicates high concentration of carbon dioxide."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:High,
        tag:Point .

brick:High_Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:High_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:High_Supply_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates that discharge air temperature is too high"@en ;
    brick:aliasOf brick:High_Supply_Air_Temperature_Alarm .

brick:High_Head_Pressure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Head Pressure Alarm"@en ;
    rdfs:subClassOf brick:Pressure_Alarm ;
    skos:definition "An alarm that indicates a high pressure generated on the output side of a gas compressor in a refrigeration or air conditioning system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Head ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Head,
        tag:High,
        tag:Point,
        tag:Pressure .

brick:High_Humidity_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Humidity Alarm"@en ;
    rdfs:subClassOf brick:Humidity_Alarm ;
    skos:definition "An alarm that indicates high concentration of water vapor in the air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Humidity,
        tag:Point .

brick:High_Humidity_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Humidity Alarm Parameter"@en ;
    rdfs:subClassOf brick:Humidity_Parameter ;
    skos:definition "A parameter determining the humidity level at which to trigger a high humidity alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Humidity,
        tag:Parameter,
        tag:Point .

brick:High_Outside_Air_Lockout_Temperature_Differential_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Outside Air Lockout Temperature Differential Parameter"@en ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Parameter ;
    skos:definition "The upper bound of the outside air temperature lockout range"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:High,
        tag:Lockout,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:High_Return_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Return Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:High_Temperature_Alarm,
        brick:Return_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates that return air temperature is too high"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:High,
        tag:Point,
        tag:Return,
        tag:Temperature .

brick:High_Static_Pressure_Cutout_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Static Pressure Cutout Setpoint Limit"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a High_Static_Pressure_Cutout_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cutout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cutout,
        tag:High,
        tag:Limit,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:High_Temperature_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Temperature Alarm Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    skos:definition "A parameter determining the temperature level at which to trigger a high temperature alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:Hold_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hold Status"@en ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hold,
        tag:Point,
        tag:Status .

brick:Horizontal_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Horizontal Fan Coil Unit"@en ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    owl:equivalentClass brick:Duct_Fan_Coil_Unit ;
    brick:aliasOf brick:Duct_Fan_Coil_Unit .

brick:Hospitality_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hospitality Box"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room at a stadium, usually overlooking the field of play, that is physical separate from the other seating at the venue"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hospitality ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hospitality_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Hospitality,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Hot_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Box"@en ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "hot air chamber forming part of an air handler."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hot_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Hot,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

brick:Hot_Water_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Baseboard Radiator"@en ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Hot_Water_Radiator ;
    skos:definition "Hydronic heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Equipment,
        tag:Hot,
        tag:Radiator,
        tag:Water .

brick:Hot_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Booster Pump"@en ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Hot_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of hot water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Hot_Water_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Coil"@en ;
    rdfs:subClassOf brick:Heating_Coil ;
    skos:definition "A heating element typically made of pipe, tube or wire that emits heat that is filled with hot water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Hot,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Hot_Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between the entering water to the boiler or other water heating device and leaving water from the same boiler or other water heating device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Hot_Water_Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Gauge Pressure Sensor"@en ;
    rdfs:subClassOf brick:Gauge_Pressure_Sensor ;
    skos:definition "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gauge,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:Hot_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Loop"@en ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate hot water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Loop,
        tag:Water .

brick:Hot_Water_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of hot air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Storage Tank"@en ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank designed to store hot water in an HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Storage,
        tag:Water .

brick:Hot_Water_Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Thermal Energy Storage Tank"@en ;
    rdfs:subClassOf brick:Thermal_Energy_Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient heating by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Equipment,
        tag:Hot,
        tag:Storage,
        tag:Tank,
        tag:Thermal,
        tag:Water .

brick:Hot_Water_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Thermal Expansion Tank"@en ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A thermal expansion tank used in hot water heating systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Expansion,
        tag:Hot,
        tag:Tank,
        tag:Thermal .

brick:Hot_Water_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Usage Sensor"@en ;
    rdfs:subClassOf brick:Water_Usage_Sensor ;
    skos:definition "Measures the amount of hot water that is consumed, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Usage,
        tag:Water ;
    brick:hasQuantity quantitykind:Volume .

brick:Humidification_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidification Start Stop Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidification ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidification,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Humidifier_Fault_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier Fault Status"@en ;
    rdfs:subClassOf brick:Fault_Status ;
    skos:definition "Indicates the presence of a fault in a humidifier"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidifier ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fault,
        tag:Humidifier,
        tag:Point,
        tag:Status .

brick:Humidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidify Command"@en ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Humidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Humidity_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of humidity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity .

brick:Humidity_Tolerance_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Tolerance Parameter"@en ;
    rdfs:subClassOf brick:Humidity_Parameter,
        brick:Tolerance_Parameter ;
    skos:definition "A parameter determining the difference between upper and lower limits of humidity."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tolerance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Parameter,
        tag:Point,
        tag:Tolerance .

brick:IDF a owl:Class,
        sh:NodeShape ;
    rdfs:label "IDF"@en ;
    rdfs:subClassOf brick:Distribution_Frame ;
    owl:deprecated true ;
    skos:definition "An room for an intermediate distribution frame, where cables carrying signals from the main distrubtion frame terminate and then feed out to endpoints"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frame ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:IDF ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CableRoom" ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Frame,
        tag:IDF,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:CableRoom .

brick:Ice a brick:Substance ;
    skos:broader brick:Solid ;
    skos:definition "Water in its solid form"@en .

brick:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ice Tank Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water leaving an ice tank"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ice ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ice,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Illuminance_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Target Illuminance of the zone."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Illuminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Illuminance .

brick:Induction_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Induction Unit"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A device with an primary air connection and integrated coil and condensate pan that performs sensible and latent cooling of a space. Essentially an Active Chilled Beam with a built in condensate pan."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Induction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Induction,
        tag:Unit .

brick:Information_Area a owl:Class,
        sh:NodeShape ;
    rdfs:label "Information Area"@en ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "An information booth or kiosk where visitors would look for information"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Information ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Information_Area" ;
    brick:hasAssociatedTag tag:Area,
        tag:Information,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:Reception .

brick:Inside_Face_Surface_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Inside Face Surface Temperature Sensor"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Sensor ;
    skos:definition "Measures the inside surface (relative to the space) of the radiant panel of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Inside,
        tag:Point,
        tag:Sensor,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Inside_Face_Surface_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Inside Face Surface Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Setpoint ;
    skos:definition "Sets temperature for the inside face surface temperature of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Inside,
        tag:Point,
        tag:Setpoint,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Intake_Air_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Intake Air Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "Filters air intake"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intake ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Filter,
        tag:Intake .

brick:Intake_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Intake Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    skos:definition "Measures air at the interface between the building and the outside"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intake ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Intake,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Intrusion_Detection_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Intrusion Detection Equipment"@en ;
    rdfs:subClassOf brick:Security_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intrusion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detection,
        tag:Equipment,
        tag:Intrusion,
        tag:Security .

brick:Irradiance a brick:Quantity ;
    rdfs:label "Irradiance"@en ;
    qudt:applicableUnit unit:W-PER-CentiM2,
        unit:W-PER-FT2,
        unit:W-PER-IN2,
        unit:W-PER-M2 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:PowerPerArea ;
    skos:definition "The power per unit area of electromagnetic radiation incident on a surface",
        "The power per unit area of electromagnetic radiation incident on a surface"@en ;
    skos:narrower brick:Solar_Irradiance .

brick:Isolation_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Isolation Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that isolates a section of ductwork or other air handling system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Isolation .

brick:Janitor_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Janitor Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for the storage of cleaning equipment and supplies"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Janitor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BackOffice" ;
    brick:hasAssociatedTag tag:Janitor,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:BackOffice .

brick:Jet_Nozzle_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Jet Nozzle Air Diffuser"@en ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed to produce high velocity discharge air stream to throw the air over a large distance or target the air stream to a localize area"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Jet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Nozzle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Equipment,
        tag:Jet,
        tag:Nozzle .

brick:Laminar_Flow_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Laminar Flow Air Diffuser"@en ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed for low discharge air speeds to provide uniform and unidirectional air pattern which minimizes room air entrainment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laminar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Equipment,
        tag:Flow,
        tag:Laminar .

brick:Last_Fault_Code_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Last Fault Code Status"@en ;
    rdfs:subClassOf brick:Fault_Status ;
    skos:definition "Indicates the last fault code that occurred"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Code ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Last ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Code,
        tag:Fault,
        tag:Last,
        tag:Point,
        tag:Status .

brick:Lead_Lag_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lead Lag Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Enables lead/lag operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lag ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Lag,
        tag:Lead,
        tag:Point .

brick:Lead_Lag_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lead Lag Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if lead/lag operation is enabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lag ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lag,
        tag:Lead,
        tag:Point,
        tag:Status .

brick:Lead_On_Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lead On Off Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "Controls the active/inactive status of the \"lead\" part of a lead/lag system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Lead,
        tag:Off,
        tag:On,
        tag:Point .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Medium Temperature Hot Water Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:High,
        tag:Hot,
        tag:Leaving,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Medium Temperature Hot Water Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity quantitykind:Power .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Medium Temperature Hot Water Temperature Load Shed Status"@en ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Medium Temperature Hot Water Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Low,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Differential Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Leaving,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Leaving_Water .

brick:Leaving_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Differential Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Integral,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Leaving_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Differential Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Leaving_Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Pressure Sensor"@en ;
    rdfs:subClassOf brick:Water_Pressure_Sensor ;
    skos:definition "Measures the water pressure at the exit point of a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Leaving,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Leaving_Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Alarm"@en ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the leaving water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Leaving,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Leaving_Water_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Water .

brick:Leaving_Water_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Integral,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time,
        tag:Water .

brick:Leaving_Water_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature,
        tag:Water .

brick:Level_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Level Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Adjusts the operational state to a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Level,
        tag:Point .

brick:Level_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Level Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "The current operational state of a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Status .

brick:Library a owl:Class,
        sh:NodeShape ;
    rdfs:label "Library"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A place for the storage and/or consumption of physical media, e.g. books, periodicals, and DVDs/CDs"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Library ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Library" ;
    brick:hasAssociatedTag tag:Library,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Library .

brick:Light a brick:Substance .

brick:Lighting_Correlated_Color_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Correlated Color Temperature Command"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Color_temperature#Correlated_color_temperature> ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to set correlated color temperature (CCT) which is the temperature of the Planckian radiator whose perceived color most closely resembles that of a given stimulus at the same brightness and under specified viewing conditions."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Color ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Correlated ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Color,
        tag:Command,
        tag:Correlated,
        tag:Lighting,
        tag:Point,
        tag:Temperature .

brick:Lighting_Correlated_Color_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Correlated Color Temperature Sensor"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Color_temperature#Correlated_color_temperature> ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "A sensor to measure correlated color temperature (CCT) which is the temperature of the Planckian radiator whose perceived color most closely resembles that of a given stimulus at the same brightness and under specified viewing conditions."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Color ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Correlated ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Color,
        tag:Correlated,
        tag:Lighting,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity quantitykind:CorrelatedColorTemperature ;
    brick:hasSubstance brick:Light .

brick:Lighting_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting System"@en ;
    rdfs:subClassOf brick:System ;
    skos:definition "The equipment, devices and interfaces that serve or are a part of the lighting subsystem in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lighting,
        tag:System .

brick:Liquid_CO2 a brick:Substance ;
    skos:broader brick:Liquid ;
    skos:definition "Carbon Dioxide in the liquid phase"@en .

brick:Liquid_Detection_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Liquid Detection Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Detection,
        tag:Liquid,
        tag:Point .

brick:Load_Current_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Current Sensor"@en ;
    rdfs:subClassOf brick:Current_Sensor ;
    skos:definition "Measures the current consumed by a load"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Load,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricCurrent .

brick:Loading_Dock a owl:Class,
        sh:NodeShape ;
    rdfs:label "Loading Dock"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A part of a facility where delivery trucks can load and unload. Usually partially enclosed with specific traffic lanes leading to the dock"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dock ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loading ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Loading_Dock" ;
    brick:hasAssociatedTag tag:Dock,
        tag:Loading,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:LoadingReceivingRoom .

brick:Locally_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Locally On Off Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Locally ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Locally,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Lockout_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lockout Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality has been locked out from operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lockout,
        tag:Point,
        tag:Status .

brick:Low_Battery_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Battery Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the battery is low."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Battery,
        tag:Low,
        tag:Point .

brick:Low_Discharge_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Discharge Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Low_Air_Flow_Alarm ;
    owl:equivalentClass brick:Low_Supply_Air_Flow_Alarm ;
    skos:definition "An alarm that indicates that the discharge air flow is lower than normal."@en ;
    brick:aliasOf brick:Low_Supply_Air_Flow_Alarm .

brick:Low_Discharge_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Discharge Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Low_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:Low_Supply_Air_Temperature_Alarm ;
    brick:aliasOf brick:Low_Supply_Air_Temperature_Alarm .

brick:Low_Freeze_Protect_Temperature_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Freeze Protect Temperature Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freeze ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Protect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Freeze,
        tag:Low,
        tag:Parameter,
        tag:Point,
        tag:Protect,
        tag:Temperature .

brick:Low_Humidity_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Humidity Alarm"@en ;
    rdfs:subClassOf brick:Humidity_Alarm ;
    skos:definition "An alarm that indicates low concentration of water vapor in the air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Humidity,
        tag:Low,
        tag:Point .

brick:Low_Humidity_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Humidity Alarm Parameter"@en ;
    rdfs:subClassOf brick:Humidity_Parameter ;
    skos:definition "A parameter determining the humidity level at which to trigger a low humidity alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Humidity,
        tag:Low,
        tag:Parameter,
        tag:Point .

brick:Low_Outside_Air_Lockout_Temperature_Differential_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Outside Air Lockout Temperature Differential Parameter"@en ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Parameter ;
    skos:definition "The lower bound of the outside air temperature lockout range"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Low,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Outside Air Temperature Enable Differential Sensor"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Enable_Differential_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Outside Air Temperature Enable Setpoint"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Low_Return_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Return Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Low_Temperature_Alarm,
        brick:Return_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates that return air temperature is too low"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Low,
        tag:Point,
        tag:Return,
        tag:Temperature .

brick:Low_Suction_Pressure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Suction Pressure Alarm"@en ;
    rdfs:subClassOf brick:Pressure_Alarm ;
    skos:definition "An alarm that indicates a low suction pressure in the compressor in a refrigeration or air conditioning system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Suction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Low,
        tag:Point,
        tag:Pressure,
        tag:Suction .

brick:Low_Temperature_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Temperature Alarm Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    skos:definition "A parameter determining the temperature level at which to trigger a low temperature alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Low,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:Low_Voltage_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Voltage Alarm"@en ;
    rdfs:subClassOf brick:Voltage_Alarm ;
    skos:definition "An alarm that indicates the voltage is lower than its normal state."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Low,
        tag:Point,
        tag:Voltage .

brick:Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lowest Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    skos:definition "The lowest observed static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lowest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Lowest,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Luminaire_Driver a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire Driver"@en ;
    rdfs:subClassOf brick:Lighting ;
    skos:definition "A power source for a luminaire"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Driver ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminaire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Driver,
        tag:Equipment,
        tag:Luminaire .

brick:Luminance_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Luminance,
        tag:Point .

brick:Luminance_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of luminance delivered by a lighting system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Luminance,
        tag:Point .

brick:Luminance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the luminous intensity per unit area of light travelling in a given direction"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:LuminanceObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Luminance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Luminance .

brick:Luminance_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminance Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets luminance"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Luminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Luminance,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Luminance .

brick:MAU a owl:Class,
        sh:NodeShape ;
    rdfs:label "MAU"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Makeup_Air_Unit ;
    skos:definition "See Makeup_Air_Unit"@en ;
    brick:aliasOf brick:Makeup_Air_Unit .

brick:MDF a owl:Class,
        sh:NodeShape ;
    rdfs:label "MDF"@en ;
    rdfs:subClassOf brick:Distribution_Frame ;
    owl:deprecated true ;
    skos:definition "A room for the Main Distribution Frame, the central place of a building where cables carrying signals meet and connect to the outside world"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frame ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:MDF ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CableRoom" ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Frame,
        tag:Location,
        tag:MDF,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:CableRoom .

brick:Mail_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mail Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room where mail is recieved and sorted for distribution to the rest of the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:MailRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Mail,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:MailRoom .

brick:Main_Circuit_Breaker a owl:Class,
        sh:NodeShape ;
    rdfs:label "Main Circuit Breaker"@en ;
    rdfs:subClassOf brick:Circuit_Breaker ;
    skos:definition "All breaker panels generally have a main circuit breaker before the bus / MCBs. In some older panels there may be a Main Disconnect Switch instead. It is also possible to have a main disconnect switch, and a main circuit breaker in a panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circuit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Main ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Circuit,
        tag:Equipment,
        tag:Main .

brick:Main_Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Main Disconnect Switch"@en ;
    rdfs:subClassOf brick:Disconnect_Switch ;
    skos:definition "Building power is most commonly provided by utility company through a master disconnect switch (sometimes called a service disconnect) in the main electrical room of a building. The Utility Company provided master disconnect switch often owns or restricts access to this switch. There can also be other cases where a disconnect is placed into an electrical system to allow service cut-off to a portion of the building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disconnect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Main ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Disconnect,
        tag:Equipment,
        tag:Main,
        tag:Switch .

brick:Maintenance_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Maintenance Mode Command"@en ;
    rdfs:subClassOf brick:Mode_Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Maintenance\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Maintenance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Maintenance,
        tag:Mode,
        tag:Point .

brick:Maintenance_Required_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Maintenance Required Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates that repair/maintenance is required on an associated device or equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Maintenance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Required ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Maintenance,
        tag:Point,
        tag:Required .

brick:Majlis a owl:Class,
        sh:NodeShape ;
    rdfs:label "Majlis"@en ;
    rdfs:subClassOf brick:Lounge ;
    owl:deprecated true ;
    skos:definition "In Arab countries, an Majlis is a private lounge where visitors are recieved and entertained"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lounge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Majlis ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Majlis" ;
    brick:hasAssociatedTag tag:Common,
        tag:Location,
        tag:Lounge,
        tag:Majlis,
        tag:Space ;
    brick:isReplacedBy rec:Lounge .

brick:Makeup_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water used used to makeup water loss through leaks, evaporation, or blowdown"@en .

brick:Makeup_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Makeup Water Valve"@en ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve regulating the flow of makeup water into a water holding tank, e.g. a cooling tower, hot water tank"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fluid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Makeup ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fluid,
        tag:Liquid,
        tag:Makeup,
        tag:Valve,
        tag:Water .

brick:Manual_Auto_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Manual Auto Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a system is under manual or automatic operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Auto ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Auto,
        tag:Manual,
        tag:Point,
        tag:Status .

brick:Massage_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Massage Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "Usually adjunct to an athletic facility, a private/semi-private space where massages are performed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Massage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:TherapyRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Massage,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:TherapyRoom .

brick:Max_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Setpoint for maximum air temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Max,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Chilled Water Differential Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Chilled_Water_Differential_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."@en ;
    brick:aliasOf brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit .

brick:Max_Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Supply_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
    brick:aliasOf brick:Max_Supply_Air_Temperature_Setpoint_Limit .

brick:Max_Frequency_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Frequency Command"@en ;
    rdfs:subClassOf brick:Frequency_Command ;
    skos:definition "Sets the maximum permitted frequency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Frequency,
        tag:Max,
        tag:Point ;
    brick:hasQuantity brick:Frequency .

brick:Max_Fresh_Air_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Fresh Air Setpoint Limit"@en ;
    rdfs:subClassOf brick:Fresh_Air_Setpoint_Limit,
        brick:Max_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Fresh_Air_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fresh ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Fresh,
        tag:Limit,
        tag:Max,
        tag:Point,
        tag:Setpoint .

brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Hot Water Differential Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Max_Load_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Load Setpoint"@en ;
    rdfs:subClassOf brick:Load_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Outside_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Outside Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Outside_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Max_Position_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Position Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Position_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Position_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Point,
        tag:Position,
        tag:Setpoint .

brick:Max_Speed_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Speed Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Speed_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Speed_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Speed .

brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Max_Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Water Level Alarm"@en ;
    rdfs:subClassOf brick:Water_Level_Alarm ;
    skos:definition "Alarm indicating that the maximum water level was reached"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Level,
        tag:Max,
        tag:Point,
        tag:Water .

brick:Max_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Setpoint for max water temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Max,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Water .

brick:Media_Hot_Desk a owl:Class,
        sh:NodeShape ;
    rdfs:label "Media Hot Desk"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "A non-enclosed space used by members of the media temporarily to cover an event while they are present at a venue"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Desk ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Media_Hot_Desk" ;
    brick:hasAssociatedTag tag:Desk,
        tag:Location,
        tag:Media,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Media_Production_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Media Production Room"@en ;
    rdfs:subClassOf brick:Media_Room ;
    owl:deprecated true ;
    skos:definition "A enclosed space used by media professionals for the production of media"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Production ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Media_Production_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Media,
        tag:Production,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Temperature .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor ;
