    skos:definition "Measures the difference in water pressure between sections of a medium temperature hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Methane_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Methane Level Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of methane in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Methane ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Methane,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Methane_Concentration ;
    brick:hasSubstance brick:Air .

brick:Min_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Setpoint for minimum air temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Min,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Chilled Water Differential Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Chilled_Water_Differential_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."@en ;
    brick:aliasOf brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit .

brick:Min_Discharge_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Discharge Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Supply_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
    brick:aliasOf brick:Min_Supply_Air_Temperature_Setpoint_Limit .

brick:Min_Frequency_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Frequency Command"@en ;
    rdfs:subClassOf brick:Frequency_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Frequency,
        tag:Min,
        tag:Point ;
    brick:hasQuantity brick:Frequency .

brick:Min_Fresh_Air_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Fresh Air Setpoint Limit"@en ;
    rdfs:subClassOf brick:Fresh_Air_Setpoint_Limit,
        brick:Min_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Fresh_Air_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fresh ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Fresh,
        tag:Limit,
        tag:Min,
        tag:Point,
        tag:Setpoint .

brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Hot Water Differential Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Min_Load_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Load Setpoint"@en ;
    rdfs:subClassOf brick:Load_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Outside_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Outside Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Outside_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Position_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Position Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Position_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Position_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Point,
        tag:Position,
        tag:Setpoint .

brick:Min_Speed_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Speed Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Speed_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Speed_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Speed .

brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Heating Discharge Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:aliasOf brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit .

brick:Min_Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Water Level Alarm"@en ;
    rdfs:subClassOf brick:Water_Level_Alarm ;
    skos:definition "Alarm indicating that the minimum water level was reached"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Level,
        tag:Min,
        tag:Point,
        tag:Water .

brick:Min_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Setpoint for min water temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Min,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Water .

brick:Mixed_Air_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "A filter that is applied to the mixture of recirculated and outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Filter,
        tag:Mixed .

brick:Mixed_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of mixed air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Mixed,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Mixed_Air .

brick:Mixed_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the humidity of mixed air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Mixed,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Mixed_Air .

brick:Mixed_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for mixed air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Mixed,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Mixed_Air .

brick:Mixed_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of mixed air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Mixed,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Mixed_Air .

brick:Mixed_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of mixed air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Mixed,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Mixed_Air .

brick:Mixed_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixed Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of the mixed outside and return air streams"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Mixed .

brick:Motor_Control_Center a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Control Center"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "The Motor Control Center is a specialized type of switchgear which provides electrical power to major mechanical systems in the building such as HVAC components."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Center ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Center,
        tag:Control,
        tag:Equipment .

brick:Motor_Current_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Current Sensor"@en ;
    rdfs:subClassOf brick:Current_Sensor ;
    skos:definition "Measures the current consumed by a motor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Motor,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricCurrent .

brick:Motor_Direction_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Direction Status"@en ;
    rdfs:subClassOf brick:Direction_Status ;
    skos:definition "Indicates which direction a motor is operating in, e.g. forward or reverse"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Direction,
        tag:Motor,
        tag:Point,
        tag:Status ;
    brick:hasQuantity brick:Direction .

brick:Motor_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor On Off Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Motor,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Motor_Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Speed Sensor"@en ;
    rdfs:subClassOf brick:Speed_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Motor,
        tag:Point,
        tag:Sensor,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Motor_Torque_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor Torque Sensor"@en ;
    rdfs:subClassOf brick:Torque_Sensor ;
    skos:definition "Measures the torque, or rotating power, of a motor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Torque ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Motor,
        tag:Point,
        tag:Sensor,
        tag:Torque ;
    brick:hasQuantity quantitykind:Torque .

brick:NO2_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "NO2 Level Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of NO2 in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:NO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:NO2,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:NO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:NVR a owl:Class,
        sh:NodeShape ;
    rdfs:label "NVR"@en ;
    rdfs:subClassOf brick:Video_Surveillance_Equipment ;
    owl:equivalentClass brick:Network_Video_Recorder ;
    brick:aliasOf brick:Network_Video_Recorder .

brick:Natural_Gas_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Natural Gas Flow Sensor"@en ;
    rdfs:subClassOf brick:Flow_Sensor ;
    skos:definition "Measures the rate of flow of natural gas"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Gas,
        tag:Natural,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Natural_Gas .

brick:Natural_Gas_Seismic_Shutoff_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Natural Gas Seismic Shutoff Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Valves that automatically shut off your natural gas service when an earthquake of a sufficient magnitude occurs at the location."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Seismic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shutoff ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gas,
        tag:Natural,
        tag:Seismic,
        tag:Shutoff,
        tag:Valve .

brick:Natural_Gas_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Natural Gas Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measures the temperature of natural gas"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Natural,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Natural_Gas .

brick:Natural_Gas_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Natural Gas Usage Sensor"@en ;
    rdfs:subClassOf brick:Usage_Sensor ;
    skos:definition "Measures the amount of natural gas that is consumed or used, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Natural,
        tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity quantitykind:Volume .

brick:No_Water_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "No Water Alarm"@en ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "Alarm indicating that there is no water in the equipment or system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:No ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:No,
        tag:Point,
        tag:Water .

brick:Noncondensing_Natural_Gas_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Noncondensing Natural Gas Boiler"@en ;
    rdfs:subClassOf brick:Natural_Gas_Boiler ;
    skos:definition "A closed, pressure vessel that uses natural gas with no system to capture latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Noncondensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Equipment,
        tag:Gas,
        tag:Natural,
        tag:Noncondensing .

brick:Occupancy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Occupied\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Occupancy,
        tag:Point .

brick:Occupancy_Count_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Count Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Sensors measuring the number of people in an area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:IntegerValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Count ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Count,
        tag:Occupancy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Occupancy_Count .

brick:Occupancy_Percentage a brick:Quantity ;
    rdfs:label "Occupancy_Percentage"@en ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless,
        brick:Occupancy ;
    skos:definition "Percent of total occupancy of space that is occupied",
        "Percent of total occupancy of space that is occupied"@en .

brick:Occupancy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Detects occupancy of some space or area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Occupancy .

brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for cooling when occupied"@en ;
    brick:aliasOf brick:Occupied_Cooling_Supply_Air_Flow_Setpoint .

brick:Occupied_Cooling_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Mode Status"@en ;
    rdfs:subClassOf brick:Cooling_Mode_Status,
        brick:Occupied_Mode_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Mode,
        tag:Occupied,
        tag:Point,
        tag:Status .

brick:Occupied_Cooling_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature for cooling when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Deadband,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Cooling_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
    skos:definition "Sets temperature for cooling when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow when occupied"@en ;
    brick:aliasOf brick:Occupied_Supply_Air_Flow_Setpoint .

brick:Occupied_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Occupied_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Occupied_Supply_Air_Temperature_Setpoint .

brick:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Heating_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for heating when occupied"@en ;
    brick:aliasOf brick:Occupied_Heating_Supply_Air_Flow_Setpoint .

brick:Occupied_Heating_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Mode Status"@en ;
    rdfs:subClassOf brick:Heating_Mode_Status,
        brick:Occupied_Mode_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Mode,
        tag:Occupied,
        tag:Point,
        tag:Status .

brick:Occupied_Heating_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature for heating when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Heating_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint ;
    skos:definition "Sets temperature for heating when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Target humidity level when the location is occupied."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Occupied,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity .

brick:Occupied_Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Return Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint,
        brick:Return_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Room Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint,
        brick:Room_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Off Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "An Off Command controls or reports the binary 'off' status of a control loop, relay or equipment activity. It can only be used to stop/deactivate an associated equipment or process, or determine that the related entity is 'off'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Off,
        tag:Point .

brick:Office_Kitchen a owl:Class,
        sh:NodeShape ;
    rdfs:label "Office Kitchen"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A common space, usually near or in a breakroom, where minor food preperation occurs"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Kitchen ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Kitchenette" ;
    brick:hasAssociatedTag tag:Kitchen,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Kitchenette .

brick:On_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "An On Command controls or reports the binary 'on' status of a control loop, relay or equipment activity. It can only be used to start/activate an associated equipment or process, or determine that the related entity is 'on'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:On,
        tag:Point .

brick:Open_Close_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Open Close Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "A binary signal given to a device, such as a damper or valve, to either open or close"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Close ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Open ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Close,
        tag:Command,
        tag:Open,
        tag:Point .

brick:Open_Close_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Open Close Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates the open/close status of a device such as a damper or valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Close ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Open ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Close,
        tag:Open,
        tag:Point,
        tag:Status .

brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Open Heating Valve Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Outside_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Open ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Open,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Valve ;
    brick:hasQuantity brick:Temperature .

brick:Open_Office a owl:Class,
        sh:NodeShape ;
    rdfs:label "Open Office"@en ;
    rdfs:subClassOf brick:Office ;
    owl:deprecated true ;
    skos:definition "An open space used for work or study by mulitple people. Usuaully subdivided into cubicles or desks"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Open ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:OfficeLandscape" ;
    brick:hasAssociatedTag tag:Location,
        tag:Office,
        tag:Open,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:OfficeLandscape .

brick:Operative_Temperature a brick:Quantity ;
    rdfs:label "Operative_Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H1T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Temperature,
        brick:Temperature ;
    skos:definition "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)",
        "The uniform temperature of an imaginary black enclosure in which an occupant would exchange the same amount of heat by radiation plus convection as in the actual nonuniform environment (https://en.wikipedia.org/wiki/Operative_temperature)"@en .

brick:Output_Frequency_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Output Frequency Sensor"@en ;
    rdfs:subClassOf brick:Frequency_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Output ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Output,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Frequency .

brick:Output_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Output Voltage Sensor"@en ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the voltage output by some process or device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Output ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Output,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity quantitykind:Voltage .

brick:Outside a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Outside" ;
    brick:hasAssociatedTag tag:Location,
        tag:Outside ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:Outside_Air_CO2_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air CO2 Sensor"@en ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the concentration of CO2 in outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CO2,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO2_Concentration ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_CO_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air CO Sensor"@en ;
    rdfs:subClassOf brick:CO_Sensor ;
    skos:definition "Measures the concentration of CO in outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CO,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Senses the dewpoint temperature of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DewPointTemperature ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Enthalpy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Enthalpy Sensor"@en ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    skos:definition "Measures the total heat content of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enthalpy,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Enthalpy ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of outside air into the system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    skos:definition "Sets outside air flow rate"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Outside,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Grains_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Grains Sensor"@en ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    skos:definition "Measures the mass of water vapor in outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Grains ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Grains,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:GrainsOfMoisture ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Outside,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Outside,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Lockout_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Lockout Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Lockout,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Outside_Air_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:High,
        tag:Outside,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Low,
        tag:Outside,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Air_Wet_Bulb_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Wet Bulb Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Wet_Bulb_Temperature_Sensor,
        brick:Outside_Air_Temperature_Sensor ;
    skos:definition "A sensor measuring the wet-bulb temperature of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bulb ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bulb,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Wet ;
    brick:hasQuantity brick:Wet_Bulb_Temperature ;
    brick:hasSubstance brick:Outside_Air .

brick:Outside_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Outside .

brick:Outside_Face_Surface_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Face Surface Temperature Sensor"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Sensor ;
    skos:definition "Measures the outside surface (relative to the space) of the radiant panel of a radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Outside_Face_Surface_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Face Surface Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Setpoint ;
    skos:definition "Sets temperature for the outside face surface temperature of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Outside_Illuminance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Illuminance Sensor"@en ;
    rdfs:subClassOf brick:Illuminance_Sensor ;
    skos:definition "Measures the total luminous flux incident on an outside, per unit area"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Illuminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Outside,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Illuminance .

brick:Overload_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Overload Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that can indicate when a full-load current is exceeded."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Overload ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Overload,
        tag:Point .

brick:Overridden_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Overridden Off Status"@en ;
    rdfs:subClassOf brick:Off_Status,
        brick:Overridden_Status ;
    skos:definition "Indicates if a control loop, relay or equipment has been turned off when it would otherwise be scheduled to be on"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Overridden ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:Overridden,
        tag:Point,
        tag:Status .

brick:Overridden_On_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Overridden On Status"@en ;
    rdfs:subClassOf brick:On_Status,
        brick:Overridden_Status ;
    skos:definition "Indicates if a control loop, relay or equipment has been turned on when it would otherwise be scheduled to be off"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Overridden ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:On,
        tag:Overridden,
        tag:Point,
        tag:Status .

brick:Ozone_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ozone Level Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of ozone in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ozone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Ozone,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Ozone_Concentration ;
    brick:hasSubstance brick:Air .

brick:PAU a owl:Class,
        sh:NodeShape ;
    rdfs:label "PAU"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Pre-Cooling_Air_Unit ;
    skos:definition "A type of AHU, use to pre-treat the outdoor air before feed to AHU"@en ;
    brick:aliasOf brick:Pre-Cooling_Air_Unit .

brick:PIR_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PIR Sensor"@en ;
    rdfs:subClassOf brick:Motion_Sensor ;
    skos:definition "Detects the presense of motion in some area using the differential change in infrared intensity between two or more receptors"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:PIR ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:PIR,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:PM10_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM10 Level Sensor"@en ;
    rdfs:subClassOf brick:PM10_Sensor ;
    skos:definition "Detects level of particulates of size 10 microns"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM10 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Matter,
        tag:PM10,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM10_Concentration .

brick:PM1_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM1 Level Sensor"@en ;
    rdfs:subClassOf brick:PM1_Sensor ;
    skos:definition "Detects level of particulates of size 1 microns"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM1 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Matter,
        tag:PM1,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM1_Concentration .

brick:PM2.5_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM2.5 Level Sensor"@en ;
    rdfs:subClassOf brick:PM2.5_Sensor ;
    skos:definition "Detects level of particulates of size 2.5 microns"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM2.5 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Matter,
        tag:PM2.5,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM2.5_Concentration .

brick:PVT_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "PVT Panel"@en ;
    rdfs:subClassOf brick:PV_Panel,
        brick:Solar_Thermal_Collector ;
    skos:definition "A type of solar panels that convert solar radiation into usable thermal and electrical energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Collector,
        tag:Equipment,
        tag:PV,
        tag:Panel,
        tag:Solar,
        tag:Thermal .

brick:PV_Current_Output_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PV Current Output Sensor"@en ;
    rdfs:subClassOf brick:Current_Output_Sensor ;
    owl:equivalentClass brick:Photovoltaic_Current_Output_Sensor ;
    skos:definition "See Photovoltaic_Current_Output_Sensor"@en ;
    brick:aliasOf brick:Photovoltaic_Current_Output_Sensor .

brick:PV_Generation_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "PV Generation System"@en ;
    rdfs:subClassOf brick:Energy_Generation_System ;
    skos:definition "A collection of photovoltaic devices that generates energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Generation,
        tag:Photovoltaic,
        tag:System .

brick:Packaged_Air_Source_Heat_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Packaged Air Source Heat Pump"@en ;
    rdfs:subClassOf brick:Packaged_Heat_Pump ;
    skos:definition "A self-contained unit that uses air as a heat source or sink for heating and cooling purposes."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Packaged_Water_Source_Heat_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Packaged Water Source Heat Pump"@en ;
    rdfs:subClassOf brick:Packaged_Heat_Pump ;
    skos:definition "A self-contained unit that uses water as a heat source or sink for heating and cooling purposes."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source,
        tag:Water .

brick:Parking_Level a owl:Class,
        sh:NodeShape ;
    rdfs:label "Parking Level"@en ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    skos:definition "A floor of a parking structure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parking ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Parking_Level" ;
    brick:hasAssociatedTag tag:Floor,
        tag:Level,
        tag:Location,
        tag:Parking ;
    brick:isReplacedBy rec:Level .

brick:Parking_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Parking Space"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "An area large enough to park an individual vehicle"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parking ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ParkingSpace" ;
    brick:hasAssociatedTag tag:Location,
        tag:Parking,
        tag:Space ;
    brick:isReplacedBy rec:ParkingSpace .

brick:Parking_Structure a owl:Class,
        sh:NodeShape ;
    rdfs:label "Parking Structure"@en ;
    rdfs:subClassOf brick:Building ;
    owl:deprecated true ;
    skos:definition "A building or part of a building devoted to vehicle parking"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parking ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Structure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Parking_Structure" ;
    brick:hasAssociatedTag tag:Building,
        tag:Location,
        tag:Parking,
        tag:Structure ;
    brick:isReplacedBy rec:Building .

brick:Passive_Chilled_Beam a owl:Class,
        sh:NodeShape ;
    rdfs:label "Passive Chilled Beam"@en ;
    rdfs:subClassOf brick:Chilled_Beam ;
    skos:definition "A chilled beam that does not have an integral air supply and instead relies on natural convection to draw air through the device."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Beam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Passive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Beam,
        tag:Chilled,
        tag:Equipment,
        tag:Passive .

brick:Peak_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Peak Demand Sensor"@en ;
    rdfs:subClassOf brick:Demand_Sensor ;
    skos:definition "The peak power consumed by a process over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Peak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Electric,
        tag:Peak,
        tag:Point,
        tag:Power,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Phasor_Magnitude a brick:Quantity ;
    rdfs:label "PhasorMagnitude"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:definition "Magnitude component of a phasor" ;
    skos:related brick:Phasor .

brick:Photovoltaic_Inverter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic Inverter"@en ;
    rdfs:subClassOf brick:Inverter ;
    skos:definition " Converts direct current electricity generated by solar panels into alternating current"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inverter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Inverter,
        tag:Photovoltaic .

brick:Piezoelectric_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Piezoelectric Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses changes pressure, acceleration, temperature, force or strain via the piezoelectric effect"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Piezoelectric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Piezoelectric,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:PlugStrip a owl:Class,
        sh:NodeShape ;
    rdfs:label "PlugStrip"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Power_strip> ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A device containing a block of electrical sockets allowing multiple electrical devices to be powered from a single electrical socket."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PlugStrip ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:PlugStrip .

brick:Plumbing_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Plumbing Room"@en ;
    rdfs:subClassOf brick:Service_Room ;
    owl:deprecated true ;
    skos:definition "A service room devoted to the operation and routing of water in a building. Usually distinct from the HVAC subsystems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plumbing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Plumbing,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Portfolio a owl:Class,
        sh:NodeShape ;
    rdfs:label "Portfolio"@en ;
    rdfs:subClassOf brick:Collection ;
    owl:deprecated true ;
    skos:definition "A collection of sites"@en ;
    sh:property [ sh:class brick:Site ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Portfolio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Portfolio" ;
    brick:hasAssociatedTag tag:Collection,
        tag:Portfolio ;
    brick:isReplacedBy rec:Portfolio .

brick:Potable_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water that is safe to drink"@en .

brick:Power_Factor a brick:Quantity ;
    qudt:applicableUnit unit:UNITLESS ;
    skos:definition "Power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."@en ;
    brick:hasQUDTReference quantitykind:PowerFactor .

brick:Power_Factor_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Power Factor Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Sensors measuring power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Factor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Factor,
        tag:Point,
        tag:Power,
        tag:Sensor ;
    brick:hasQuantity brick:Power_Factor .

brick:Power_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Power Loss Alarm"@en ;
    rdfs:subClassOf brick:Power_Alarm ;
    skos:definition "An alarm that indicates a power failure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Loss,
        tag:Point,
        tag:Power .

brick:Prayer_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Prayer Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for prayer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Prayer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Prayer_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Prayer,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:MeditationRoom .

brick:Pre_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pre Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "A filter installed in front of a more efficient filter to extend the life of the more expensive higher efficiency filter"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pre ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Pre .

brick:Pre_Filter_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pre Filter Status"@en ;
    rdfs:subClassOf brick:Filter_Status ;
    skos:definition "Indicates if a prefilter needs to be replaced"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pre ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Filter,
        tag:Point,
        tag:Pre,
        tag:Status .

brick:Preheat_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to activate preheating. Typically used to preheat cool air coming from a mixing box or economizer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Preheat .

brick:Preheat_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Demand Setpoint"@en ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for preheat"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Point,
        tag:Preheat,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Power .

brick:Preheat_Discharge_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Discharge Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Sensor ;
    owl:equivalentClass brick:Preheat_Supply_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of discharge air before heating is applied"@en ;
    brick:aliasOf brick:Preheat_Supply_Air_Temperature_Sensor .

brick:Preheat_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Hot Water System"@en ;
    rdfs:subClassOf brick:Hot_Water_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Preheat,
        tag:System,
        tag:Water .

brick:Preheat_Hot_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Hot Water Valve"@en ;
    rdfs:subClassOf brick:Hot_Water_Valve ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Preheat,
        tag:Valve,
        tag:Water .

brick:Pressurization_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressurization Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A pressurization fan is a device used to increase and maintain higher air pressure in a specified space compared to its surroundings."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressurization ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Pressurization .

brick:Private_Office a owl:Class,
        sh:NodeShape ;
    rdfs:label "Private Office"@en ;
    rdfs:subClassOf brick:Enclosed_Office ;
    owl:deprecated true ;
    skos:definition "An office devoted to a single individual, with walls and door"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enclosed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Private ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Office" ;
    brick:hasAssociatedTag tag:Enclosed,
        tag:Location,
        tag:Office,
        tag:Private,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Office .

brick:Pump_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls or reports the speed of a pump (typically as a proportion of its full pumping capacity)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Pump .

brick:Pump_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump On Off Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Pump,
        tag:Status .

brick:Pump_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump Room"@en ;
    rdfs:subClassOf brick:Mechanical_Room ;
    owl:deprecated true ;
    skos:definition "A mechanical room that houses pumps"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mechanical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Pump_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Mechanical,
        tag:Pump,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Pump_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Status of a pump"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pump,
        tag:Status .

brick:Pump_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump VFD"@en ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "Variable-frequency drive for pumps"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Pump,
        tag:VFD .

brick:RC_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "RC Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Radiant_Ceiling_Panel ;
    skos:definition "See Radiant_Ceiling_Panel"@en ;
    brick:aliasOf brick:Radiant_Ceiling_Panel .

brick:RTU a owl:Class,
        sh:NodeShape ;
    rdfs:label "RTU"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Rooftop_Unit ;
    skos:definition "see Rooftop_Unit"@en ;
    brick:aliasOf brick:Rooftop_Unit .

brick:RVAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "RVAV"@en ;
    rdfs:subClassOf brick:Variable_Air_Volume_Box ;
    owl:equivalentClass brick:Variable_Air_Volume_Box_With_Reheat ;
    skos:definition "See Variable_Air_Volume_Box_With_Reheat"@en ;
    brick:aliasOf brick:Variable_Air_Volume_Box_With_Reheat .

brick:Radiance a brick:Quantity ;
    qudt:applicableUnit unit:W-PER-M2-SR ;
    skos:narrower brick:Solar_Radiance ;
    brick:hasQUDTReference quantitykind:Radiance .

brick:Radiant_Temperature a brick:Quantity ;
    rdfs:label "Radiant_Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H1T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Temperature,
        brick:Temperature ;
    skos:definition "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)",
        "the uniform temperature of an imaginary enclosure in which the radiant heat transfer from the human body is equal to the radiant heat transfer in the actual non-uniform enclosure. (https://en.wikipedia.org/wiki/Mean_radiant_temperature)"@en .

brick:Radiation_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiation Hot Water System"@en ;
    rdfs:subClassOf brick:Hot_Water_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Radiation,
        tag:System,
        tag:Water .

brick:Radon_Concentration_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radon Concentration Sensor"@en ;
    rdfs:subClassOf brick:Radioactivity_Concentration_Sensor ;
    skos:definition "Measures the concentration of radioactivity due to radon"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Concentration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radon ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Concentration,
        tag:Point,
        tag:Radon,
        tag:Sensor ;
    brick:hasQuantity brick:Radon_Concentration ;
    brick:hasSubstance brick:Air .

brick:Rain_Duration_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rain Duration Sensor"@en ;
    rdfs:subClassOf brick:Duration_Sensor ;
    skos:definition "Measures the duration of precipitation within some time frame"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Duration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Duration,
        tag:Point,
        tag:Rain,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Time .

brick:Rain_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rain Level Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the amount of precipitation fallen"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:LengthObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ],
        [ a sh:PropertyShape ;
            sh:class bsh:LastKnownDoubleShape ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Rain,
        tag:Sensor ;
    brick:hasQuantity brick:Precipitation .

brick:Rain_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rain Water Storage Tank"@en ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank engineered to capture and store rainwater, usually for non-potable uses."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Rain,
        tag:Storage,
        tag:Water .

brick:Rated_Speed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rated Speed Setpoint"@en ;
    rdfs:subClassOf brick:Speed_Setpoint ;
    skos:definition "Sets rated speed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rated ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Rated,
        tag:Setpoint,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Reactive_Energy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reactive Energy Sensor"@en ;
    rdfs:subClassOf brick:Electric_Energy_Sensor ;
    skos:definition "Measures the integral of reactive power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reactive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Energy,
        tag:Point,
        tag:Reactive,
        tag:Sensor ;
    brick:hasQuantity brick:Reactive_Energy .

brick:Reactive_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reactive Power Sensor"@en ;
    rdfs:subClassOf brick:Electric_Power_Sensor ;
    skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, is due to stored energy which returns to the source in each cycle"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reactive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Power,
        tag:Reactive,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ReactivePower .

brick:Reception a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reception"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space, usually in a lobby, where visitors to a building or space can go to after arriving at a building and inform building staff that they have arrived"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reception ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Reception" ;
    brick:hasAssociatedTag tag:Location,
        tag:Reception,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Reception .

brick:Refrigerant_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Refrigerant Level Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Refrigerant,
        tag:Sensor ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Refrigerant .

brick:Refrigeration_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Refrigeration System"@en ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "System designed to remove heat from a space or substance, typically using a refrigerant in a closed loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Refrigeration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Refrigeration,
        tag:System .

brick:Reheat_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reheat Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to activate reheating, which is used for either heating or for dehumidification purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Reheat .

brick:Reheat_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reheat Hot Water System"@en ;
    rdfs:subClassOf brick:Hot_Water_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Reheat,
        tag:System,
        tag:Water .

brick:Reheat_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reheat Valve"@en ;
    rdfs:subClassOf brick:Heating_Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of hot water flowing through a reheat coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Reheat,
        tag:Valve .

brick:Relay a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relay"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Relay> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "an electrically operated switch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Relay .

brick:Relay_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relay Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands to switch the relay"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Relay .

brick:Relief_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relief Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that is a component of a Relief Air System, ensuring building doesn't become over-pressurised"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relief ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Relief .

brick:Relief_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relief Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan that is a component of a Relief Air System, ensuring building doesn't become over-pressurised"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relief ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Relief .

brick:Remotely_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Remotely On Off Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Remotely ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Remotely,
        tag:Status .

brick:Rest_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rest Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Restroom ;
    skos:definition "A room that provides toilets and washbowls. Alternate spelling of Restroom"@en ;
    brick:aliasOf brick:Restroom ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RestingRoom" ;
    brick:isReplacedBy rec:RestingRoom .

brick:Retail_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Retail Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space set aside for retail in a larger establishment, e.g. a gift shop in a hospital"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Retail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RetailRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Retail,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RetailRoom .

brick:Return_Air_CO2_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air CO2 Sensor"@en ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the concentration of CO2 in return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CO2,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity brick:CO2_Concentration ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_CO2_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air CO2 Setpoint"@en ;
    rdfs:subClassOf brick:CO2_Setpoint ;
    skos:definition "Sets some property of CO2 in Return Air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CO2,
        tag:Point,
        tag:Return,
        tag:Setpoint ;
    brick:hasQuantity brick:CO2_Concentration .

brick:Return_Air_CO_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air CO Sensor"@en ;
    rdfs:subClassOf brick:CO_Sensor ;
    skos:definition "Measures the concentration of CO in return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CO,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Senses the dewpoint temperature of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DewPointTemperature ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between the return and supply side"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a return air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Return,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Enthalpy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Enthalpy Sensor"@en ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    skos:definition "Measures the total heat content of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enthalpy,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Enthalpy ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Filter"@en ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "Filters return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Filter,
        tag:Return .

brick:Return_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Grains_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Grains Sensor"@en ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    skos:definition "Measures the mass of water vapor in return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Grains ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Grains,
        tag:Point,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity brick:GrainsOfMoisture ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Return,
        tag:Sensor ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Return,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Plenum"@en ;
    rdfs:subClassOf brick:Air_Plenum ;
    skos:definition "A component of the HVAC the receives air from the room to recirculate or exhaust to or from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Plenum,
        tag:Return .

brick:Return_Air_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:High,
        tag:Point,
        tag:Reset,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Return,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Return_Air .

brick:Return_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of return air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Return .

brick:Return_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan moving return air -- air that is circulated from the building back into the HVAC system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Return .

brick:Return_Heating_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Heating Valve"@en ;
    rdfs:subClassOf brick:Heating_Valve ;
    skos:definition "A valve installed on the return side of a heat exchanger"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Return,
        tag:Valve .

brick:Reversing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reversing Valve"@en ;
    rdfs:subClassOf brick:Refrigerant_Valve ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reversing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Liquid,
        tag:Refrigerant,
        tag:Reversing,
        tag:Valve .

brick:Riser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Riser"@en ;
    rdfs:subClassOf brick:Vertical_Space ;
    owl:deprecated true ;
    skos:definition "A vertical shaft indented for installing building infrastructure e.g., electrical wire, network communication wire, plumbing, etc"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vertical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Riser" ;
    brick:hasAssociatedTag tag:Location,
        tag:Riser,
        tag:Space,
        tag:Vertical ;
    brick:isReplacedBy rec:Room .

brick:Rooftop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rooftop"@en ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rooftop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RoofLevel" ;
    brick:hasAssociatedTag tag:Floor,
        tag:Location,
        tag:Rooftop ;
    brick:isReplacedBy rec:RoofLevel .

brick:Room_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Room Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Room,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Rotational_Speed a brick:Quantity ;
    rdfs:label "Rotational_Speed"@en ;
    qudt:applicableUnit unit:DEG-PER-HR,
        unit:DEG-PER-MIN,
        unit:DEG-PER-SEC,
        unit:RAD-PER-HR,
        unit:RAD-PER-MIN,
        unit:RAD-PER-SEC ;
    qudt:hasDimensionVector qkdv:A0E0L1I0M0H0T-1D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Frequency,
        quantitykind:Speed,
        brick:Speed ;
    skos:definition "Rotational speed" .

brick:Run_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Run Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Run ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point,
        tag:Run .

brick:Run_Request_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Run Request Status"@en ;
    rdfs:subClassOf brick:Run_Status ;
    skos:definition "Indicates if a request has been filed to start a device or equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Request ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Run ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Request,
        tag:Run,
        tag:Status .

brick:Run_Time_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Run Time Sensor"@en ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass brick:On_Timer_Sensor ;
    skos:definition "Measures the duration for which a device was in an active or \"on\" state"@en ;
    brick:aliasOf brick:On_Timer_Sensor .

brick:Safety_Shower a owl:Class,
        sh:NodeShape ;
    rdfs:label "Safety Shower"@en ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Safety,
        tag:Shower,
        tag:Station,
        tag:Wash .

brick:Sash_Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Sash Position Sensor"@en ;
    rdfs:subClassOf brick:Position_Sensor ;
    skos:definition "Measures the current position of a sash in terms of the percent of fully open"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Position,
        tag:Sash,
        tag:Sensor ;
    brick:hasQuantity brick:Position .

brick:Schedule_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Schedule Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "The current setpoint as indicated by the schedule"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Schedule ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Schedule,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Sensor_Failure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Sensor Failure Alarm"@en ;
    rdfs:subClassOf brick:Failure_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Failure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Failure,
        tag:Point,
        tag:Sensor .

brick:Server_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Server Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Server ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:DataServerRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Server ;
    brick:isReplacedBy rec:DataServerRoom .

brick:Shared_Office a owl:Class,
        sh:NodeShape ;
    rdfs:label "Shared Office"@en ;
    rdfs:subClassOf brick:Enclosed_Office ;
    owl:deprecated true ;
    skos:definition "An office used by multiple people"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enclosed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shared ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:OfficeLandscape" ;
    brick:hasAssociatedTag tag:Enclosed,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Shared,
        tag:Space ;
    brick:isReplacedBy rec:OfficeLandscape .

brick:Short_Cycle_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Short Cycle Alarm"@en ;
    rdfs:subClassOf brick:Cycle_Alarm ;
    skos:definition "An alarm that indicates a short cycle occurred. A short cycle occurs when a cooling cycle is prevented from completing its full cycle"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cycle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Short ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Cycle,
        tag:Point,
        tag:Short .

brick:Shower a owl:Class,
        sh:NodeShape ;
    rdfs:label "Shower"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space containing showers, usually adjacent to an athletic or execise area"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ShowerRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Shower,
        tag:Space ;
    brick:isReplacedBy rec:ShowerRoom .

brick:Smoke_Detector a owl:Class,
        sh:NodeShape ;
    rdfs:label "Smoke Detector"@en ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Smoke ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detector,
        tag:Equipment,
        tag:Fire,
        tag:Safety,
        tag:Smoke .

brick:Soil_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Soil Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measures the temperature of soil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Soil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Soil,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Soil .

brick:Solar_Azimuth_Angle_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Solar Azimuth Angle Sensor"@en ;
    rdfs:subClassOf brick:Angle_Sensor ;
    skos:definition "Measures the azimuth angle of the sun"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Angle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Azimuth ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Angle,
        tag:Azimuth,
        tag:Point,
        tag:Sensor,
        tag:Solar ;
    brick:hasQuantity quantitykind:Angle .

brick:Solar_Radiance a brick:Quantity ;
    rdfs:label "Solar_Radiance"@en ;
    qudt:applicableUnit unit:W-PER-M2-SR ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Radiance,
        brick:Radiance ;
    skos:definition "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction",
        "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"@en .

brick:Solar_Zenith_Angle_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Solar Zenith Angle Sensor"@en ;
    rdfs:subClassOf brick:Angle_Sensor ;
    skos:definition "Measures the zenith angle of the sun"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Angle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zenith ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Angle,
        tag:Point,
        tag:Sensor,
        tag:Solar,
        tag:Zenith ;
    brick:hasQuantity quantitykind:Angle .

brick:Space_Heater a owl:Class,
        sh:NodeShape ;
    rdfs:label "Space Heater"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A heater used to warm the air in an enclosed area, such as a room or office"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heater ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heater,
        tag:Space .

brick:Speed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to set speed to a certain degree."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Speed .

brick:Speed_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Reset Command"@en ;
    rdfs:subClassOf brick:Reset_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Reset,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Sports_Service_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Sports Service Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces used in the support of sports"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sports ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Sports_Service_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Service,
        tag:Space,
        tag:Sports ;
    brick:isReplacedBy rec:ExerciseRoom .

brick:Stage_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Stage Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "A point representing a discrete stage which the equipment should be operating at. The desired stage number should be identified by an entity property"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point,
        tag:Stage .

brick:Stage_Riser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Stage Riser"@en ;
    rdfs:subClassOf brick:Furniture ;
    owl:deprecated true ;
    skos:definition "A low platform in a space or on a stage"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Furniture ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Stage_Riser" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Furniture,
        tag:Riser,
        tag:Stage ;
    brick:isReplacedBy rec:Room .

brick:Stages_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Stages Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates which stage a control loop or equipment is in"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stages ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Stages,
        tag:Status .

brick:Staircase a owl:Class,
        sh:NodeShape ;
    rdfs:label "Staircase"@en ;
    rdfs:subClassOf brick:Vertical_Space ;
    owl:deprecated true ;
    skos:definition "A vertical space containing stairs"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Staircase ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vertical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Stairwell" ;
    brick:hasAssociatedTag tag:Location,
        tag:Space,
        tag:Staircase,
        tag:Vertical ;
    brick:isReplacedBy rec:Stairwell .

brick:Standby_CRAC a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby CRAC"@en ;
    rdfs:subClassOf brick:Computer_Room_Air_Conditioning ;
    skos:definition "A CRAC that is activated as part of a lead/lag operation or when an alarm occurs in a primary unit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CRAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CRAC,
        tag:Equipment,
        tag:Standby .

brick:Standby_Cooling_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Cooling Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Zone_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Standby,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Standby_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan that is activated as part of a lead/lag operation or when a primary fan raises an alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Standby .

brick:Standby_Glycool_Unit_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Glycool Unit On Off Status"@en ;
    rdfs:subClassOf brick:Standby_Unit_On_Off_Status ;
    skos:definition "Indicates the on/off status of a standby glycool unit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Glycool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Glycool,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Standby,
        tag:Status,
        tag:Unit .

brick:Standby_Heating_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Heating Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Zone_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Standby,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Standby_Target_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Target Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Target_Zone_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Target ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Standby,
        tag:Target,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Start_Stop_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Start Stop Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "A Start/Stop Command controls or reports the active/inactive status of a control sequence"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Start,
        tag:Stop .

brick:Static_Transfer_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Transfer Switch"@en ;
    rdfs:subClassOf brick:Automatic_Switch,
        brick:Transfer_Switch ;
    skos:definition "Similar to ATS, but utilises no moving parts in the switch to achieve much faster response times."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Static,
        tag:Switch,
        tag:Transfer .

brick:Steam_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Baseboard Radiator"@en ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Steam_Radiator ;
    skos:definition "Steam heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Equipment,
        tag:Radiator,
        tag:Steam .

brick:Steam_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Distribution"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a steam distribution source to represent how steam is distributed across multiple destinations"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Steam .

brick:Steam_On_Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam On Off Command"@en ;
    rdfs:subClassOf brick:On_Off_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Steam .

brick:Steam_Pressure_Reducing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Pressure Reducing Valve"@en ;
    rdfs:subClassOf brick:Pressure_Reducing_Valve,
        brick:Steam_Valve ;
    skos:definition "Valve designed to reduce steam pressure from a high to a manageable level; maintains uniform steam outlet pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reducing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Reducing,
        tag:Steam,
        tag:Valve .

brick:Steam_Pressure_Relief_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Pressure Relief Valve"@en ;
    rdfs:subClassOf brick:Pressure_Relief_Valve,
        brick:Steam_Valve ;
    skos:definition "Valve designed to automatically relieve excessive steam pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relief ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Relief,
        tag:Steam,
        tag:Valve .

brick:Steam_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam System"@en ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of steam in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Steam,
        tag:System .

brick:Steam_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Usage Sensor"@en ;
    rdfs:subClassOf brick:Usage_Sensor ;
    skos:definition "Measures the amount of steam that is consumed or used, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Steam,
        tag:Usage ;
    brick:hasQuantity quantitykind:Volume .

brick:Storey a owl:Class,
        sh:NodeShape ;
    rdfs:label "Storey"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    owl:equivalentClass brick:Floor ;
    brick:aliasOf brick:Floor ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Level" ;
    brick:isReplacedBy rec:Level .

brick:Studio a owl:Class,
        sh:NodeShape ;
    rdfs:label "Studio"@en ;
    rdfs:subClassOf brick:Media_Room ;
    owl:deprecated true ;
    skos:definition "A room used for the production or media, usually with either a specialized set or a specialized sound booth for recording"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Studio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Media,
        tag:Room,
        tag:Space,
        tag:Studio ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Supply_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Setpoint .

brick:Supply_Water_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Setpoint .

brick:Surveillance_Camera a owl:Class,
        sh:NodeShape ;
    rdfs:label "Surveillance Camera"@en ;
    rdfs:subClassOf brick:Camera,
        brick:Video_Surveillance_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Camera ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surveillance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Video ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Camera,
        tag:Equipment,
        tag:Security,
        tag:Surveillance,
        tag:Video .

brick:Switch_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Switch Room"@en ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A telecommuncations room housing network switches"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:DataServerRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Switch,
        tag:Telecom ;
    brick:isReplacedBy rec:DataServerRoom .

brick:Switch_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Switch Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Status of a switch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:Switch .

brick:System_Shutdown_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "System Shutdown Status"@en ;
    rdfs:subClassOf brick:Status,
        brick:System_Status ;
    skos:definition "Indicates if a system has been shutdown"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shutdown ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Shutdown,
        tag:Status,
        tag:System .

brick:TABS_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "TABS Panel"@en ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:Thermally_Activated_Building_System_Panel ;
    skos:definition "See Thermally_Activated_Building_System_Panel"@en ;
    brick:aliasOf brick:Thermally_Activated_Building_System_Panel .

brick:TETRA_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "TETRA Room"@en ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A room used for local two-way radio networks, e.g. the portable radios carried by facilities staff"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:TETRA ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for TETRA_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:TETRA,
        tag:Telecom ;
    brick:isReplacedBy rec:TelecommunicationRoom .

brick:TVOC_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "TVOC Level Sensor"@en ;
    rdfs:subClassOf brick:TVOC_Sensor ;
    skos:definition "A sensor measuring the level of all VOCs in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:TVOC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Matter,
        tag:Particulate,
        tag:Point,
        tag:Sensor,
        tag:TVOC ;
    brick:hasQuantity brick:TVOC_Concentration .

brick:Tablet a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tablet"@en ;
    rdfs:subClassOf brick:ICT_Hardware ;
    skos:definition "A flat, handheld mobile computer, usually with a touchscreen"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hardware ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tablet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hardware,
        tag:ICT,
        tag:Tablet .

brick:Team_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Team Room"@en ;
    rdfs:subClassOf brick:Enclosed_Office ;
    owl:deprecated true ;
    skos:definition "An office used by multiple team members for specific work tasks. Distinct from Conference Room"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enclosed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Team ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:TeamRoom" ;
    brick:hasAssociatedTag tag:Enclosed,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space,
        tag:Team ;
    brick:isReplacedBy rec:TeamRoom .

brick:Temperature_Adjust_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Adjust Sensor"@en ;
    rdfs:subClassOf brick:Adjust_Sensor ;
    skos:definition "Measures user-provided adjustment of temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Adjust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Adjust,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Temperature_Alarm_Sensitivity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Alarm Sensitivity Parameter"@en ;
    rdfs:subClassOf brick:Alarm_Sensitivity_Parameter ;
    skos:definition "A parameter indicates the sensitivity to activate a temperature alarm."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensitivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Parameter,
        tag:Point,
        tag:Sensitivity,
        tag:Temperature .

brick:Temperature_Tolerance_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Tolerance Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Parameter,
        brick:Tolerance_Parameter ;
    skos:definition "A parameter determining the difference between upper and lower limits of temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tolerance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Tolerance .

brick:Temporary_Occupancy_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temporary Occupancy Status"@en ;
    rdfs:subClassOf brick:Occupancy_Status ;
    skos:definition "For systems that differentiate between scheduled occupied/unoccupied mode, this indicates if a space is temporarily occupied when it would otherwise be unoccupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temporary ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Status,
        tag:Temporary .

brick:Thermal_Energy_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Energy Usage Sensor"@en ;
    rdfs:subClassOf brick:Energy_Usage_Sensor ;
    skos:definition "A sensor that records the quantity of thermal energy consumed in a given period"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Point,
        tag:Sensor,
        tag:Thermal,
        tag:Usage ;
    brick:hasQuantity brick:Thermal_Energy .

brick:Thermal_Expansion_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Expansion Valve"@en ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "An type of metering device that automatically adjusts refrigerant flow based on temperature changes, using a sensing bulb"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Modulating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Expansion,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Modulating,
        tag:Refrigerant,
        tag:Valve .

brick:Thermal_Power_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Power Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A standalone thermal power meter"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Meter,
        tag:Power,
        tag:Thermal .

brick:Thermostat_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermostat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT,
        tag:Thermostat .

brick:Thermostat_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Status of a thermostat"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermostat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:Thermostat .

brick:Thermostatic_Mixing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermostatic Mixing Valve"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Thermostatic_mixing_valve> ;
    rdfs:subClassOf brick:Mixing_Valve ;
    skos:definition "A valve that blends hot water with cold water to ensure constant, safe shower and bath outlet temperatures, preventing scalding."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Mixed,
        tag:Thermal,
        tag:Valve .

brick:Ticketing_Booth a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ticketing Booth"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "A room or space used to sell or distribute tickets to events at a venue"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booth ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ticketing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Ticketing_Booth" ;
    brick:hasAssociatedTag tag:Booth,
        tag:Location,
        tag:Space,
        tag:Ticketing ;
    brick:isReplacedBy rec:Building .

brick:Tint_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tint Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "The target level of window tint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Tint .

brick:Tint_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tint Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "The current level of window tint, errors, or transient states."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:Tint .

brick:Touchpanel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Touchpanel"@en ;
    rdfs:subClassOf brick:Interface ;
    skos:definition "A switch used to operate all or part of a lighting installation that uses a touch-based mechanism (typically resistive or capacitive) rather than a mechanical actuator"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Touchpanel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Interface,
        tag:Touchpanel .

brick:Transfer_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Transfer Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan that transfers air from a space to another space."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Transfer .

brick:Transformer a owl:Class,
        sh:NodeShape ;
    rdfs:label "Transformer"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A Transformer is usually fed by a high-voltage source and then steps down the voltage to a lower-voltage feed for low-voltage application (such as lights). Transformers also can step up voltage, but this generally does not apply to in building distribution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transformer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Transformer .

brick:Transformer_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Transformer Room"@en ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "An electrical room where electricity enters and is transformed to different voltages and currents by the equipment contained in the room"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transformer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space,
        tag:Transformer ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Tunnel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tunnel"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "An enclosed space that connects buildings. Often underground"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tunnel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Tunnel" ;
    brick:hasAssociatedTag tag:Location,
        tag:Space,
        tag:Tunnel ;
    brick:isReplacedBy rec:Room .

brick:Underfloor_Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Underfloor Air Plenum"@en ;
    rdfs:subClassOf brick:Supply_Air_Plenum ;
    skos:definition "An open space between a structural concrete slab and the underside of a raised access floor system that connects to an air handling unit to receive conditioned and/or ventilating air before delivery to the room(s)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Underfloor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Plenum,
        tag:Underfloor .

brick:Underfloor_Air_Plenum_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Underfloor Air Plenum Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    skos:definition "Measures the outward push of air against the plenum surfaces and used to measure the resistance when air moves through the plenum"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Underfloor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Plenum,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static,
        tag:Underfloor ;
    brick:hasQuantity brick:Pressure .

brick:Underfloor_Air_Plenum_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Underfloor Air Plenum Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets the underfloor air plenum static pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Underfloor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Plenum,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Underfloor ;
    brick:hasQuantity brick:Static_Pressure .

brick:Underfloor_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Underfloor Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of underfloor air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Underfloor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Underfloor ;
    brick:hasQuantity brick:Temperature .

brick:Unit_Failure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unit Failure Alarm"@en ;
    rdfs:subClassOf brick:Failure_Alarm ;
    skos:definition "An alarm that indicates the failure of an equipment or device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Failure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Failure,
        tag:Point,
        tag:Unit .

brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for cooling when unoccupied"@en ;
    brick:aliasOf brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint .

brick:Unoccupied_Cooling_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Mode Status"@en ;
    rdfs:subClassOf brick:Cooling_Mode_Status,
        brick:Unoccupied_Mode_Status ;
    skos:definition "Indicates whether a system, device or control loop is in an unoccupied cooling mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Mode,
        tag:Point,
        tag:Status,
        tag:Unoccupied .

brick:Unoccupied_Cooling_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Deadband,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Cooling_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Unoccupied_Supply_Air_Flow_Setpoint .

brick:Unoccupied_Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Supply_Air_Temperature_Setpoint ;
    brick:aliasOf brick:Unoccupied_Supply_Air_Temperature_Setpoint .

brick:Unoccupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint ;
    brick:aliasOf brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint .

brick:Unoccupied_Heating_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Mode Status"@en ;
    rdfs:subClassOf brick:Heating_Mode_Status,
        brick:Unoccupied_Mode_Status ;
    skos:definition "Indicates whether a system, device or control loop is in an unoccupied heating mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Mode,
        tag:Point,
        tag:Status,
        tag:Unoccupied .

brick:Unoccupied_Heating_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Heating_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Target humidity level when the location is unoccupied."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Point,
        tag:Setpoint,
        tag:Unoccupied ;
    brick:hasQuantity quantitykind:RelativeHumidity .

brick:Unoccupied_Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Return Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Return_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Room Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Room_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:VAV a owl:Class,
        sh:NodeShape ;
    rdfs:label "VAV"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:Variable_Air_Volume_Box ;
    skos:definition "See Variable_Air_Volume_Box"@en ;
    brick:aliasOf brick:Variable_Air_Volume_Box .

brick:VFD_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "VFD Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables operation of a variable frequency drive"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point,
        tag:VFD .

brick:VRF_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "VRF System"@en ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Variable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Refrigerant,
        tag:System,
        tag:Variable .

brick:Valve_Position_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve Position Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates that the valve position is not in a normal state."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Position,
        tag:Valve .

brick:Valve_Position_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve Position Command"@en ;
    rdfs:subClassOf brick:Position_Command,
        brick:Valve_Command ;
    skos:definition "Controls the position (the degree of openness) of a valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Position,
        tag:Valve ;
    brick:hasQuantity brick:Position .

brick:Valve_Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve Position Sensor"@en ;
    rdfs:subClassOf brick:Position_Sensor ;
    skos:definition "Measures the current position of a valve in terms of the percent of fully open"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Position,
        tag:Sensor,
        tag:Valve ;
    brick:hasQuantity brick:Position .

brick:Valve_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "The current status of the valve."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:Valve .

brick:Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Velocity Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures the difference between total pressure and static pressure"@en ;
    brick:hasQuantity brick:Pressure .

brick:Velocity_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Velocity Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    skos:definition "Sets static veloicty pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Velocity ;
    brick:hasQuantity brick:Pressure .

brick:Vent_Operating_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Vent Operating Mode Status"@en ;
    rdfs:subClassOf brick:Operating_Mode_Status ;
    skos:definition "Indicates the current operating mode of a vent"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Operating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vent ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Operating,
        tag:Point,
        tag:Status,
        tag:Vent .

brick:Ventilation_Air_Flow_Ratio_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ventilation Air Flow Ratio Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Ventilation_Air_Flow_Ratio_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ratio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ventilation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Limit,
        tag:Point,
        tag:Ratio,
        tag:Ventilation .

brick:Ventilation_Air_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ventilation Air System"@en ;
    rdfs:subClassOf brick:Air_System ;
    skos:definition "The equipment, devices, and conduits that handle the introduction and distribution of ventilation air in the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ventilation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:System,
        tag:Ventilation .

brick:Video_Intercom a owl:Class,
        sh:NodeShape ;
    rdfs:label "Video Intercom"@en ;
    rdfs:subClassOf brick:Intercom_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intercom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Video ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Intercom,
        tag:Security,
        tag:Video .

brick:Visitor_Lobby a owl:Class,
        sh:NodeShape ;
    rdfs:label "Visitor Lobby"@en ;
    rdfs:subClassOf brick:Lobby ;
    owl:deprecated true ;
    skos:definition "A lobby for visitors to the building. Sometimes used to distinguish from an employee entrance looby"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lobby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Visitor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Lobby" ;
    brick:hasAssociatedTag tag:Common,
        tag:Lobby,
        tag:Location,
        tag:Space,
        tag:Visitor ;
    brick:isReplacedBy rec:Lobby .

brick:Voltage_Angle a brick:Quantity ;
    rdfs:label "VoltageAngle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Phasor_Angle ;
    skos:definition "Angle of voltage phasor",
        "Angle of voltage phasor"@en ;
    skos:related brick:Voltage .

brick:Voltage_Imbalance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Voltage Imbalance Sensor"@en ;
    rdfs:subClassOf brick:Imbalance_Sensor ;
    skos:definition "A sensor which measures the voltage difference (imbalance) between phases of an electrical system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Imbalance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Imbalance,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity brick:Voltage_Imbalance .

brick:Voltage_Ratio_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Voltage Ratio Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the ratio of voltage in a transformer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ratio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Ratio,
        tag:Setpoint,
        tag:Voltage ;
    brick:hasQuantity brick:Voltage .

brick:Wall_Air_Conditioner a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wall Air Conditioner"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A wall air conditioner, also known as a window air conditioner when installed in a window frame, is a self-contained unit that cools a room by drawing in warm air, cooling it over a refrigerant coil, and recirculating it back into the space."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Conditioner ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wall ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Conditioner,
        tag:Equipment,
        tag:Wall .

brick:Wall_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wall Fan Coil Unit"@en ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A wall-mounted fan coil unit used for individual room heating and cooling, often found in hotels, apartments, and offices"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mounted ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wall ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Mounted,
        tag:Unit,
        tag:Wall .

brick:Wardrobe a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wardrobe"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "Storage for clothing, costumes, or uniforms"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wardrobe ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CloakRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Wardrobe ;
    brick:isReplacedBy rec:CloakRoom .

brick:Warm_Cool_Adjust_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Warm Cool Adjust Sensor"@en ;
    rdfs:subClassOf brick:Adjust_Sensor ;
    skos:definition "User provided adjustment of zone temperature, typically in the range of +/- 5 degrees"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Adjust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Warm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Adjust,
        tag:Cool,
        tag:Point,
        tag:Sensor,
        tag:Warm ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Warmest_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Warmest Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The zone temperature that is warmest; drives the supply temperature of cold air. A computed value rather than a physical sensor. Also referred to as a 'Highest Zone Air Temperature Sensor'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Warmest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Warmest,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Waste_Amount_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Waste Amount Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "A metric used for measuring the quantity of waste generated in a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Amount ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Amount,
        tag:Sensor,
        tag:Waste .

brick:Waste_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Waste Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A Waste Meter is used for tracking and categorizing various waste types in a building, aiding in waste management facilitating waste reduction, recycling, and disposal strategies."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Meter,
        tag:Waste .

brick:Waste_Storage a owl:Class,
        sh:NodeShape ;
    rdfs:label "Waste Storage"@en ;
    rdfs:subClassOf brick:Storage_Room ;
    owl:deprecated true ;
    skos:definition "A room used for storing waste such as trash or recycling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:WasteManagementRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Storage,
        tag:Waste ;
    brick:isReplacedBy rec:WasteManagementRoom .

brick:Water_Cooled_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Cooled Chiller"@en ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller system using water in the heat exchange process, employed in industrial or commercial facilities for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Cooled,
        tag:Equipment,
        tag:Water .

brick:Water_Differential_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Differential Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Temperature_Setpoint ;
    skos:definition "Sets the target differential temperature between the start and end of a heat transfer cycle in a water circuit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Water .

brick:Water_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Distribution"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a water distribution source to represent how water is distributed across multiple destinations (pipes)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Water .

brick:Water_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Loss Alarm"@en ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "An alarm that indicates a loss of water e.g. during transport"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Loss,
        tag:Point,
        tag:Water .

brick:Water_Pressure_Reducing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Pressure Reducing Valve"@en ;
    rdfs:subClassOf brick:Pressure_Reducing_Valve,
        brick:Water_Valve ;
    skos:definition "Valve specifically designed to reduce high water pressure to a usable level; maintains uniform water outlet pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reducing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Reducing,
        tag:Valve,
        tag:Water .

brick:Water_Pressure_Relief_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Pressure Relief Valve"@en ;
    rdfs:subClassOf brick:Pressure_Relief_Valve,
        brick:Water_Valve ;
    skos:definition "Valve designed to automatically relieve excessive water pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relief ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Relief,
        tag:Steam,
        tag:Valve .

brick:Water_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Water_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Tank"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "A space used to hold water. This will likely be deprecated in future releases of Brick for the sake of clarity w.r.t. equipment classification of tanks"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Water_Tank" ;
    brick:hasAssociatedTag tag:Location,
        tag:Space,
        tag:Tank,
        tag:Water ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Weather_Station a owl:Class,
        sh:NodeShape ;
    rdfs:label "Weather Station"@en ;
    rdfs:seeAlso <https://bedes.lbl.gov/bedes-online/weather-station> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A dedicated weather measurement station"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Weather ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Station,
        tag:Weather .

brick:Wind_Direction_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wind Direction Sensor"@en ;
    rdfs:subClassOf brick:Direction_Sensor ;
    skos:definition "Measures the direction of wind in degrees relative to North"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Direction,
        tag:Point,
        tag:Sensor,
        tag:Wind ;
    brick:hasQuantity brick:Wind_Direction .

brick:Wind_Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wind Speed Sensor"@en ;
    rdfs:subClassOf brick:Speed_Sensor ;
    skos:definition "Measured speed of wind, caused by air moving from high to low pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Speed,
        tag:Wind ;
    brick:hasQuantity brick:Linear_Speed .

brick:Workshop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Workshop"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space used to house equipment that can be used to repair or fabricate things"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Workshop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Workshop" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Workshop ;
    brick:isReplacedBy rec:Workshop .

brick:Zone_Air_Conditioning_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Air Conditioning Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates the mode of AC for a zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Conditioning ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Conditioning,
        tag:Mode,
        tag:Point,
        tag:Status,
        tag:Zone .

brick:Zone_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Measures dewpoint of zone air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Point,
        tag:Sensor,
        tag:Zone ;
    brick:hasQuantity quantitykind:DewPointTemperature ;
    brick:hasSubstance brick:Zone_Air .

brick:Zone_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of zone air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor,
        tag:Zone ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Zone_Air .

brick:Zone_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for zone air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Setpoint,
        tag:Zone ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Zone_Air .

brick:Zone_CO2_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone CO2 Level Sensor"@en ;
    rdfs:subClassOf brick:CO2_Level_Sensor ;
    skos:definition "A physical or virtual sensor which represents the CO2 level of an HVAC Zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Zone ;
    brick:hasQuantity brick:CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:Zone_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Damper"@en ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "Dampers open and close to regulate zone temperatures in an HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Zone .

brick:Zone_Occupied_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Occupied Load Shed Command"@en ;
    rdfs:subClassOf brick:Occupied_Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Occupied,
        tag:Point,
        tag:Shed,
        tag:Zone .

brick:Zone_Standby_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Standby Load Shed Command"@en ;
    rdfs:subClassOf brick:Standby_Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Standby,
        tag:Zone .

brick:Zone_Unoccupied_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf brick:Unoccupied_Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Unoccupied,
        tag:Zone .

brick:aggregate a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Aggregate"@en ;
    skos:definition "Description of how the data for this point is aggregated" .

brick:aggregationInterval a owl:DatatypeProperty ;
    rdfs:label "aggregationInterval"@en .

brick:aliasOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "aliasOf"@en .

brick:azimuth a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Azimuth"@en ;
    skos:definition "(Horizontal) angle between a projected vector and a reference vector (typically a compass bearing). The projected vector usually indicates the direction of a face or plane." .

brick:buildingPrimaryFunction a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Building primary function"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/primaryFunction" ;
    skos:definition "Enumerated string applied to a site record to indicate the building's primary function. The list of primary functions is derived from the US Energy Star program (adopted from Project Haystack)" .

brick:buildingThermalTransmittance a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Building thermal transmittance"@en ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    rdfs:subPropertyOf brick:thermalTransmittance ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value) for a building envelope" .

brick:connectedTo a owl:IrreflexiveProperty,
        owl:ObjectProperty,
        owl:SymmetricProperty,
        brick:Relationship ;
    rdfs:label "Connected To"@en .

brick:coolingCapacity a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Cooling capacity"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/coolingCapacity" ;
    skos:definition "Measurement of a chiller ability to remove heat (adopted from Project Haystack)" .

brick:coordinates a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Coordinates"@en ;
    skos:definition "The location of an entity in latitude/longitude" .

brick:currentFlowType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Current flow type"@en ;
    skos:definition "The current flow type of the entity" .

brick:electricVehicleChargerDirectionality a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle charger directionality"@en ;
    skos:definition "Indicates if the EVSE charger supports bidirectional charging or just unidirectional charging of the EV battery" .

brick:electricVehicleChargerType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle charger type"@en ;
    skos:definition "Which type of EVSE charger this is, e.g. Level 1 (up to up to 2.5kW of AC power on 1 phase 120V input), Level 2 (direct AC power but can use higher voltage and up to 3 phases), or Level 3 (direct DC power)" .

brick:electricVehicleConnectorType a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "has electric vehicle connector type"@en ;
    skos:definition "Identifies which kind of connector the port has. This property helps identify the physical connection required between the vehicle and the charging equipment." .

brick:electricalComplexPower a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "electrical complex power type"@en ;
    skos:definition "Associated electrical complexity with the entity" .

brick:electricalFlow a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical flow direction"@en ;
    skos:definition "Entity has this electrical flow relative to the building'" .

brick:electricalPhaseCount a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical phase count"@en ;
    skos:definition "Entity has these phases" .

brick:electricalPhases a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Electrical phases"@en ;
    skos:definition "Entity has these electrical AC phases" .

brick:grossArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Gross area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Entity has gross 2-dimensional area" .

brick:hasAddress a brick:Relationship ;
    rdfs:label "Has address"@en ;
    rdfs:subPropertyOf vcard:hasAddress ;
    skos:definition "To specify the address of a building."@en .

brick:hasAmbientTemperature a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "hasAmbientTemperature"@en .

brick:hasInputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has input substance"@en ;
    skos:definition "The subject receives the given substance as an input to its internal process"@en .

brick:hasOutputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has output substance"@en ;
    skos:definition "The subject produces or exports the given substance from its internal process"@en .

brick:hasQUDTReference a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has QUDT reference"@en ;
    skos:definition "Points to the relevant QUDT definition"@en .

brick:isReplacedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is replaced by"@en .

brick:isVirtualMeter a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "is virtual meter"@en ;
    skos:definition "True if the associated meter is 'virtual', i.e. a logical meter which includes or aggregates information from a variety of sources such as other submeters or equipment." .

brick:measuredModuleConversionEfficiency a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured module conversion efficiency"@en ;
    rdfs:subPropertyOf brick:conversionEfficiency ;
    skos:definition "The measured percentage of sunlight that is converted into usable power" .

brick:measuredPowerInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured power input"@en ;
    skos:definition "The nominal measured power input of the entity" .

brick:measuredPowerOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured power output"@en ;
    skos:definition "The nominal measured power output of the entity" .

brick:netArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Net area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Entity has net 2-dimensional area" .

brick:operationalStage a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Operational stage"@en ;
    skos:definition "The associated operational stage" .

brick:operationalStageCount a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Operational stage count"@en ;
    skos:definition "The number of operational stages supported by this equipment" .

brick:panelArea a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Panel area"@en ;
    rdfs:subPropertyOf brick:area ;
    skos:definition "Surface area of a panel, such as a PV panel" .

brick:ratedMaximumCurrentInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum current input"@en ;
    rdfs:subPropertyOf brick:ratedCurrentInput ;
    skos:definition "The maximum current that can be input to the entity" .

brick:ratedMaximumCurrentOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum current output"@en ;
    rdfs:subPropertyOf brick:ratedCurrentOutput ;
    skos:definition "The maximum current that can be output by the entity" .

brick:ratedMaximumVoltageInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum voltage input"@en ;
    rdfs:subPropertyOf brick:ratedVoltageInput ;
    skos:definition "The maximum voltage that can be input to the entity" .

brick:ratedMaximumVoltageOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated maximum voltage output"@en ;
    rdfs:subPropertyOf brick:ratedVoltageOutput ;
    skos:definition "The maximum voltage that can be output by the entity" .

brick:ratedMinimumCurrentInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum current input"@en ;
    rdfs:subPropertyOf brick:ratedCurrentInput ;
    skos:definition "The minimum current that can be input to the entity" .

brick:ratedMinimumCurrentOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum current output"@en ;
    rdfs:subPropertyOf brick:ratedCurrentOutput ;
    skos:definition "The minimum current that can be output by the entity" .

brick:ratedMinimumVoltageInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum voltage input"@en ;
    rdfs:subPropertyOf brick:ratedVoltageInput ;
    skos:definition "The minimum voltage that can be input to the entity" .

brick:ratedMinimumVoltageOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated minimum voltage output"@en ;
    rdfs:subPropertyOf brick:ratedVoltageOutput ;
    skos:definition "The minimum voltage that can be output by the entity" .

brick:ratedModuleConversionEfficiency a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated module conversion efficiency"@en ;
    rdfs:subPropertyOf brick:conversionEfficiency ;
    skos:definition "The *rated* percentage of sunlight that is converted into usable power, as measured using Standard Test Conditions (STC): 1000 W/sqm irradiance, 25 degC panel temperature, no wind" .

brick:ratedPowerInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated power input"@en ;
    skos:definition "The nominal rated power input of the entity" .

brick:ratedPowerOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated power output"@en ;
    skos:definition "The nominal rated power output of the entity" .

brick:resolution a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Resolution"@en ;
    skos:definition "The resolution of the entity specifing the smallest measurable or controllable increment" .

brick:temperatureCoefficientofPmax a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Temperature coefficient"@en ;
    skos:definition "The % change in power output for every degree celsius that the entity is hotter than 25 degrees celsius" .

brick:tilt a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Tilt"@en ;
    skos:definition "The direction an entity is facing in degrees above the horizon" .

brick:volume a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Volume"@en ;
    skos:definition "Entity has 3-dimensional volume" .

brick:yearBuilt a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Year built"@en ;
    rdfs:seeAlso "https://project-haystack.org/tag/yearBuilt" ;
    skos:definition "Four digit year that a building was first built. (adopted from Project Haystack)" .

ref:BACnetURI a owl:DatatypeProperty ;
    rdfs:label "BACnetURI" ;
    rdfs:comment "Clause Q.8 BACnet URI scheme: bacnet:// <device> / <object> [ / <property> [ / <index> ]]" .

ref:hasIfcProjectReference a owl:ObjectProperty ;
    rdfs:label "hasIfcProjectReference" ;
    skos:definition "A reference to the IFC Project that defines this entity" .

ref:hasTimeseriesId a owl:DatatypeProperty ;
    rdfs:label "hasTimeseriesId" ;
    skos:definition "The unique identifier (primary key) for this TimeseriesReference in some database"@en .

ref:ifcFileLocation a owl:DatatypeProperty ;
    rdfs:label "The location of the IFC file defining a project" ;
    rdfs:range xsd:string .

ref:ifcGlobalID a owl:DatatypeProperty ;
    rdfs:label "ifcGlobalID" ;
    skos:definition "The IFC Global ID of the entity" .

ref:ifcName a owl:DatatypeProperty ;
    rdfs:label "ifcName" ;
    skos:definition "The name of the IFC entity" .

ref:ifcProject a owl:Class,
        sh:NodeShape ;
    rdfs:label "IfcProject" ;
    sh:property [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path ref:ifcFileLocation ],
        [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path ref:ifcProjectID ] .

ref:ifcProjectID a owl:DatatypeProperty ;
    rdfs:label "ifcProjectID" ;
    skos:definition "The IFC ID of the containing project" .

ref:preferred a owl:DatatypeProperty ;
    rdfs:label "preferred"@en ;
    skos:definition "An entity can have one 'preferred' External Reference. Consumers of the model should prioritize any external reference with the 'preferred' property" .

ref:storedAt a owl:DatatypeProperty ;
    rdfs:label "storedAt" ;
    skos:definition "A reference to where the data for this TimeseriesReference is stored"@en .

bsh:AggregationShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "Interval expressed in an ISO 8601 Duration string, e.g. RP1D" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:aggregationInterval ],
        [ a sh:PropertyShape ;
            skos:definition "The aggregation function applied to data in the interval which produces the value" ;
            sh:in ( "max" "min" "count" "mean" "sum" "median" "mode" ) ;
            sh:minCount 1 ;
            sh:path brick:aggregationFunction ] .

bsh:AzimuthShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:maxInclusive 360 ;
            sh:minCount 1 ;
            sh:minInclusive 0 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:GON unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:MilliARCSEC unit:MIN_Angle unit:RAD unit:REV ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:BuildingPrimaryFunctionShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Adult Education"^^xsd:string "Ambulatory Surgical Center"^^xsd:string "Aquarium"^^xsd:string "Automobile Dealership"^^xsd:string "Bank Branch"^^xsd:string "Bar/Nightclub"^^xsd:string "Barracks"^^xsd:string "Bowling Alley"^^xsd:string "Casino"^^xsd:string "College/University"^^xsd:string "Convenience Store with Gas Station"^^xsd:string "Convenience Store without Gas Station"^^xsd:string "Convention Center"^^xsd:string "Courthouse"^^xsd:string "Data Center"^^xsd:string "Distribution Center"^^xsd:string "Drinking Water Treatment & Distribution"^^xsd:string "Enclosed Mall"^^xsd:string "Energy/Power Station"^^xsd:string "Fast Food Restaurant"^^xsd:string "Financial Office"^^xsd:string "Fire Station"^^xsd:string "Fitness Center/Health Club/Gym"^^xsd:string "Food Sales"^^xsd:string "Food Service"^^xsd:string "Hospital (General Medical & Surgical)"^^xsd:string "Hotel"^^xsd:string "Ice/Curling Rink"^^xsd:string "Indoor Arena"^^xsd:string "K-12 School"^^xsd:string "Laboratory"^^xsd:string "Library"^^xsd:string "Lifestyle Center"^^xsd:string "Mailing Center/Post Office"^^xsd:string "Manufacturing/Industrial Plant"^^xsd:string "Medical Office"^^xsd:string "Mixed Use Property"^^xsd:string "Movie Theater"^^xsd:string "Multifamily Housing"^^xsd:string "Museum"^^xsd:string "Non-Refrigerated Warehouse"^^xsd:string "Office"^^xsd:string "Other - Education"^^xsd:string "Other - Entertainment/Public Assembly"^^xsd:string "Other - Lodging/Residential"^^xsd:string "Other - Mall"^^xsd:string "Other - Public Services"^^xsd:string "Other - Recreation"^^xsd:string "Other - Restaurant/Bar"^^xsd:string "Other - Services"^^xsd:string "Other - Stadium"^^xsd:string "Other - Technology/Science"^^xsd:string "Other - Utility"^^xsd:string "Other"^^xsd:string "Other/Specialty Hospital"^^xsd:string "Outpatient Rehabilitation/Physical Therapy"^^xsd:string "Parking"^^xsd:string "Performing Arts"^^xsd:string "Personal Services (Health/Beauty, Dry Cleaning, etc)"^^xsd:string "Police Station"^^xsd:string "Pre-school/Daycare"^^xsd:string "Prison/Incarceration"^^xsd:string "Race Track"^^xsd:string "Refrigerated Warehouse"^^xsd:string "Repair Services (Vehicle, Shoe, Locksmith, etc)"^^xsd:string "Residence Hall/Dormitory"^^xsd:string "Restaurant"^^xsd:string "Retail Store"^^xsd:string "Roller Rink"^^xsd:string "Self-Storage Facility"^^xsd:string "Senior Care Community"^^xsd:string "Single Family Home"^^xsd:string "Social/Meeting Hall"^^xsd:string "Stadium (Closed)"^^xsd:string "Stadium (Open)"^^xsd:string "Strip Mall"^^xsd:string "Supermarket/Grocery Store"^^xsd:string "Swimming Pool"^^xsd:string "Transportation Terminal/Station"^^xsd:string "Urgent Care/Clinic/Other Outpatient"^^xsd:string "Veterinary Office"^^xsd:string "Vocational School"^^xsd:string "Wastewater Treatment Plant"^^xsd:string "Wholesale Club/Supercenter"^^xsd:string "Worship Facility"^^xsd:string "Zoo"^^xsd:string "Adult Education" "Ambulatory Surgical Center" "Aquarium" "Automobile Dealership" "Bank Branch" "Bar/Nightclub" "Barracks" "Bowling Alley" "Casino" "College/University" "Convenience Store with Gas Station" "Convenience Store without Gas Station" "Convention Center" "Courthouse" "Data Center" "Distribution Center" "Drinking Water Treatment & Distribution" "Enclosed Mall" "Energy/Power Station" "Fast Food Restaurant" "Financial Office" "Fire Station" "Fitness Center/Health Club/Gym" "Food Sales" "Food Service" "Hospital (General Medical & Surgical)" "Hotel" "Ice/Curling Rink" "Indoor Arena" "K-12 School" "Laboratory" "Library" "Lifestyle Center" "Mailing Center/Post Office" "Manufacturing/Industrial Plant" "Medical Office" "Mixed Use Property" "Movie Theater" "Multifamily Housing" "Museum" "Non-Refrigerated Warehouse" "Office" "Other - Education" "Other - Entertainment/Public Assembly" "Other - Lodging/Residential" "Other - Mall" "Other - Public Services" "Other - Recreation" "Other - Restaurant/Bar" "Other - Services" "Other - Stadium" "Other - Technology/Science" "Other - Utility" "Other" "Other/Specialty Hospital" "Outpatient Rehabilitation/Physical Therapy" "Parking" "Performing Arts" "Personal Services (Health/Beauty, Dry Cleaning, etc)" "Police Station" "Pre-school/Daycare" "Prison/Incarceration" "Race Track" "Refrigerated Warehouse" "Repair Services (Vehicle, Shoe, Locksmith, etc)" "Residence Hall/Dormitory" "Restaurant" "Retail Store" "Roller Rink" "Self-Storage Facility" "Senior Care Community" "Single Family Home" "Social/Meeting Hall" "Stadium (Closed)" "Stadium (Open)" "Strip Mall" "Supermarket/Grocery Store" "Swimming Pool" "Transportation Terminal/Station" "Urgent Care/Clinic/Other Outpatient" "Veterinary Office" "Vocational School" "Wastewater Treatment Plant" "Wholesale Club/Supercenter" "Worship Facility" "Zoo" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:CoolingCapacityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:TON_FG unit:BTU_IT-PER-HR unit:BTU_TH-PER-HR unit:W ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:CoordinateShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:latitude ],
        [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:longitude ] .

bsh:CurrentFlowTypeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "AC"^^xsd:string "DC"^^xsd:string "AC" "DC" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:DeprecationRule a sh:NodeShape ;
    sh:property [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:path brick:deprecatedInVersion ],
        [ sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:path brick:deprecationMitigationMessage ],
        [ sh:class sh:NodeShape ;
            sh:maxCount 1 ;
            sh:path brick:deprecationMitigationRule ],
        [ sh:maxCount 0 ;
            sh:message "This concept is deprecated" ;
            sh:path ( rdf:type brick:deprecation ) ;
            sh:severity sh:Warning ] ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct """
        CONSTRUCT { $this owl:deprecated true }
        WHERE { $this brick:deprecation ?dep }
        """ ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:targetSubjectsOf brick:deprecation .

bsh:DeprecationShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "A SHACL rule which will mitigate the deprecation" ;
            sh:class sh:NodeShape ;
            sh:path brick:deprecationMitigationRule ],
        [ a sh:PropertyShape ;
            skos:definition "The version in which the entity was deprecated" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:deprecatedInVersion ],
        [ a sh:PropertyShape ;
            skos:definition "A message describing how to mitigate or address the deprecation" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:deprecationMitigationMessage ] .

bsh:ElectricVehicleChargingDirectionalityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "unidirectional"^^xsd:string "bidirectional"^^xsd:string "unidirectional" "bidirectional" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricVehicleChargingTypeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Level 1"^^xsd:string "Level 2"^^xsd:string "Level 3"^^xsd:string "Level 1" "Level 2" "Level 3" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricVehicleConnectorTypeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Type 1 (CSS)"^^xsd:string "Type 2 (CSS)"^^xsd:string "GB/T"^^xsd:string "Type 1 (SAE J1772)"^^xsd:string "Type 2 (IEC 62196)"^^xsd:string "CHAdeMO"^^xsd:string "CCS (Combined Charging System)"^^xsd:string "Tesla Supercharger"^^xsd:string "Wireless"^^xsd:string "Type 1 (CSS)" "Type 2 (CSS)" "GB/T" "Type 1 (SAE J1772)" "Type 2 (IEC 62196)" "CHAdeMO" "CCS (Combined Charging System)" "Tesla Supercharger" "Wireless" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricalComplexPowerShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "real"^^xsd:string "reactive"^^xsd:string "apparent"^^xsd:string "real" "reactive" "apparent" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ElectricalFlowShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "import"^^xsd:string "export"^^xsd:string "net"^^xsd:string "absolute"^^xsd:string "import" "export" "net" "absolute" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:PhaseCountShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( 1 2 3 "Total" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:PhasesShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "A"^^xsd:string "B"^^xsd:string "C"^^xsd:string "AB"^^xsd:string "BC"^^xsd:string "AC"^^xsd:string "ABC"^^xsd:string "A" "B" "C" "AB" "BC" "AC" "ABC" ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ResolutionShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:minExclusive 0 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:TemperatureCoefficientPerDegreeCelsiusShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:TiltShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:GON unit:ARCSEC unit:MicroRAD unit:MIL unit:MilliRAD unit:GRAD unit:ARCMIN unit:DEG unit:MilliARCSEC unit:MIN_Angle unit:RAD unit:REV ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:VirtualMeterShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:boolean ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:VolumeShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:FT3 unit:M3 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:YearBuiltShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:aliasOfShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:aliasOf .

bsh:hasAddressShape a sh:PropertyShape ;
    sh:class vcard:Address ;
    sh:path brick:hasAddress .

bsh:hasAssociatedTagShape a sh:PropertyShape ;
    sh:class brick:Tag ;
    sh:path brick:hasAssociatedTag .

bsh:hasInputSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasInputSubstance .

bsh:hasLocationShape a sh:PropertyShape ;
    sh:class brick:Location ;
    sh:path brick:hasLocation .

bsh:hasOutputSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasOutputSubstance .

bsh:hasQUDTReferenceShape a sh:PropertyShape ;
    sh:class qudt:QuantityKind ;
    sh:path brick:hasQUDTReference .

bsh:hasQuantityShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Quantity ] [ sh:class qudt:QuantityKind ] ) ;
    sh:path brick:hasQuantity .

bsh:hasSubMeterShape a sh:PropertyShape ;
    sh:class brick:Meter ;
    sh:path brick:hasSubMeter .

bsh:hasTagShape a sh:PropertyShape ;
    sh:class brick:Tag ;
    sh:path brick:hasTag .

bsh:hasUnitShape a sh:PropertyShape ;
    sh:class qudt:Unit ;
    sh:path brick:hasUnit .

bsh:hasaggregateShape a sh:PropertyShape ;
    rdfs:label "has Aggregate property"@en ;
    sh:node bsh:AggregationShape ;
    sh:path brick:aggregate .

bsh:hasareaShape a sh:PropertyShape ;
    rdfs:label "has Area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:area .

bsh:hasazimuthShape a sh:PropertyShape ;
    rdfs:label "has Azimuth property"@en ;
    sh:node bsh:AzimuthShape ;
    sh:path brick:azimuth .

bsh:hasbuildingPrimaryFunctionShape a sh:PropertyShape ;
    rdfs:label "has Building primary function property"@en ;
    sh:node bsh:BuildingPrimaryFunctionShape ;
    sh:path brick:buildingPrimaryFunction .

bsh:hasbuildingThermalTransmittanceShape a sh:PropertyShape ;
    rdfs:label "has Building thermal transmittance property"@en ;
    sh:node bsh:ThermalTransmittanceShape ;
    sh:path brick:buildingThermalTransmittance .

bsh:hasconversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:conversionEfficiency .

bsh:hascoolingCapacityShape a sh:PropertyShape ;
    rdfs:label "has Cooling capacity property"@en ;
    sh:node bsh:CoolingCapacityShape ;
    sh:path brick:coolingCapacity .

bsh:hascurrentFlowTypeShape a sh:PropertyShape ;
    rdfs:label "has Current flow type property"@en ;
    sh:node bsh:CurrentFlowTypeShape ;
    sh:path brick:currentFlowType .

bsh:hasdeprecationShape a sh:PropertyShape ;
    rdfs:label "has Deprecation Notice property"@en ;
    sh:node bsh:DeprecationShape ;
    sh:path brick:deprecation .

bsh:haselectricVehicleChargerTypeShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle charger type property"@en ;
    sh:node bsh:ElectricVehicleChargingTypeShape ;
    sh:path brick:electricVehicleChargerType .

bsh:haselectricVehicleConnectorTypeShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle connector type property"@en ;
    sh:node bsh:ElectricVehicleConnectorTypeShape ;
    sh:path brick:electricVehicleConnectorType .

bsh:haselectricalPhaseCountShape a sh:PropertyShape ;
    rdfs:label "has Electrical phase count property"@en ;
    sh:node bsh:PhaseCountShape ;
    sh:path brick:electricalPhaseCount .

bsh:haselectricalPhasesShape a sh:PropertyShape ;
    rdfs:label "has Electrical phases property"@en ;
    sh:node bsh:PhasesShape ;
    sh:path brick:electricalPhases .

bsh:hasgrossAreaShape a sh:PropertyShape ;
    rdfs:label "has Gross area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:grossArea .

bsh:hasisVirtualMeterShape a sh:PropertyShape ;
    rdfs:label "has is virtual meter property"@en ;
    sh:node bsh:VirtualMeterShape ;
    sh:path brick:isVirtualMeter .

bsh:haslastKnownValueShape a sh:PropertyShape ;
    rdfs:label "has Last known value property"@en ;
    sh:node bsh:LastKnownValueShape ;
    sh:path brick:lastKnownValue .

bsh:hasmeasuredModuleConversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Measured module conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:measuredModuleConversionEfficiency .

bsh:hasmeasuredPowerInputShape a sh:PropertyShape ;
    rdfs:label "has Measured power input property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:measuredPowerInput .

bsh:hasmeasuredPowerOutputShape a sh:PropertyShape ;
    rdfs:label "has Measured power output property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:measuredPowerOutput .

bsh:hasnetAreaShape a sh:PropertyShape ;
    rdfs:label "has Net area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:netArea .

bsh:hasoperationalStageCountShape a sh:PropertyShape ;
    rdfs:label "has Operational stage count property"@en ;
    sh:node bsh:StageShape ;
    sh:path brick:operationalStageCount .

bsh:hasoperationalStageShape a sh:PropertyShape ;
    rdfs:label "has Operational stage property"@en ;
    sh:node bsh:StageShape ;
    sh:path brick:operationalStage .

bsh:haspanelAreaShape a sh:PropertyShape ;
    rdfs:label "has Panel area property"@en ;
    sh:node bsh:AreaShape ;
    sh:path brick:panelArea .

bsh:hasratedCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedCurrentInput .

bsh:hasratedCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedCurrentOutput .

bsh:hasratedMaximumCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMaximumCurrentInput .

bsh:hasratedMaximumCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMaximumCurrentOutput .

bsh:hasratedMaximumVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMaximumVoltageInput .

bsh:hasratedMaximumVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated maximum voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMaximumVoltageOutput .

bsh:hasratedMinimumCurrentInputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum current input property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMinimumCurrentInput .

bsh:hasratedMinimumCurrentOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum current output property"@en ;
    sh:node bsh:Electric_CurrentQuantityShape ;
    sh:path brick:ratedMinimumCurrentOutput .

bsh:hasratedMinimumVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMinimumVoltageInput .

bsh:hasratedMinimumVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated minimum voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedMinimumVoltageOutput .

bsh:hasratedModuleConversionEfficiencyShape a sh:PropertyShape ;
    rdfs:label "has Rated module conversion efficiency property"@en ;
    sh:node bsh:EfficiencyShape ;
    sh:path brick:ratedModuleConversionEfficiency .

bsh:hasratedPowerInputShape a sh:PropertyShape ;
    rdfs:label "has Rated power input property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:ratedPowerInput .

bsh:hasratedPowerOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated power output property"@en ;
    sh:node bsh:PowerQuantityShape ;
    sh:path brick:ratedPowerOutput .

bsh:hasratedVoltageInputShape a sh:PropertyShape ;
    rdfs:label "has Measured voltage input property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedVoltageInput .

bsh:hasratedVoltageOutputShape a sh:PropertyShape ;
    rdfs:label "has Rated voltage output property"@en ;
    sh:node bsh:VoltageQuantityShape ;
    sh:path brick:ratedVoltageOutput .

bsh:hasresolutionShape a sh:PropertyShape ;
    rdfs:label "has Resolution property"@en ;
    sh:node bsh:ResolutionShape ;
    sh:path brick:resolution .

bsh:hastemperatureCoefficientofPmaxShape a sh:PropertyShape ;
    rdfs:label "has Temperature coefficient property"@en ;
    sh:node bsh:TemperatureCoefficientPerDegreeCelsiusShape ;
    sh:path brick:temperatureCoefficientofPmax .

bsh:hasthermalTransmittanceShape a sh:PropertyShape ;
    rdfs:label "has Thermal transmittance property"@en ;
    sh:node bsh:ThermalTransmittanceShape ;
    sh:path brick:thermalTransmittance .

bsh:hastiltShape a sh:PropertyShape ;
    rdfs:label "has Tilt property"@en ;
    sh:node bsh:TiltShape ;
    sh:path brick:tilt .

bsh:hasyearBuiltShape a sh:PropertyShape ;
    rdfs:label "has Year built property"@en ;
    sh:node bsh:YearBuiltShape ;
    sh:path brick:yearBuilt .

bsh:isAssociatedWithShape a sh:PropertyShape ;
    sh:class owl:Class ;
    sh:path brick:isAssociatedWith .

bsh:isLocationOfShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:isLocationOf .

bsh:isPointOfShape a sh:PropertyShape ;
    sh:deactivated true ;
    sh:message "A Point can be a Point of Equipment, Location or Space." ;
    sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] ),
        ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
    sh:path brick:isPointOf ;
    sh:targetClass brick:Point .

bsh:isReplacedByShape a sh:PropertyShape ;
    sh:class brick:Entity ;
    sh:path brick:isReplacedBy .

bsh:isSubMeterOfShape a sh:PropertyShape ;
    sh:class brick:Meter ;
    sh:path brick:isSubMeterOf .

bsh:isTagOfShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Entity ] [ sh:class brick:Measurable ] ) ;
    sh:path brick:isTagOf .

bsh:latitudeShape a sh:PropertyShape ;
    sh:or bsh:NumericValue ;
    sh:path brick:latitude .

bsh:longitudeShape a sh:PropertyShape ;
    sh:or bsh:NumericValue ;
    sh:path brick:longitude .

bsh:metersShape a sh:PropertyShape ;
    sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class brick:Collection ] ) ;
    sh:path brick:meters .

bsh:timestampShape a sh:PropertyShape ;
    sh:datatype xsd:dateTime ;
    sh:path brick:timestamp .

bsh:valueShape a sh:PropertyShape ;
    sh:class rdfs:Resource ;
    sh:path brick:value .

rec:IPAddress a owl:DatatypeProperty ;
    rdfs:label "IPAddress"@en .

rec:MACAddress a owl:DatatypeProperty ;
    rdfs:label "MACAddress"@en .

rec:TeamRoom a rdf:Class,
        sh:NodeShape ;
    rdfs:label "Team Room" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:Wing a rdf:Class,
        sh:NodeShape ;
    rdfs:label "Wing" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Space .

rec:acknowledgedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "acknowledgedBy"@en .

rec:acknowledgedTime a owl:DatatypeProperty ;
    rdfs:label "acknowledgedTime"@en .

rec:address a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "address"@en .

rec:addressLine1 a owl:DatatypeProperty ;
    rdfs:label "addressLine1"@en .

rec:addressLine2 a owl:DatatypeProperty ;
    rdfs:label "addressLine2"@en .

rec:adjacentElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "adjacentElement"@en .

rec:architectedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "architectedBy"@en .

rec:area a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "area"@en .

rec:assetTag a owl:DatatypeProperty ;
    rdfs:label "assetTag"@en .

rec:capacity a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "capacity"@en .

rec:city a owl:DatatypeProperty ;
    rdfs:label "city"@en .

rec:closedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "closedBy"@en .

rec:closedTime a owl:DatatypeProperty ;
    rdfs:label "closedTime"@en .

rec:commissionedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "commissionedBy"@en .

rec:commissioningDate a owl:DatatypeProperty ;
    rdfs:label "commissioningDate"@en .

rec:constructedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "constructedBy"@en .

rec:containsElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "containsElement"@en .

rec:coordinateSystem a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "coordinateSystem"@en .

rec:country a owl:DatatypeProperty ;
    rdfs:label "country"@en .

rec:createdBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "createdBy"@en .

rec:createdTime a owl:DatatypeProperty ;
    rdfs:label "createdTime"@en .

rec:currentLevel a owl:DatatypeProperty ;
    rdfs:label "currentLevel"@en .

rec:documentTopic a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "documentTopic"@en .

rec:end a owl:DatatypeProperty ;
    rdfs:label "end"@en .

rec:endLevel a owl:DatatypeProperty ;
    rdfs:label "endLevel"@en .

rec:familyName a owl:DatatypeProperty ;
    rdfs:label "familyName"@en .

rec:gender a owl:DatatypeProperty ;
    rdfs:label "gender"@en .

rec:georeference a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "georeference"@en .

rec:givenName a owl:DatatypeProperty ;
    rdfs:label "givenName"@en .

rec:grossArea a owl:DatatypeProperty ;
    rdfs:label "grossArea"@en .

rec:hasMember a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "hasMember"@en .

rec:heightScaleFactor a owl:DatatypeProperty ;
    rdfs:label "heightScaleFactor"@en .

rec:image a owl:DatatypeProperty ;
    rdfs:label "image"@en .

rec:initialCost a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "initialCost"@en .

rec:installationDate a owl:DatatypeProperty ;
    rdfs:label "installationDate"@en .

rec:installedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "installedBy"@en .

rec:intersectingElement a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "intersectingElement"@en .

rec:isMemberOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isMemberOf"@en .

rec:leaseOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leaseOf"@en .

rec:leasee a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leasee"@en .

rec:leasor a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "leasor"@en .

rec:levelNumber a owl:DatatypeProperty ;
    rdfs:label "levelNumber"@en .

rec:logo a owl:DatatypeProperty ;
    rdfs:label "logo"@en .

rec:maintenanceInterval a owl:DatatypeProperty ;
    rdfs:label "maintenanceInterval"@en .

rec:manufacturedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "manufacturedBy"@en .

rec:maxOccupancy a owl:DatatypeProperty ;
    rdfs:label "maxOccupancy"@en .

rec:modelNumber a owl:DatatypeProperty ;
    rdfs:label "modelNumber"@en .

rec:mountedOn a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "mountedOn"@en .

rec:netArea a owl:DatatypeProperty ;
    rdfs:label "netArea"@en .

rec:objectOfInterest a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "objectOfInterest"@en .

rec:operatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "operatedBy"@en .

rec:originX a owl:DatatypeProperty ;
    rdfs:label "originX"@en .

rec:originY a owl:DatatypeProperty ;
    rdfs:label "originY"@en .

rec:ownedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "ownedBy"@en .

rec:owns a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "owns"@en .

rec:postalCode a owl:DatatypeProperty ;
    rdfs:label "postalCode"@en .

rec:producedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "producedBy"@en .

rec:region a owl:DatatypeProperty ;
    rdfs:label "region"@en .

rec:regulatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "regulatedBy"@en .

rec:regulates a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "regulates"@en .

rec:relatedTo a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "relatedTo"@en .

rec:rentableArea a owl:DatatypeProperty ;
    rdfs:label "rentableArea"@en .

rec:seatingCapacity a owl:DatatypeProperty ;
    rdfs:label "seatingCapacity"@en .

rec:serialNumber a owl:DatatypeProperty ;
    rdfs:label "serialNumber"@en .

rec:servicedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "servicedBy"@en .

rec:severity a owl:DatatypeProperty ;
    rdfs:label "severity"@en .

rec:start a owl:DatatypeProperty ;
    rdfs:label "start"@en .

rec:startLevel a owl:DatatypeProperty ;
    rdfs:label "startLevel"@en .

rec:status a owl:DatatypeProperty ;
    rdfs:label "status"@en .

rec:targetPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "targetPoint"@en .

rec:timestamp a owl:DatatypeProperty ;
    rdfs:label "timestamp"@en .

rec:tripDirection a owl:DatatypeProperty ;
    rdfs:label "tripDirection"@en .

rec:turnoverDate a owl:DatatypeProperty ;
    rdfs:label "turnoverDate"@en .

rec:url a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "url"@en .

rec:weight a owl:DatatypeProperty ;
    rdfs:label "weight"@en .

rec:widthScaleFactor a owl:DatatypeProperty ;
    rdfs:label "widthScaleFactor"@en .

rec:xRotationalScaleFactor a owl:DatatypeProperty ;
    rdfs:label "xRotationalScaleFactor"@en .

rec:yRotationalScaleFactor a owl:DatatypeProperty ;
    rdfs:label "yRotationalScaleFactor"@en .

bacnet:object-identifier a bacnet:StandardProperty,
        rdf:Property,
        owl:DatatypeProperty ;
    rdfs:label "Object Identifier",
        "object-identifier" ;
    bacnet:propertyEnum bacnet:PropertyIdentifier-object-identifier ;
    bacnet:propertyName "object-identifier" ;
    bacnet:propertyOf bacnet:Object ;
    bacnet:propertyRef bacnet:Object_Identifier ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." ;
    rdfs:subPropertyOf bacnet:ReadableProperty ;
    skos:definition "The BACnet object identifier" .

bacnet:object-name a bacnet:StandardProperty,
        rdf:Property,
        owl:DatatypeProperty ;
    rdfs:label "Object Name",
        "object-name"@en ;
    bacnet:propertyEnum bacnet:PropertyIdentifier-object-name ;
    bacnet:propertyName "object-name" ;
    bacnet:propertyOf bacnet:Object ;
    bacnet:propertyRef bacnet:Object_Name ;
    rdfs:comment "The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.2." ;
    rdfs:subPropertyOf bacnet:ReadableProperty ;
    skos:definition "The content of the name field of the BACnet object." .

s223:AbstractSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Abstract sensor" ;
    s223:abstract true ;
    rdfs:comment "This is an abstract class that represents properties that are common to all sensor types." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "Ensure that the Substance identified by a sensor via the s223:measuresSubstance relation is compatible with the Substance identified by the Property being measured via the s223:ofSubstance relation." ;
            sh:name "Test for compatible declared Substances" ;
            sh:path s223:measuresSubstance ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Substance identified by a sensor via the s223:measuresSubstance relation is compatible with the Substance identified by the Property being measured via the s223:ofSubstance relation." ;
                    sh:message "Sensor {$this} measures substance {?a}, but the measured Property identifies an incompatible substance of {?b} via the s223:ofSubstance relation." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT DISTINCT $this ?a ?b
WHERE {
$this s223:measuresSubstance ?a .
$this s223:observes/s223:ofSubstance ?b .
?a a/rdfs:subClassOf* s223:EnumerationKind .
?b a/rdfs:subClassOf* s223:EnumerationKind .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
""" ] ],
        [ rdfs:comment "If the relation hasMeasurementResolution is present it must associate the AbstractSensor with a QuantifiableProperty." ;
            sh:class s223:QuantifiableProperty ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "An AbstractSensor must be associated with exactly one ObservableProperty using the relation observes." ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:observes ] .

s223:Attribute-Effectiveness a s223:Attribute-Effectiveness,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Attribute-Effectiveness" ;
    rdfs:comment "This class enumerates the possible states of effectiveness" ;
    rdfs:subClassOf s223:Context-Attribute .

s223:DCNegativeVoltage-12.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    rdfs:comment "DCNegativeVoltage-12.0V" .

s223:DCNegativeVoltage-24.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    rdfs:comment "DCNegativeVoltage-24.0V" .

s223:DCNegativeVoltage-6.0V a s223:Dimensioned-DCNegativeVoltage ;
    rdfs:label "DCNegativeVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    rdfs:comment "DCNegativeVoltage-6.0V" .

s223:DCPositiveVoltage-12.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    rdfs:comment "DCPositiveVoltage-12.0V" .

s223:DCPositiveVoltage-24.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    rdfs:comment "DCPositiveVoltage-24.0V" .

s223:DCPositiveVoltage-6.0V a s223:Dimensioned-DCPositiveVoltage ;
    rdfs:label "DCPositiveVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    rdfs:comment "DCPositiveVoltage-6.0V" .

s223:EnumerableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerable Property" ;
    rdfs:comment "An EnumerableProperty is a property with an enumerated (fixed) set of possible values." ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "Checks for valid enumeration value consistent with the stated EnumerationKind." ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Checks for valid enumeration value consistent with the stated EnumerationKind." ;
                    sh:message "{$this} has an enumeration value of {?value} which is not a valid {?kind}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?value ?kind
WHERE {
$this s223:hasValue ?value .
$this s223:hasEnumerationKind ?kind .
FILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .
}
""" ] ],
        [ rdfs:comment "An EnumerableProperty must be associated with exactly one EnumerationKind using the relation hasEnumerationKind." ;
            sh:class s223:EnumerationKind ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasEnumerationKind ] .

s223:Filter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Filter" ;
    rdfs:comment "A device that removes contaminates from gases or liquids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Filter shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Filter shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] ;
    s223tobrick:translatesTo brick:Filter .

s223:LineNeutralVoltage-208V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "208V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-208V .

s223:LineNeutralVoltage-24V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "24V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-24V .

s223:Medium-NaturalGas a s223:Class,
        s223:Medium-NaturalGas,
        sh:NodeShape ;
    rdfs:label "Medium-NaturalGas" ;
    rdfs:comment "This class has enumerated instances of natural gas in various states." ;
    rdfs:subClassOf s223:EnumerationKind-Medium ;
    s223tobrick:translatesTo brick:Natural_Gas .

s223:MotorizedValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motorized Valve" ;
    rdfs:comment "A Valve that is operated by a motor." ;
    rdfs:subClassOf s223:Valve .

s223:Parameter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Parameter" ;
    rdfs:comment "A parameter belongs to exactly one Function Block." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation uses is present it must associate the Parameter with a Property." ;
            sh:class s223:Property ;
            sh:path s223:uses ],
        [ rdfs:comment "A Parameter must be associated with exactly one FunctionBlock using the inverse relation hasParameter." ;
            sh:class s223:FunctionBlock ;
            sh:maxCount 1 ;
            sh:message "This Parameter must be associated with exactly one FunctionBlock." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:hasParameter ] ] .

s223:Phase-Gas a s223:Class,
        s223:Phase-Gas,
        sh:NodeShape ;
    rdfs:label "Phase-Gas" ;
    rdfs:comment "This class has enumerated instances of gas in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Phase-Liquid a s223:Class,
        s223:Phase-Liquid,
        sh:NodeShape ;
    rdfs:label "Phase-Liquid" ;
    rdfs:comment "This class has enumerated instances of liquid in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:PhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Physical Space" ;
    rdfs:comment "A PhysicalSpace is an architectural concept representing a room, a collection of rooms such as a floor, a part of a room, or any physical space that might not even be thought of as a room, such as a patio space or a roof." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation contains is present it must associate the PhysicalSpace with a PhysicalSpace." ;
            sh:class s223:PhysicalSpace ;
            sh:path s223:contains ],
        [ rdfs:comment "If the relation encloses is present it must associate the PhysicalSpace with a DomainSpace." ;
            sh:class s223:DomainSpace ;
            sh:path s223:encloses ] ;
    s223tobrick:translatesTo brick:Location .

s223:Role-Controller a s223:EnumerationKind-Role ;
    rdfs:label "Role-Controller" .

s223:Role-Exhaust a s223:EnumerationKind-Role ;
    rdfs:label "Role-Exhaust" .

s223:Voltage-208V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "208V Voltage" ;
    s223:hasValue 208.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-240V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "240V Voltage" ;
    s223:hasValue 240.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-2V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "2V Voltage" ;
    s223:hasValue 2.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-3V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "3V Voltage" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Water-ChilledWater a s223:Medium-Water ;
    rdfs:label "Water-Chilled water" ;
    s223tobrick:translatesTo brick:Chilled_Water .

s223:Water-HotWater a s223:Medium-Water ;
    rdfs:label "Water-Hot water" ;
    s223tobrick:translatesTo brick:Hot_Water .

s223:commandedByProperty a rdf:Property ;
    rdfs:label "commanded by Property" ;
    rdfs:comment "The relation commandedByProperty binds an Actuator to the ActuatableProperty that it responds to. This Property will be owned by the equipment that it actuates (see `s223:actuates`)." .

s223:connectedThrough a rdf:Property ;
    rdfs:label "connected through" ;
    rdfs:comment "The relation connectedThrough associates a Connectable with a Connection." .

s223:encloses a rdf:Property ;
    rdfs:label "encloses" ;
    rdfs:comment "The relation encloses is used to indicate that a domain space (see: `s223:DomainSpace`) can be found inside a physical space (see `s223:PhysicalSpace`). " .

s223:hasExternalReference a rdf:Property ;
    rdfs:label "has external reference" ;
    rdfs:comment "The relation hasExternalReference is used to relate a Property to an external telemetry source." .

s223:hasInput a rdf:Property ;
    rdfs:label "has function input" ;
    rdfs:comment "The relation hasInput is used to relate a function input (see `s223:FunctionInput`) to a function block (see `s223:FunctionBlock`). " .

s223:hasOutput a rdf:Property ;
    rdfs:label "has function output" ;
    rdfs:comment "The relation hasOutput is used to relate a function output (see `s223:FunctionOutput`) to a function block (see `s223:FunctionBlock`). " .

s223:hasParameter a rdf:Property ;
    rdfs:label "has parameter" ;
    rdfs:comment "A Parameter (`s223:Parameter`) is associated to a function block (`s223:FunctionBlock`) using the relation hasParameter. " .

s223:measuresSubstance a rdf:Property ;
    rdfs:label "measures Substance" ;
    rdfs:comment "The relation measuresSubstance is used to relate a sensor (see `s223:Sensor`) to a substance (see `s223:EnumerationKind-Substance`). Some sensors measure a specific property inside a medium and this substance can be defined by relating the sensor to it using the relation measuresSubstance (ex. Substance-CO2 in Medium-Air). " .

s223:ofSubstance a rdf:Property ;
    rdfs:label "of substance" ;
    rdfs:comment "The relation ofSubstance is used to associate a Property with a specific Substance." .

rdfs:comment a rdf:Property ;
    rdfs:label "comment" ;
    rdfs:comment "Description of constraints for s223." ;
    rdfs:subPropertyOf rdfs:comment .

s223tobrick:translatesTo a rdf:Property .

brick:AHU a owl:Class,
        sh:NodeShape ;
    rdfs:label "AHU"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:Air_Handling_Unit ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
    brick:aliasOf brick:Air_Handling_Unit .

brick:Access_Control_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Access Control Equipment"@en ;
    rdfs:subClassOf brick:Security_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Access ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Access,
        tag:Control,
        tag:Equipment,
        tag:Security .

brick:Air_Flow_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint,
        brick:Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of air flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Flow,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Air .

brick:Air_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures the pressure of the surrounding air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Pressure ;
    brick:hasSubstance brick:Air .

brick:Air_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Pressure .

brick:Air_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air System"@en ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, distribution systems and terminals that introduce or exhaust, either collectively or individually, the air into and from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:System .

brick:Air_Wet_Bulb_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Wet Bulb Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor,
        brick:Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bulb ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bulb,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Wet ;
    brick:hasQuantity brick:Wet_Bulb_Temperature ;
    brick:hasSubstance brick:Air .

brick:Alternating_Current_Frequency a brick:Quantity ;
    rdfs:label "Alternating_Current_Frequency"@en ;
    qudt:applicableUnit unit:GigaHZ,
        unit:HZ,
        unit:KiloHZ,
        unit:MegaHZ ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T-1D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Frequency,
        brick:Frequency ;
    skos:definition "The frequency of the oscillations of alternating current",
        "The frequency of the oscillations of alternating current"@en ;
    skos:related brick:Electric_Current .

brick:Ammonia_Concentration a brick:Quantity ;
    rdfs:label "AmmoniaConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of Ammonia in a medium" .

brick:Audio_Visual_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Audio Visual Equipment"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    skos:definition "Equipment related to sound and visual components such as speakers and displays."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Audio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Visual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Audio,
        tag:Equipment,
        tag:ICT,
        tag:Visual .

brick:BACnet_Controller a owl:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Controller"@en ;
    rdfs:subClassOf brick:Controller ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:BACnet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Controller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:BACnet,
        tag:Controller,
        tag:Equipment .

brick:Battery a owl:Class,
        sh:NodeShape ;
    rdfs:label "Battery"@en ;
    rdfs:subClassOf brick:Energy_Storage ;
    skos:definition "A container that stores chemical energy that can be converted into electricity and used as a source of power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Equipment,
        tag:Storage .

brick:CO2_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:Point .

brick:CO2_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Level Sensor"@en ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the concentration of CO2 in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO2_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets some property of CO2"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity brick:CO2_Concentration .

brick:Camera a owl:Class,
        sh:NodeShape ;
    rdfs:label "Camera"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Camera ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Camera,
        tag:Equipment .

brick:Check_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Check Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Valve that allows fluid to flow in only one direction, preventing reverse flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Check ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Check,
        tag:Valve .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Meter"@en ;
    rdfs:subClassOf brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Chilled_Water .

brick:Circuit_Breaker a owl:Class,
        sh:NodeShape ;
    rdfs:label "Circuit Breaker"@en ;
    rdfs:subClassOf brick:Switchgear ;
    skos:definition "A circuit breaker is a safety device to prevent damage to devices in a circuit, such as electric motors, and wiring when the current flowing through the electrical circuit supersedes its design limits. It does this by removing the current from a circuit when an unsafe condition arises. Unlike a switch, a circuit breaker automatically does this and shuts off the power immediately."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circuit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Circuit .

brick:Cold_Deck a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cold Deck"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Part of a dual duct air handling unit that supplies cooling to a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deck ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cold,
        tag:Deck,
        tag:Equipment .

brick:Compressor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Compressor"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Compressor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Compressor,
        tag:Equipment .

brick:Conductivity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Conductivity Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures electrical conductance"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conductivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Conductivity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Conductivity .

brick:Cooling_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Demand Sensor"@en ;
    rdfs:subClassOf brick:Demand_Sensor ;
    skos:definition "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Current_Imbalance a brick:Quantity ;
    rdfs:label "CurrentImbalance"@en ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless ;
    skos:definition "The percent deviation from average current",
        "The percent deviation from average current"@en ;
    skos:related brick:Electric_Current .

brick:Cycle_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cycle Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates off-normal conditions associated with HVAC cycles"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cycle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Cycle,
        tag:Point .

brick:DDAHU a owl:Class,
        sh:NodeShape ;
    rdfs:label "DDAHU"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:Dual_Duct_Air_Handling_Unit ;
    skos:definition "See Dual_Duct_Air_Handling_Unit"@en ;
    brick:aliasOf brick:Dual_Duct_Air_Handling_Unit .

brick:Damper_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls properties of dampers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Damper,
        tag:Point .

brick:Daylight_Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Daylight Sensor Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Daylight ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Daylight,
        tag:Equipment,
        tag:ICT,
        tag:Sensor .

brick:Delay_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Delay Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "A parameter determining how long to delay a subsequent action to take place after a received signal"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Delay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Delay,
        tag:Parameter,
        tag:Point .

brick:Differential_CO2_Concentration a brick:Quantity ;
    rdfs:label "ΔCO2Concentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:isDeltaQuantity true ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:CO2_Concentration ;
    skos:definition "The difference in carbon dioxide concentration between two areas" .

brick:Differential_CO_Concentration a brick:Quantity ;
    rdfs:label "ΔCOConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:isDeltaQuantity true ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:CO_Concentration ;
    skos:definition "The difference in carbon monoxide concentration between two areas" .

brick:Differential_Dynamic_Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Differential_Pressure,
        brick:Velocity_Pressure ;
    brick:hasQUDTReference quantitykind:DynamicPressure .

brick:Differential_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Step .

brick:Differential_Static_Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Differential_Pressure,
        brick:Static_Pressure ;
    brick:hasQUDTReference quantitykind:StaticPressure .

brick:Direction_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direction Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the direction in degrees in which a phenomenon is occuring"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:AngleObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Direction,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Direction .

brick:Direction_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Direction Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates which direction a device is operating in"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
