            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Direction,
        tag:Point,
        tag:Status ;
    brick:hasQuantity brick:Direction .

brick:Discharge_Water_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Setpoint .

brick:Domestic_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "A collection of equipment that transport and regulate domestic water among each other"@en ;
    skos:narrower brick:Domestic_Hot_Water .

brick:Dry_Bulb_Temperature a brick:Quantity ;
    rdfs:label "Dry_Bulb_Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H1T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Temperature,
        brick:Temperature ;
    skos:definition "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)",
        "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)"@en ;
    skos:narrower brick:Differential_Dry_Bulb_Temperature .

brick:Dynamic_Pressure a brick:Quantity ;
    rdfs:label "Dynamic Pressure"@en ;
    skos:broader brick:Pressure .

brick:Effective_Cooling_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Cooling Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Zone_Air_Temperature_Setpoint,
        brick:Effective_Air_Temperature_Setpoint ;
    skos:definition "The effective cooling setpoint for a specific zone in a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Effective,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Heating_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Heating Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Heating_Zone_Air_Temperature_Setpoint ;
    skos:definition "The effective heating setpoint for a specific zone in a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Target_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Target Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Target_Zone_Air_Temperature_Setpoint ;
    skos:definition "Target Setpoint (also known as Common Setpoint) is a reference point representing the desired air temperature in a specific zone of a building. This setpoint acts as a baseline from which the cooling and heating setpoints are established by adding or subtracting a deadband width"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Target ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Point,
        tag:Setpoint,
        tag:Target,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Electric_Energy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Energy Sensor"@en ;
    rdfs:subClassOf brick:Energy_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Energy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Electric_Energy .

brick:Electric_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Radiator"@en ;
    rdfs:subClassOf brick:Radiator ;
    skos:definition "Electric heating device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Equipment,
        tag:Radiator .

brick:Electrical_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electrical Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of electricity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Equipment,
        tag:Meter .

brick:Electrical_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electrical System"@en ;
    rdfs:subClassOf brick:System ;
    skos:definition "Devices that serve or are part of the electrical subsystem in the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electrical,
        tag:System .

brick:Embedded_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Embedded Temperature Sensor"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Sensor ;
    skos:definition "Measures the internal temperature of the radiant layer of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Embedded ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Embedded,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Embedded_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Embedded Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Setpoint ;
    skos:definition "Sets temperature for the internal material, e.g. concrete slab, of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Embedded ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Embedded,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Emergency_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "Alarms that indicate off-normal conditions associated with emergency systems"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Emergency,
        tag:Point .

brick:Enable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a system or piece of functionality has been enabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enable,
        tag:Point,
        tag:Status .

brick:Energy_Generation_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Generation System"@en ;
    rdfs:subClassOf brick:Energy_System ;
    skos:definition "A collection of devices that generates electricity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Generation,
        tag:System .

brick:Energy_Storage a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Storage"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Devices or equipment that store energy in its various forms"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Equipment,
        tag:Storage .

brick:Energy_Storage_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Storage System"@en ;
    rdfs:subClassOf brick:Energy_System ;
    skos:definition "A collection of devices that stores electricity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Storage,
        tag:System .

brick:Entering_Chilled_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Chilled Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Entering_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of chilled entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Chilled_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Chilled Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of chilled water that is enteringed to a cooling tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Chilled_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint,
        brick:Entering_Water_Temperature_Setpoint ;
    skos:definition "Sets the temperature of entering (downstream of the chilled water load) chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Condenser_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Entering_Water_Flow_Sensor ;
    skos:definition "Measures the flow of the entering condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Condenser_Water .

brick:Entering_Condenser_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of the entering condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Entering,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Condenser_Water .

brick:Entering_Condenser_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Setpoint ;
    skos:definition "The temperature setpoint for the entering condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Condenser_Water .

brick:Entering_High_Temperature_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering High Temperature Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of high-temperature hot water enteringed to a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:High,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Entering_Water_Flow_Sensor,
        brick:Hot_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of hot entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:High,
        tag:Hot,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Temperature Load Shed Status"@en ;
    rdfs:subClassOf brick:Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Entering_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Setpoint,
        brick:Hot_Water_Temperature_Setpoint ;
    skos:definition "Sets the temperature of entering (downstream of the hot water load) hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Medium Temperature Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of medium-temperature hot water entering a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Water .

brick:Enthalpy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enthalpy Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the total heat content of some substance"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Enthalpy .

brick:Ethernet_Port a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Port"@en ;
    rdfs:subClassOf brick:Data_Network_Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:description "The data rate of the port in Mib/s, i.e. mebibit (2^20 bit) per second."^^xsd:string ;
            sh:maxCount 1 ;
            sh:name "Port Speed"^^xsd:string ;
            sh:path rec:portSpeed ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "Type1"^^xsd:string "Type2"^^xsd:string "Type3"^^xsd:string "Type4"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "PoE Type"^^xsd:string ;
            sh:path rec:poeType ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ethernet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Port ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ethernet,
        tag:Port .

brick:Ethernet_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet Switch"@en ;
    rdfs:subClassOf brick:Data_Network_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ethernet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ethernet,
        tag:Switch .

brick:Exhaust_Air_Flow_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Flow Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Exhaust_Air_Flow_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Flow Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Exhaust_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    skos:definition "Sets exhaust air flow rate"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Stack_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Stack Flow Setpoint"@en ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Setpoint ;
    skos:definition "Sets exhaust air stack flow rate"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Stack ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Exhaust_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan moving exhaust air -- air that must be removed from a space due to contaminants"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Exhaust,
        tag:Fan .

brick:Fan_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls properties of fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fan,
        tag:Point .

brick:Fan_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates properties of fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fan,
        tag:Point,
        tag:Status .

brick:Filter_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a filter needs to be replaced"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Filter,
        tag:Point,
        tag:Status .

brick:Fire_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Fire,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:Food_Service_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Food Service Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space used in the production, storage, serving, or cleanup of food and beverages"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Food ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom" ;
    brick:hasAssociatedTag tag:Food,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:FoodHandlingRoom .

brick:Formaldehyde_Concentration a brick:Quantity ;
    rdfs:label "FormaldehydeConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of formaldehyde in a medium" .

brick:Frequency_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frequency Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the frequency of a phenomenon or aspect of a phenomenon, e.g. the frequency of a fan turning"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:FrequencyObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Frequency .

brick:Frost a brick:Substance ;
    skos:broader brick:Solid ;
    skos:definition "frost formed on the cold surface (tubes, plates) of a cooling coil."@en .

brick:Furniture a owl:Class,
        sh:NodeShape ;
    rdfs:label "Furniture"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Furniture> ;
    rdfs:subClassOf brick:Equipment ;
    owl:deprecated true ;
    skos:definition "Movable objects intended to support various human activities such as seating, eating and sleeping"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Furniture ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Furniture" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Furniture ;
    brick:isReplacedBy rec:Furniture .

brick:Gas_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of gas"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gas,
        tag:Meter ;
    brick:hasSubstance brick:Natural_Gas .

brick:Gas_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gas Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gas,
        tag:Valve .

brick:Gateway a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gateway"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gateway ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gateway,
        tag:ICT .

brick:Generation_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Generation Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "A sensor measuring how much something has been generated."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Generation,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Glycol a brick:Substance ;
    skos:broader brick:Liquid .

brick:HVAC_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "HVAC Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:HVACZone" ;
    brick:hasAssociatedTag tag:HVAC,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:HVACZone .

brick:Hail a brick:Substance ;
    skos:broader brick:Solid ;
    skos:definition "pellets of frozen rain which fall in showers from cumulonimbus clouds."@en .

brick:Heating_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Demand Sensor"@en ;
    rdfs:subClassOf brick:Demand_Sensor ;
    skos:definition "Measures the amount of power consumed by a heating process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Hot_Deck a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Deck"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Part of a dual duct air handling unit that supplies heating to a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deck ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deck,
        tag:Equipment,
        tag:Hot .

brick:Hot_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Circulator Pump"@en ;
    rdfs:subClassOf brick:Circulator_Pump,
        brick:Hot_Water_Pump ;
    skos:definition "Used to move hot water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Sensor"@en ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Sensor .

brick:Hot_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Meter"@en ;
    rdfs:subClassOf brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Radiator"@en ;
    rdfs:subClassOf brick:Radiator ;
    skos:definition "Radiator that uses hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Radiator,
        tag:Water .

brick:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water_Temperature_Sensor .

brick:Hot_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water System Enable Command"@en ;
    rdfs:subClassOf brick:System_Enable_Command ;
    skos:definition "Enables operation of the hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Hot,
        tag:Point,
        tag:System,
        tag:Water .

brick:Humidifier a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device that adds moisture to air or other gases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidifier ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Humidifier .

brick:IAQ_Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "IAQ Sensor Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:IAQ ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:IAQ,
        tag:ICT,
        tag:Sensor .

brick:ICT_Rack a owl:Class,
        sh:NodeShape ;
    rdfs:label "ICT Rack"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT,
        tag:Rack .

brick:Illuminance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the total luminous flux incident on a surface, per unit area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:IlluminanceObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Illuminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Illuminance .

brick:Isolation_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Isolation Valve"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Isolation_valve> ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A valve that stops the flow of a fluid, usually for maintenance or safety purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Isolation,
        tag:Valve .

brick:Leak_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leak Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates leaks occured in systems containing fluids"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Leak,
        tag:Point .

brick:Leak_Detector_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leak Detector Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detector,
        tag:Equipment,
        tag:ICT,
        tag:Leak .

brick:Leaving_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:High,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Hot_Water .

brick:Leaving_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Temperature Load Shed Status"@en ;
    rdfs:subClassOf brick:Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Leaving_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Hot_Water .

brick:Lighting a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting"@en ;
    rdfs:subClassOf brick:Lighting_Equipment .

brick:Lighting_Level_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Level Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of the light provided by the device typically in percentages."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Level,
        tag:Lighting,
        tag:Point .

brick:Lighting_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Zone"@en ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Lighting_Zone" ;
    brick:hasAssociatedTag tag:Lighting,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Linear_Speed a brick:Quantity ;
    rdfs:label "Linear_Speed"@en ;
    qudt:applicableUnit unit:FT-PER-HR,
        unit:FT-PER-SEC,
        unit:KiloM-PER-HR,
        unit:KiloM-PER-SEC,
        unit:M-PER-HR,
        unit:M-PER-SEC,
        unit:MI-PER-HR,
        unit:MI-PER-SEC ;
    qudt:hasDimensionVector qkdv:A0E0L1I0M0H0T-1D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Speed,
        brick:Speed ;
    skos:definition "Speed in one dimension (linear)" .

brick:Load_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Power .

brick:Load_Shed_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Shed Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint,
        brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Lockout_Temperature_Differential_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lockout Temperature Differential Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Lockout,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Lounge a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lounge"@en ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A room for lesiure activities or relaxing"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lounge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Lounge" ;
    brick:hasAssociatedTag tag:Common,
        tag:Location,
        tag:Lounge,
        tag:Space ;
    brick:isReplacedBy rec:Lounge .

brick:Luminaire a owl:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire"@en ;
    rdfs:subClassOf brick:Lighting ;
    skos:definition "A complete lighting unit consisting of a lamp or lamps and ballast(s) (when applicable) together with the parts designed to distribute the light, to position and protect the lamps, and to connect the lamps to the power supply."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Luminaire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Luminaire .

brick:Mechanical_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mechanical Room"@en ;
    rdfs:subClassOf brick:Service_Room ;
    owl:deprecated true ;
    skos:definition "A class of service rooms where mechanical equipment (HVAC) operates"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mechanical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Mechanical,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Medical_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medical Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of rooms used for medical purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:HealthcareRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Medical,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:HealthcareRoom .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Temperature .

brick:Methane_Concentration a brick:Quantity ;
    rdfs:label "MethaneConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of methane in a medium" .

brick:Modbus_Controller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Modbus Controller"@en ;
    rdfs:subClassOf brick:Controller ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Controller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Modbus ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Controller,
        tag:Equipment,
        tag:Modbus .

brick:Motion_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motion Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Detects the presence of motion in some area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Motion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Motion,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:NO2_Concentration a brick:Quantity ;
    rdfs:label "PM10Concentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of nitrogen dioxide in a medium" .

brick:Network_Router a owl:Class,
        sh:NodeShape ;
    rdfs:label "Network Router"@en ;
    rdfs:subClassOf brick:Data_Network_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Network ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Router ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Network,
        tag:Router .

brick:Network_Security_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Network Security Equipment"@en ;
    rdfs:subClassOf brick:Data_Network_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Network ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Network,
        tag:Security .

brick:Occupancy_Count a brick:Quantity ;
    rdfs:label "Occupancy_Count"@en ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless,
        brick:Occupancy ;
    skos:definition "Number of people in an area",
        "Number of people in an area"@en .

brick:Occupancy_Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Sensor Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT,
        tag:Occupancy,
        tag:Sensor .

brick:Occupancy_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a room or space is occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Occupancy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Status .

brick:Occupied_Cooling_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Zone_Air_Temperature_Setpoint,
        brick:Occupied_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature for zone air cooling when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Heating_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Zone_Air_Temperature_Setpoint,
        brick:Occupied_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature for zone air heating when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Load Shed Command"@en ;
    rdfs:subClassOf brick:Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Occupied,
        tag:Point,
        tag:Shed .

brick:Occupied_Target_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Target Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint,
        brick:Target_Zone_Air_Temperature_Setpoint ;
    skos:definition "Target Setpoint (also known as Common Setpoint) is a reference point representing the desired occupied air temperature in a specific zone of a building. This setpoint acts as a baseline from which deadband setpoints are established by adding or subtracting a deadband width."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Target ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Target,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Oil a brick:Substance ;
    skos:broader brick:Liquid ;
    skos:definition "a viscous liquid derived from petroleum, especially for use as a fuel or lubricant."@en ;
    skos:narrower brick:Fuel_Oil .

brick:Operating_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Operating Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates the current operating mode of a system, device or control loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Operating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Operating,
        tag:Point,
        tag:Status .

brick:Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Temperature Enable Differential Sensor"@en ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Outside_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan moving outside air; air that is supplied into the building from the outdoors"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:Outside .

brick:Override_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Override Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls or reports whether or not a device or control loop is in 'override'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Override ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Override,
        tag:Point .

brick:Ozone_Concentration a brick:Quantity ;
    rdfs:label "OzoneConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of ozone in a medium" .

brick:PM10_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM10 Sensor"@en ;
    rdfs:subClassOf brick:Particulate_Matter_Sensor ;
    skos:definition "Detects matter of size 10 microns"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM10 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM10,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM10_Concentration ;
    brick:hasSubstance brick:Air .

brick:PM1_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM1 Sensor"@en ;
    rdfs:subClassOf brick:Particulate_Matter_Sensor ;
    skos:definition "Detects matter of size 1 micron"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM1 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM1,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM1_Concentration ;
    brick:hasSubstance brick:Air .

brick:PM2.5_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "PM2.5 Sensor"@en ;
    rdfs:subClassOf brick:Particulate_Matter_Sensor ;
    skos:definition "Detects matter of size 2.5 microns"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PM2.5 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM2.5,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:PM2.5_Concentration ;
    brick:hasSubstance brick:Air .

brick:PV_Array a owl:Class,
        sh:NodeShape ;
    rdfs:label "PV Array"@en ;
    rdfs:subClassOf brick:Collection,
        rec:Collection ;
    owl:equivalentClass brick:Photovoltaic_Array ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:PV_Panel ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] ;
    brick:aliasOf brick:Photovoltaic_Array .

brick:People_Count_Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "People Count Sensor Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Count ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:People ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Count,
        tag:Equipment,
        tag:ICT,
        tag:People,
        tag:Sensor .

brick:Phasor a brick:Quantity ;
    skos:related brick:Phasor_Angle,
        brick:Phasor_Magnitude .

brick:Power_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Power Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with electrical power."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Power .

brick:Precipitation a brick:Quantity ;
    rdfs:label "Precipitation"@en ;
    qudt:applicableUnit unit:CentiM,
        unit:DeciM,
        unit:FT,
        unit:IN,
        unit:KiloM,
        unit:M,
        unit:MicroM,
        unit:MilliM,
        unit:YD ;
    qudt:hasDimensionVector qkdv:A0E0L1I0M0H0T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Length,
        brick:Level ;
    skos:definition "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)",
        "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)"@en .

brick:Pressure_Regulator_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Regulator Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Device to maintain controlled downstream fluid pressure with varying upstream pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Regulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Regulator,
        tag:Valve .

brick:Radioactivity_Concentration_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radioactivity Concentration Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of radioactivity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Concentration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radioactivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Concentration,
        tag:Point,
        tag:Radioactivity,
        tag:Sensor ;
    brick:hasQuantity brick:Radioactivity_Concentration ;
    brick:hasSubstance brick:Air .

brick:Radon_Concentration a brick:Quantity ;
    rdfs:label "RadonConcentration"@en ;
    qudt:applicableUnit unit:BQ-PER-M3 ;
    qudt:hasDimensionVector qkdv:A0E0L-3I0M0H0T-1D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:ActivityConcentration,
        brick:Radioactivity_Concentration ;
    skos:definition "The concentration of radioactivity due to Radon in a medium" .

brick:Reactive_Energy a brick:Quantity ;
    rdfs:label "Reactive_Energy"@en ;
    qudt:applicableUnit unit:KiloV-A_Reactive-HR,
        unit:MegaV-A_Reactive-HR,
        unit:V-A_Reactive-HR ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Electric_Energy ;
    skos:definition "The integral of the reactive power over a time interval" .

brick:Refrigerant_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Refrigerant Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "A valve controlling the flow or pressure of refrigerant in refrigeration or air conditioning systems, crucial for system efficiency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Liquid,
        tag:Refrigerant,
        tag:Valve .

brick:Region a owl:Class,
        sh:NodeShape ;
    rdfs:label "Region"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "A unit of geographic space, usually contigious or somehow related to a geopolitical feature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Region ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Region" ;
    brick:hasAssociatedTag tag:Location,
        tag:Region ;
    brick:isReplacedBy rec:Region .

brick:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Water_Temperature_Sensor .

brick:Run_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Run Status"@en ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Run ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Run,
        tag:Status .

brick:Security_Service_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Security Service Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces used by the security staff of a facility"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:SecurityRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Security,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:SecurityRoom .

brick:Separation_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Separation Tank"@en ;
    rdfs:subClassOf brick:Tank ;
    skos:definition "A tank used in conjunction with a filter to facilitate the separation of filtrate material for disposal."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank .

brick:Server a owl:Class,
        sh:NodeShape ;
    rdfs:label "Server"@en ;
    rdfs:subClassOf brick:ICT_Hardware ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hardware ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Server ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hardware,
        tag:ICT,
        tag:Server .

brick:Shading_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Shading System"@en ;
    rdfs:subClassOf brick:System ;
    skos:definition "Devices that can control daylighting through various means"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Shade,
        tag:System .

brick:Smoke_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Smoke Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with smoke."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Smoke ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Smoke .

brick:Soil a brick:Substance ;
    skos:broader brick:Solid .

brick:Solar_Irradiance a brick:Quantity ;
    rdfs:label "SolarIrradiance"@en ;
    qudt:applicableUnit unit:W-PER-CentiM2,
        unit:W-PER-FT2,
        unit:W-PER-IN2,
        unit:W-PER-M2 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Irradiance ;
    skos:definition "The power per unit area of solar electromagnetic radiation incident on a surface",
        "The power per unit area of solar electromagnetic radiation incident on a surface"@en .

brick:Solar_Irradiance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Solar Irradiance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures solar irradiance levels for photovoltaic systems"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Irradiance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Irradiance,
        tag:Point,
        tag:Sensor,
        tag:Solar ;
    brick:hasQuantity brick:Solar_Irradiance .

brick:Solar_Thermal_Collector a owl:Class,
        sh:NodeShape ;
    rdfs:label "Solar Thermal Collector"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A type of solar panels that converts solar radiation into thermal energy."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Collector,
        tag:Equipment,
        tag:Solar,
        tag:Thermal .

brick:Speed_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates the speed mode of a motor with various categorical settings, such as a multi-state value including low, medium, and high."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Point,
        tag:Speed,
        tag:Status .

brick:Speed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets speed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Standby_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Load Shed Command"@en ;
    rdfs:subClassOf brick:Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Standby .

brick:Standby_Unit_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Standby Unit On Off Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    skos:definition "Indicates the on/off status of a standby unit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Standby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Standby,
        tag:Status,
        tag:Unit .

brick:Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures resistance to airflow in a heating and cooling system's components and duct work"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Pressure .

brick:Static_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Step .

brick:Steam a brick:Substance ;
    skos:broader brick:Gas ;
    skos:definition "water in the vapor phase."@en .

brick:Steam_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Radiator"@en ;
    rdfs:subClassOf brick:Radiator ;
    skos:definition "Radiator that uses steam"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Radiator,
        tag:Steam .

brick:Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Switch"@en ;
    rdfs:subClassOf brick:Interface ;
    skos:definition "A switch used to operate all or part of a lighting installation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Interface,
        tag:Switch .

brick:TVOC_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "TVOC Sensor"@en ;
    rdfs:subClassOf brick:Particulate_Matter_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:TVOC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:Particulate,
        tag:Point,
        tag:Sensor,
        tag:TVOC ;
    brick:hasQuantity brick:TVOC_Concentration ;
    brick:hasSubstance brick:Air .

brick:Temperature_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Step Parameter"@en ;
    rdfs:subClassOf brick:Step_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Temperature .

brick:Thermal_Energy a brick:Quantity ;
    qudt:applicableUnit unit:BTU_39DEG_F,
        unit:BTU_59DEG_F,
        unit:BTU_60DEG_F,
        unit:BTU_IT,
        unit:BTU_MEAN,
        unit:BTU_TH,
        unit:CAL_15_DEG_C,
        unit:CAL_20DEG_C,
        unit:CAL_IT,
        unit:CAL_MEAN,
        unit:CAL_TH,
        unit:GigaJ,
        unit:J,
        unit:KiloBTU_IT,
        unit:KiloBTU_TH,
        unit:KiloCAL,
        unit:KiloCAL_IT,
        unit:KiloCAL_Mean,
        unit:KiloCAL_TH,
        unit:KiloJ,
        unit:MegaJ,
        unit:NanoJ,
        unit:PicoJ,
        unit:THERM_EC,
        unit:THERM_US,
        unit:THM_EEC,
        unit:THM_US,
        unit:TON_FG-HR ;
    skos:broader brick:Energy ;
    skos:definition "Thermal Energy} is the portion of the thermodynamic or internal energy of a system that is responsible for the temperature of the system. From a macroscopic thermodynamic description, the thermal energy of a system is given by its constant volume specific heat capacity C(T), a temperature coefficient also called thermal capacity, at any given absolute temperature (T): (U_{thermal = C(T) \\cdot T)."@en ;
    brick:hasQUDTReference quantitykind:ThermalEnergy .

brick:Thermal_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Power Sensor"@en ;
    rdfs:subClassOf brick:Power_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Power,
        tag:Sensor,
        tag:Thermal ;
    brick:hasQuantity quantitykind:Power .

brick:Torque_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Torque Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures torque, the tendency of a force to rotate an object about some axis"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:TorqueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Torque ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Torque ;
    brick:hasQuantity quantitykind:Torque .

brick:Unoccupied_Cooling_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Zone_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of air when unoccupied for cooling within a specific zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Heating_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Zone_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of air when unoccupied for heating within a specific zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf brick:Load_Shed_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Unoccupied .

brick:Unoccupied_Target_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Target Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Target_Zone_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    skos:definition "Target Setpoint (also known as Common Setpoint) is a reference point representing the desired unoccupied air temperature in a specific zone of a building. This setpoint acts as a baseline from which deadband setpoints are established by adding or subtracting a deadband width."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Target ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Target,
        tag:Temperature,
        tag:Unoccupied,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:VFD a owl:Class,
        sh:NodeShape ;
    rdfs:label "VFD"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=vfd&submit=Search> ;
    rdfs:subClassOf brick:Motor ;
    owl:equivalentClass brick:Variable_Frequency_Drive ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."@en ;
    brick:aliasOf brick:Variable_Frequency_Drive .

brick:Valve_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls or reports the openness of a valve (typically as a proportion of its full range of motion)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Valve .

brick:Vibration_Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Vibration Sensor Equipment"@en ;
    rdfs:subClassOf brick:Sensor_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vibration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT,
        tag:Sensor,
        tag:Vibration .

brick:Voltage_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Voltage Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the voltage is not in a normal state."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Voltage .

brick:Voltage_Imbalance a brick:Quantity ;
    rdfs:label "VoltageImbalance"@en ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless ;
    skos:definition "The percent deviation from average voltage",
        "The percent deviation from average voltage"@en ;
    skos:related brick:Voltage .

brick:Water_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Usage Sensor"@en ;
    rdfs:subClassOf brick:Usage_Sensor ;
    skos:definition "Measures the amount of water that is consumed, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Usage,
        tag:Water ;
    brick:hasQuantity quantitykind:Volume .

brick:Wind_Direction a brick:Quantity ;
    rdfs:label "Wind_Direction"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Direction ;
    skos:definition "Direction of wind relative to North",
        "Direction of wind relative to North"@en .

brick:Wireless_Access_Point a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wireless Access Point"@en ;
    rdfs:subClassOf brick:Data_Network_Equipment ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:in ( "WiFi4"^^xsd:string "WiFi5"^^xsd:string "WiFi6"^^xsd:string "WiFi6E"^^xsd:string "WiFi7"^^xsd:string ) ;
            sh:maxCount 1 ;
            sh:name "Generation"^^xsd:string ;
            sh:path rec:generation ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Access ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wireless ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Access,
        tag:Equipment,
        tag:Point,
        tag:Wireless .

brick:aggregationFunction a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        brick:Relationship ;
    rdfs:label "aggregationFunction"@en .

brick:hasAssociatedTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has associated tag"@en ;
    owl:inverseOf brick:isAssociatedWith ;
    skos:definition "The class is associated with the given tag"@en .

brick:hasSubMeter a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "has sub-meter"@en ;
    owl:inverseOf brick:isSubMeterOf ;
    skos:definition "Indicates a submeter of this meter"@en .

brick:isAssociatedWith a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is associated with"@en ;
    owl:inverseOf brick:hasAssociatedTag ;
    skos:definition "The tag is associated with the given class"@en .

brick:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is location of"@en ;
    owl:equivalentProperty rec:isLocationOf ;
    owl:inverseOf brick:hasLocation ;
    skos:definition "Subject is the physical location encapsulating the object"@en .

brick:isSubMeterOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "is sub-meter of"@en ;
    owl:inverseOf brick:hasSubMeter ;
    skos:definition "Indicates the parent for which this meter is a submeter"@en .

brick:isTagOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is tag of"@en .

brick:latitude a owl:DatatypeProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Latitude"@en ;
    rdfs:subPropertyOf schema1:latitude .

brick:longitude a owl:DatatypeProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Longitude"@en ;
    rdfs:subPropertyOf schema1:longitude .

brick:powerComplexity brick:deprecation [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerComplexity is deprecated in favor of electricalComplexPower because the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalComplexPower ?prop .
            } WHERE {
              $this brick:powerComplexity ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
                    sh:targetSubjectsOf brick:powerComplexity ] ],
        [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerComplexity is deprecated in favor of electricalComplexPower because the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalComplexPower ?prop .
            } WHERE {
              $this brick:powerComplexity ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
                    sh:targetSubjectsOf brick:powerComplexity ] ] .

brick:powerFlow brick:deprecation [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerFlow is deprecated in favor of electricalFlow as the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalFlow ?prop .
            } WHERE {
              $this brick:powerFlow ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
                    sh:targetSubjectsOf brick:powerFlow ] ],
        [ brick:deprecatedInVersion "1.3.1" ;
            brick:deprecationMitigationMessage "powerFlow is deprecated in favor of electricalFlow as the latter is more clear" ;
            brick:deprecationMitigationRule [ a sh:NodeShape ;
                    sh:rule [ a sh:SPARQLRule ;
                            sh:construct """
            CONSTRUCT {
              $this brick:electricalFlow ?prop .
            } WHERE {
              $this brick:powerFlow ?prop .
            }""" ;
                            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
                    sh:targetSubjectsOf brick:powerFlow ] ] .

brick:thermalTransmittance a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Thermal transmittance"@en ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value)" .

ref:BACnetReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "BACnet Reference" ;
    rdfs:subClassOf ref:ExternalReference ;
    skos:definition "A reference to the BACnet object represented by this entity." ;
    sh:or ( [ sh:property [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:path bacnet:object-type ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:path bacnet:description ],
                    [ a sh:PropertyShape ;
                        sh:class bacnet:EngineeringUnitsEnumerationValue ;
                        sh:maxCount 1 ;
                        sh:minCount 0 ;
                        sh:path bacnet:units ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:minLength 1 ;
                        sh:path bacnet:object-name ],
                    [ a sh:PropertyShape ;
                        sh:datatype xsd:string ;
                        sh:minCount 1 ;
                        sh:path bacnet:object-identifier ],
                    [ a sh:PropertyShape ;
                        sh:datatype bacnet:Property ;
                        sh:defaultValue bacnet:Present_Value ;
                        sh:path ref:read-property ] ] [ sh:property [ a sh:PropertyShape ;
                        skos:definition "Clause Q.8 BACnet URI scheme: bacnet:// <device> / <object> [ / <property> [ / <index> ]]" ;
                        sh:datatype xsd:string ;
                        sh:path ref:BACnetURI ] ] ) ;
    sh:property [ a sh:PropertyShape ;
            sh:class bacnet:BACnetDevice ;
            sh:minCount 1 ;
            sh:path bacnet:objectOf ] .

ref:IFCReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "Industry Foundation Classes Reference" ;
    rdfs:subClassOf ref:ExternalReference ;
    skos:definition "A reference to an entity in an IFC project which may contain additional metadata about this entity." ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "Name of the entity in IFC" ;
            sh:datatype xsd:string ;
            sh:path ref:ifcName ],
        [ a sh:PropertyShape ;
            skos:definition "The global ID of the entity in the IFC project" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path ref:ifcGlobalID ],
        [ a sh:PropertyShape ;
            skos:definition "Reference to an IFC Project object, containing the project ID" ;
            sh:class ref:ifcProject ;
            sh:minCount 1 ;
            sh:path ref:hasIfcProjectReference ] .

bsh:StageShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( 1 2 3 4 1 2 3 4 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

bsh:ThermalTransmittanceShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:BTU_IT unit:W-PER-M2-K ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:hasPointShape a sh:PropertyShape ;
    sh:class brick:Point ;
    sh:path brick:hasPoint .

bsh:hasSubstanceShape a sh:PropertyShape ;
    sh:class brick:Substance ;
    sh:path brick:hasSubstance .

bsh:hascoordinatesShape a sh:PropertyShape ;
    rdfs:label "has Coordinates property"@en ;
    sh:node bsh:CoordinateShape ;
    sh:path brick:coordinates .

bsh:haselectricVehicleChargerDirectionalityShape a sh:PropertyShape ;
    rdfs:label "has has electric vehicle charger directionality property"@en ;
    sh:node bsh:ElectricVehicleChargingDirectionalityShape ;
    sh:path brick:electricVehicleChargerDirectionality .

bsh:haselectricalComplexPowerShape a sh:PropertyShape ;
    rdfs:label "has electrical complex power type property"@en ;
    sh:node bsh:ElectricalComplexPowerShape ;
    sh:path brick:electricalComplexPower .

bsh:haselectricalFlowShape a sh:PropertyShape ;
    rdfs:label "has Electrical flow direction property"@en ;
    sh:node bsh:ElectricalFlowShape ;
    sh:path brick:electricalFlow .

bsh:hasvolumeShape a sh:PropertyShape ;
    rdfs:label "has Volume property"@en ;
    sh:node bsh:VolumeShape ;
    sh:path brick:volume .

rec:Lobby a rdf:Class,
        sh:NodeShape ;
    rdfs:label "Lobby" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:Lounge a rdf:Class,
        sh:NodeShape ;
    rdfs:label "Lounge" ;
    rdfs:comment "This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution." ;
    rdfs:subClassOf rec:Room .

rec:batteryPercentage a owl:DatatypeProperty ;
    rdfs:label "batteryPercentage"@en .

rec:generation a owl:DatatypeProperty ;
    rdfs:label "generation"@en .

rec:heightRUs a owl:DatatypeProperty ;
    rdfs:label "heightRUs"@en .

rec:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isLocationOf"@en .

rec:numberOfPorts a owl:DatatypeProperty ;
    rdfs:label "numberOfPorts"@en .

rec:poeType a owl:DatatypeProperty ;
    rdfs:label "poeType"@en .

rec:portSpeed a owl:DatatypeProperty ;
    rdfs:label "portSpeed"@en .

rec:sourcePoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "sourcePoint"@en .

rec:standard a owl:DatatypeProperty ;
    rdfs:label "standard"@en .

rec:wifiSignalStrength a owl:DatatypeProperty ;
    rdfs:label "wifiSignalStrength"@en .

s223:AirFilter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air filter" ;
    rdfs:comment "A piece of equipment that removes particulates from gasses such as air." ;
    rdfs:subClassOf s223:Filter ;
    sh:property [ rdfs:comment "An AirFilter shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirFilter shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Attribute-DayOfWeek a s223:Attribute-DayOfWeek,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Day of Week" ;
    rdfs:comment "This class has enumerated instances of Monday, Tuesday, Wednesday, Thursday, Friday, Saturday and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this EnumerationKind for Mon-Fri and Sat,Sun, respectively" ;
    rdfs:subClassOf s223:Context-Attribute .

s223:Coil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coil" ;
    rdfs:comment "A cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape." ;
    rdfs:subClassOf s223:HeatExchanger ;
    sh:property [ rdfs:comment "A Coil shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Coil .

s223:CoolingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling coil" ;
    rdfs:comment "A coil that provides cooling." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A cooling coil must be related to the role 'Role-Cooling' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Cooling ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Cooling coils will always have the role Role-Cooling" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:DC-12V a s223:Electricity-DC ;
    rdfs:label "12V" ;
    s223:hasVoltage s223:Voltage-12V .

s223:DC-24V a s223:Electricity-DC ;
    rdfs:label "24V" ;
    s223:hasVoltage s223:Voltage-24V .

s223:DC-380V a s223:Electricity-DC ;
    rdfs:label "380V" ;
    s223:hasVoltage s223:Voltage-380V .

s223:DC-48V a s223:Electricity-DC ;
    rdfs:label "48V" ;
    s223:hasVoltage s223:Voltage-48V .

s223:DC-5V a s223:Electricity-DC ;
    rdfs:label "5V" ;
    s223:hasVoltage s223:Voltage-5V .

s223:DC-6V a s223:Electricity-DC ;
    rdfs:label "6V" ;
    s223:hasVoltage s223:Voltage-6V .

s223:DayOfWeek-Weekend a s223:Class,
        s223:DayOfWeek-Weekend,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekend",
        "Weekend" ;
    rdfs:comment "This class defines the EnumerationKind values of Saturday and Sunday" ;
    rdfs:subClassOf s223:Attribute-DayOfWeek .

s223:Domain-HVAC a s223:EnumerationKind-Domain ;
    rdfs:label "Domain-HVAC" ;
    rdfs:comment "The domain HVAC represents equipment used to provide space conditioning and ventilation within a building. Example equipment that might fall within an HVAC domain include fans, pumps, air-handling units, and variable air volume boxes. " .

s223:ExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "ExternalReference" ;
    s223:abstract true ;
    rdfs:comment "ExternalReference is an abstract class that represents a thing that contains API or protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:Concept .

s223:FanPoweredTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan Powered Air Terminal" ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A FanPoweredTerminal must be associated with at least 1 Fan by contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ] .

s223:HeatingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heating coil" ;
    rdfs:comment "A coil that provides heating." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A heating coil must be related to the role 'Role-Heating' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Heating ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Heating coils will always have the role Role-Heating" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:LightSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Light sensor" ;
    rdfs:comment "A LightSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a luminance measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:LineNeutralVoltage-110V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "110V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-110V .

s223:LineNeutralVoltage-127V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "127V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-127V .

s223:LineNeutralVoltage-139V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "139V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-139V .

s223:LineNeutralVoltage-1730V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "1730V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1730V .

s223:LineNeutralVoltage-1900V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "1900V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1900V .

s223:LineNeutralVoltage-219V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "219V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-219V .

s223:LineNeutralVoltage-231V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "231V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-231V .

s223:LineNeutralVoltage-2400V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "2400V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-2400V .

s223:LineNeutralVoltage-240V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "240V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-240V .

s223:LineNeutralVoltage-277V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "277V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-277V .

s223:LineNeutralVoltage-3460V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "3460V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3460V .

s223:LineNeutralVoltage-347V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "347V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-347V .

s223:LineNeutralVoltage-3810V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "3810V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3810V .

s223:LineNeutralVoltage-5770V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "5770V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-5770V .

s223:ObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Observable Property" ;
    rdfs:comment "This class describes non-numeric properties of which real-time value cannot be modified by a user or a machine outside of the model. Sensors reading are typically observable properties as their value naturally fluctuate, but is not meant to be modified by a user." ;
    rdfs:subClassOf s223:Property ;
    s223tobrick:translatesTo brick:Sensor .

s223:OccupancySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy sensor" ;
    rdfs:comment "An OccupancySensor is a subclass of a Sensor that observes a Property that represents measurement of occupancy in a space." ;
    rdfs:subClassOf s223:Sensor .

s223:ResistanceHeater a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electrical resistance heater" ;
    rdfs:comment "Resistance heaters provide electrical resistance heating, for example an electric heating coil within a Fan Coil Unit." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ResistanceHeater shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "ResistanceHeaters must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Role-Economizer a s223:EnumerationKind-Role ;
    rdfs:label "Role-Economizer" .

s223:Signal-Modulated a s223:Class,
        s223:Signal-Modulated,
        sh:NodeShape ;
    rdfs:label "Signal-Modulated" ;
    rdfs:comment "This class has enumerated instances of electric signals at various voltage ranges." ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:SingleDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Single Duct Terminal." ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A SingleDuctTerminal must be associated with at least 1 Damper by contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ] .

s223:Voltage-12V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "12V Voltage" ;
    s223:hasValue 12.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-190V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "190V Voltage" ;
    s223:hasValue 190.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-48V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "48V Voltage" ;
    s223:hasValue 48.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-5V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "5V Voltage" ;
    s223:hasValue 5.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-6V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "6V Voltage" ;
    s223:hasValue 6.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Water-GlycolSolution a s223:Class,
        s223:Water-GlycolSolution,
        sh:NodeShape ;
    rdfs:label "Water-GlycolSolution" ;
    s223:hasProperty [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:hasAspect s223:Medium-Glycol ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:hasAspect s223:Medium-Water ;
            qudt:hasQuantityKind quantitykind:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "This class has enumerated instances of water-glycol solutions in various concentrations." ;
    rdfs:subClassOf s223:Medium-Water ;
    sh:property [ rdfs:comment "The water percentage." ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ s223:hasAspect s223:Medium-Water ;
                                    sh:hasValue quantitykind:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "The glycol percentage." ;
            sh:path s223:hasProperty ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ s223:hasAspect s223:Medium-Glycol ;
                                    sh:hasValue quantitykind:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] ;
    s223tobrick:translatesTo brick:Glycol .

s223:connected a s223:SymmetricProperty,
        rdf:Property ;
    rdfs:label "connected" ;
    rdfs:comment "The relation connected indicates that two connectable things are connected without regard to any directionality of a process flow.  " .

s223:executes a rdf:Property ;
    rdfs:label "executes" ;
    rdfs:comment "The relation executes is used to specify that a controller (see `s223:Controller`) is responsible for the execution of a function block (see `s223:FunctionBlock`). " .

s223:hasObservationLocationLow a rdf:Property ;
    rdfs:label "has observation location low" ;
    rdfs:comment "The relation hasObservationLocationLow associates a differential sensor to one of the topological locations where a differential property is observed (see `s223:observes`)." ;
    rdfs:subPropertyOf s223:hasObservationLocation .

s223:isConnectionPointOf a rdf:Property ;
    rdfs:label "is connection point of" ;
    s223:inverseOf s223:hasConnectionPoint ;
    rdfs:comment "The relation isConnectionPointOf is part of a pair of relations that bind a ConnectionPoint to a Connectable thing. It is the inverse of the relation hasConnectionPoint (see `s223:hasConnectionPoint`)." .

s223:ofMedium a rdf:Property ;
    rdfs:label "of medium" ;
    rdfs:comment "The relation ofMedium is used to associate a Property with a specific Medium." .

s223:uses a rdf:Property ;
    rdfs:label "uses" ;
    rdfs:comment "The relation uses is used to relate a function block input (see `s223:FunctionInput`) to a property (see `s223:Property`). This allows one to specify that the value of this property is used by the function block. " .

brick:Adjust_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Adjust Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures user-provided adjustment of some value"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Adjust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Adjust,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DimensionlessRatio .

brick:Air_Enthalpy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Enthalpy Sensor"@en ;
    rdfs:subClassOf brick:Enthalpy_Sensor ;
    skos:definition "Measures the total heat content of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enthalpy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Enthalpy ;
    brick:hasSubstance brick:Air .

brick:Air_Flow_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint,
        brick:Demand_Setpoint ;
    skos:definition "Sets the rate of air flow required for a process"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Demand,
        tag:Flow,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Air .

brick:Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Air_Grains_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Grains Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the mass of water vapor in air"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Grains ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Grains,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:GrainsOfMoisture ;
    brick:hasSubstance brick:Air .

brick:Air_Static_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Static Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Step .

brick:Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Limit,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Air_Temperature_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Step Parameter"@en ;
    rdfs:subClassOf brick:Temperature_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Temperature .

brick:Alarm_Sensitivity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Alarm Sensitivity Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "A parameter indicates the sensitivity to activate an alarm."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensitivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Parameter,
        tag:Point,
        tag:Sensitivity .

brick:Angle_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Angle Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measues the planar angle of some phenomenon"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:AngleObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Angle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Angle,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Angle .

brick:Automated_External_Defibrillator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automated External Defibrillator"@en ;
    rdfs:subClassOf brick:Safety_Equipment ;
    owl:equivalentClass brick:AED ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:AED ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Defibrillator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:AED,
        tag:Defibrillator,
        tag:Equipment,
        tag:Safety .

brick:Automatic_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Automatic Switch"@en ;
    rdfs:subClassOf brick:Switchgear ;
    skos:definition "An automatic switch operates automatically in the event of some current threshold or other designed event. Criteria for automatic operation is generally a physical property of the switch."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Switch .

brick:Average_Supply_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Average Supply Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Sensor ;
    owl:equivalentClass brick:Average_Discharge_Air_Flow_Sensor ;
    skos:definition "The computed average flow of supply air over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Break_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Break Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Breakroom ;
    skos:definition "A space for people to relax while not working"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Break ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Breakroom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:StaffRoom" ;
    brick:hasAssociatedTag tag:Break,
        tag:Breakroom,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:StaffRoom .

brick:Bypass_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air in a bypass duct, used to relieve static pressure"@en .

brick:Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Bypass Valve"@en ;
    rdfs:seeAlso <https://www.petropedia.com/definition/5050/bypass-valve> ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A type of valve installed in a bypass pipeline"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Equipment,
        tag:Valve .

brick:Bypass_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water that circumvents a piece of equipment or system"@en .

brick:Chilled_Beam a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Beam"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A device with an integrated coil that performs sensible heating of a space via circulation of room air. Chilled Beams are not designed to perform latent cooling; see Induction Units. Despite their name, Chilled Beams may perform heating or cooling of a space depending on their configuration."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Beam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Beam,
        tag:Chilled,
        tag:Equipment .

brick:Chilled_Water_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Pump"@en ;
    rdfs:subClassOf brick:Water_Pump ;
    skos:definition "A pump that performs work on chilled water; typically part of a chilled water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Collection_Basin_Water a brick:Substance ;
    rdfs:seeAlso <https://www.towercomponentsinc.com/cooling-tower-basics-misc-terms-glossary> ;
    skos:broader brick:Water ;
    skos:definition "Water transiently collected and directed to the sump or pump suction line, typically integral with a cooling tower"@en .

brick:Computer_Room_Air_Handler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Computer Room Air Handler"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:CRAH ;
    skos:definition "a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CRAH ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Computer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Handler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CRAH,
        tag:Computer,
        tag:Equipment,
        tag:Handler,
        tag:Room .

brick:Condenser_Water_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Pump"@en ;
    rdfs:subClassOf brick:Water_Pump ;
    skos:definition "A pump that is part of a condenser system; the pump circulates condenser water from the chiller back to the cooling tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Constant_Air_Volume_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Constant Air Volume Box"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Constant_air_volume> ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:CAV ;
    skos:definition "A terminal unit for which supply air flow rate is constant and the supply air temperature is varied to meet thermal load"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CAV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Constant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Volume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:CAV,
        tag:Constant,
        tag:Equipment,
        tag:Volume .

brick:Cooling_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Coil"@en ;
    rdfs:subClassOf brick:Coil ;
    skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows. Typically filled with either refrigerant or cold water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Cool,
        tag:Equipment .

brick:Cooling_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates whether a system, device or control loop is in a cooling mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Mode,
        tag:Point,
        tag:Status .

brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Supply Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Cooling_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of supply air for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Discharge_Air .

brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Supply Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Supply,
        tag:Temperature,
        tag:Time .

brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Cool,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Supply,
        tag:Temperature .

brick:Current_Output_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Current Output Sensor"@en ;
    rdfs:subClassOf brick:Current_Sensor ;
    skos:definition "Senses the amperes of electrical current produced as output by a device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Output ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Output,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricCurrent .

brick:Dedicated_Outdoor_Air_System_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dedicated Outdoor Air System Unit"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:DOAS ;
    skos:definition "A device that conditions and delivers 100% outdoor air to its assigned spaces. It decouples air-conditioning of the outdoor air, usually used to provide minimum outdoor air ventilation, from conditioning of the internal loads."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:DOAS ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dedicated ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:DOAS,
        tag:Dedicated,
        tag:Equipment,
        tag:Outdoor,
        tag:System .

brick:Deionized_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"@en .

brick:Differential_Entering_Leaving_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Entering Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between entering and leaving water of water a circuit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Entering,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Chilled_Water,
        brick:Leaving_Chilled_Water .

brick:Differential_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Temperature Setpoint"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint> ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "A type of Setpoints that is related to the difference between two temperature measurements"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Discharge_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Static_Pressure_Setpoint .

brick:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Cooling_Setpoint ;
    skos:definition "Sets temperature of discharge air for cooling"@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Cooling_Setpoint .

brick:Discharge_Air_Temperature_Heating_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Heating_Setpoint ;
    skos:definition "Sets temperature of discharge air for heating"@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Heating_Setpoint .

brick:Discharge_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Discharge Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Supply_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of discharge air"@en ;
    brick:aliasOf brick:Supply_Air_Temperature_Setpoint .

brick:Discharge_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Sensor .

brick:Distribution_Frame a owl:Class,
        sh:NodeShape ;
    rdfs:label "Distribution Frame"@en ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces where the cables carrying signals meet and connect, e.g. a wiring closet or a broadcast downlink room"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frame ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CableRoom" ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Frame,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:CableRoom .

brick:Domestic_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Temperature_Setpoint,
        brick:Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Dual_Duct_Air_Handling_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dual Duct Air Handling Unit"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:DDAHU ;
    skos:definition "An air handling unit that contains hot and cold decks to supply heating and cooling to a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:AHU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:DDAHU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:AHU,
        tag:DDAHU,
        tag:Dual,
        tag:Equipment .

brick:Duct_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Duct Fan Coil Unit"@en ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    owl:equivalentClass brick:Horizontal_Fan_Coil_Unit ;
    skos:definition "An inline HVAC component, the Duct Fan Coil Unit is integrated within the ductwork system, rather than within the served space, to distribute conditioned air through ducts to various areas or rooms."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Duct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Horizontal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Duct,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Horizontal,
        tag:Unit .

brick:Effective_Supply_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Effective_Discharge_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Electric_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Power Sensor"@en ;
    rdfs:subClassOf brick:Power_Sensor ;
    skos:definition "Measures the amount of instantaneous electric power consumed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Power,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricPower .

brick:Electric_Vehicle_Charging_Hub a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Vehicle Charging Hub"@en ;
    rdfs:subClassOf brick:Collection ;
    owl:equivalentClass brick:EV_Charging_Hub ;
    skos:definition "A collection of charging stations for charging electric vehicles. A hub may be located in a parking lot, for example"@en ;
    sh:property [ sh:class brick:Electric_Vehicle_Charging_Station ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Charging ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hub ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vehicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Charging,
        tag:Collection,
        tag:Electric,
        tag:Hub,
        tag:Vehicle .

brick:Electric_Vehicle_Charging_Port a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Vehicle Charging Port"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "An individual point of attachment for charing a single electric vehicle"@en ;
    sh:property bsh:haselectricVehicleChargerDirectionalityShape,
        bsh:haselectricVehicleConnectorTypeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Charging ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Port ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vehicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Charging,
        tag:Electric,
        tag:Equipment,
        tag:Port,
        tag:Vehicle .

brick:Electric_Vehicle_Charging_Station a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electric Vehicle Charging Station"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "An individual piece of equipment supplying electrical power for charging electric vehicles. Contains 1 or more electric vehicle charging ports"@en ;
    sh:property [ sh:class brick:Electric_Vehicle_Charging_Port ;
            sh:path brick:hasPart ],
        bsh:haselectricVehicleChargerDirectionalityShape,
        bsh:haselectricVehicleChargerTypeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Charging ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vehicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Charging,
        tag:Electric,
        tag:Equipment,
        tag:Station,
        tag:Vehicle .

brick:Elevator_Shaft a owl:Class,
        sh:NodeShape ;
    rdfs:label "Elevator Shaft"@en ;
    rdfs:subClassOf brick:Vertical_Space ;
    owl:deprecated true ;
    owl:equivalentClass brick:Elevator_Space ;
    skos:definition "The vertical space in which an elevator ascends and descends"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Elevator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shaft ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vertical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElevatorShaft" ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Location,
        tag:Shaft,
        tag:Space,
        tag:Vertical ;
    brick:isReplacedBy rec:ElevatorShaft .

brick:Embedded_Surface_System_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Embedded Surface System Panel"@en ;
    rdfs:seeAlso <https://www.rehva.eu/eshop/detail/no07-low-temperature-heating-and-high-temperature-cooling> ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:ESS_Panel ;
    skos:definition "Radiant panel heating and cooling system where the energy heat source or sink is embedded in a radiant layer which is thermally insulated from the building structure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:ESS ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Embedded ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:ESS,
        tag:Embedded,
        tag:Equipment,
        tag:Panel,
        tag:Surface,
        tag:System .

brick:Emergency_Power_Off_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Power Off System Status"@en ;
    rdfs:subClassOf brick:Off_Status,
        brick:System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System .

brick:Energy_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures energy consumption"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:EnergyObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Energy .

brick:Energy_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy System"@en ;
    rdfs:subClassOf brick:Electrical_System ;
    skos:definition "A collection of devices that generates, stores or transports electricity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:System .

brick:Energy_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Energy Usage Sensor"@en ;
    rdfs:subClassOf brick:Energy_Sensor,
        brick:Usage_Sensor ;
    skos:definition "Measures the total amount of energy used over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity brick:Energy .

brick:Entering_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Water .

brick:Exhaust_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within exhaust regions of an HVAC system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Failure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Failure Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "Alarms that indicate the failure of devices, equipment, systems and control loops"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Failure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Failure,
        tag:Point .

brick:Fault_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fault Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates the presence of a fault in a device, system or control loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fault,
        tag:Point,
        tag:Status .

brick:Filter_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure on either side of a filter"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Fluid a brick:Substance ;
    skos:definition "substance, as a liquid or gas, that is capable of flowing and that changes shape when acted on by a force."@en ;
    skos:narrower brick:Gas,
        brick:Liquid,
        brick:Refrigerant .

brick:Frequency_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Frequency Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the frequency of a device's operation (e.g. rotational frequency)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Frequency,
        tag:Point ;
    brick:hasQuantity brick:Frequency .

brick:Fresh_Air_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fresh Air Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Fresh_Air_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fresh ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Fresh,
        tag:Limit,
        tag:Point,
        tag:Setpoint .

brick:Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gauge Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Pressure sensor which is zero-referenced against ambient air pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gauge,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:GrainsOfMoisture a brick:Quantity ;
    rdfs:label "GrainsOfMoisture"@en ;
    qudt:applicableUnit unit:GRAIN ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M1H0T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Mass ;
    skos:definition "Mass of moisture per pround of air, measured in grains of water" .

brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Exchanger Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ice ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ice,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Heat_Recovery_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Recovery Condensing Unit"@en ;
    rdfs:subClassOf brick:Condensing_Unit ;
    skos:definition "An advanced outdoor HVAC unit equipped for both heating and cooling, with the added capability of heat recovery. It efficiently recycles heat from the cooling process for heating purposes, featuring components like a condenser coil, compressor, and heat recovery systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Recovery,
        tag:Unit .

brick:Heating_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Coil"@en ;
    rdfs:subClassOf brick:Coil ;
    skos:definition "A heating element typically made of pipe, tube or wire that emits heat. Typically filled with hot water, or, in the case of wire, uses electricity."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:Heat .

brick:Heating_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates whether a system, device or control loop is in a heating mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Mode,
        tag:Point,
        tag:Status .

brick:Heating_Supply_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Supply Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Heating_Setpoint,
        brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of supply air for heating"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Discharge_Air .

brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Supply Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Supply,
        tag:Temperature,
        tag:Time .

brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Supply Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Heat,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Supply,
        tag:Temperature .

brick:High_Supply_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Supply Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:High_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:High_Discharge_Air_Temperature_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:High,
        tag:Point,
        tag:Supply,
        tag:Temperature .

brick:Hot_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure on either side of a hot water valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Pump"@en ;
    rdfs:subClassOf brick:Water_Pump ;
    skos:definition "A pump that performs work on hot water; typically part of a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Temperature_Sensor .

brick:Hot_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Valve"@en ;
    rdfs:subClassOf brick:Heating_Valve,
        brick:Water_Valve ;
    skos:definition "A valve regulating the flow of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Valve,
        tag:Water .

brick:Humidity_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the concentration of water vapor in the air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Humidity,
        tag:Point .

brick:Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Sensor"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Humidity> ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the concentration of water vapor in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:PressureRatio .

brick:Imbalance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Imbalance Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "A sensor which measures difference (imbalance) between phases of an electrical system"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Imbalance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Imbalance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Integral_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Integral Gain Parameter"@en ;
    rdfs:subClassOf brick:Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gain,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Intercom_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Intercom Equipment"@en ;
    rdfs:subClassOf brick:Security_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intercom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Intercom,
        tag:Security .

brick:Interface a owl:Class,
        sh:NodeShape ;
    rdfs:label "Interface"@en ;
    rdfs:subClassOf brick:Lighting_Equipment ;
    skos:definition "A device that provides an occupant control over a lighting system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Interface .

brick:Inverter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Inverter"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A device that changes direct current into alternating current"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inverter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Inverter .

brick:Isolation_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Isolation Switch"@en ;
    rdfs:subClassOf brick:Switchgear ;
    owl:equivalentClass brick:Disconnect_Switch ;
    skos:definition "See 'Disconnect_Switch'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Isolation,
        tag:Switch .

brick:Leaving_Chilled_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Chilled Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Leaving_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of chilled leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Flow,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Chilled_Water .

brick:Leaving_Chilled_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Chilled Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Leaving_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of chilled leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Flow,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Chilled_Water .

brick:Leaving_Chilled_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Chilled Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of chilled water that is supplied from a chiller"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Chilled_Water .

brick:Leaving_Chilled_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint,
        brick:Leaving_Water_Temperature_Setpoint ;
    skos:definition "Temperature setpoint for leaving chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Condenser_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Leaving_Water_Flow_Sensor ;
    skos:definition "Measures the flow of the leaving condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Flow,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Condenser_Water .

brick:Leaving_Condenser_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of the leaving condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Condenser_Water .

brick:Leaving_Condenser_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Condenser Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Setpoint ;
    skos:definition "The temperature setpoint for the leaving condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Domestic_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Domestic Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor,
        brick:Leaving_Hot_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of domestic water supplied by a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Domestic Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint,
        brick:Leaving_Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of leavinging part of domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving High Temperature Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of high-temperature hot water supplied by a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:High,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Hot_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Leaving_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of hot leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Hot_Water .

brick:Leaving_Hot_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Flow_Setpoint,
        brick:Leaving_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of hot leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Hot_Water .

brick:Leaving_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Hot_Water_Temperature_Setpoint,
        brick:Leaving_Water_Temperature_Setpoint ;
    skos:definition "Temperature setpoint for leaving hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Medium Temperature Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of medium-temperature hot water supplied by a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Medium,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Load_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Parameter,
        tag:Point .

brick:Lobby a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lobby"@en ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space just after the entrance to a building or other space of a building, where visitors can wait"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lobby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Lobby" ;
    brick:hasAssociatedTag tag:Common,
        tag:Lobby,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Lobby .

brick:Low_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates that the air flow is lower than normal."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Low,
        tag:Point .

brick:Low_Supply_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Supply Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Low_Air_Flow_Alarm ;
    owl:equivalentClass brick:Low_Discharge_Air_Flow_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:Flow,
        tag:Low,
        tag:Point,
        tag:Supply .

brick:Low_Supply_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Supply Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Low_Temperature_Alarm,
        brick:Supply_Air_Temperature_Alarm ;
    owl:equivalentClass brick:Low_Discharge_Air_Temperature_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:Low,
        tag:Point,
        tag:Supply,
        tag:Temperature .

brick:Makeup_Air_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Makeup Air Unit"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:MAU ;
    skos:definition "A device designed to condition ventilation air introduced into a space or to replace air exhausted from a process or general area exhaust. The device may be used to prevent negative pressure within buildings or to reduce airborne contaminants in a space."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:MAU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Makeup ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:MAU,
        tag:Makeup,
        tag:Unit .

brick:Manual_Fire_Alarm_Activation_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Manual Fire Alarm Activation Equipment"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Manual_fire_alarm_activation> ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "A device for manually activating fire alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Activation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Activation,
        tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Safety .

brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Occupied Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Max_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Supply Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Supply_Air_Static_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply .

brick:Max_Supply_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Supply Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Discharge_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Supply_Air_Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Max,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature .

brick:Max_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied .

brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Unoccupied Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied .

brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Occupied Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Supply Air Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Supply_Air_Static_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply .

brick:Min_Supply_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Supply Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Temperature_Setpoint_Limit,
        brick:Supply_Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Discharge_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Supply_Air_Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Min,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature .

brick:Min_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied .

brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Unoccupied Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied .

brick:Mixing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mixing Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Valve used for mixing hot and cold fluid to a desired temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mixing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mixing,
        tag:Valve .

brick:Motor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Motor"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=motor> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Motor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Motor .

brick:Natural_Gas_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Natural Gas Boiler"@en ;
    rdfs:subClassOf brick:Boiler ;
    skos:definition "A closed, pressure vessel that uses natural gas for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Equipment,
        tag:Gas,
        tag:Natural .

brick:Network_Video_Recorder a owl:Class,
        sh:NodeShape ;
    rdfs:label "Network Video Recorder"@en ;
    rdfs:subClassOf brick:Video_Surveillance_Equipment ;
    owl:equivalentClass brick:NVR ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:NVR ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Network ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recorder ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surveillance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Video ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:NVR,
        tag:Network,
        tag:Recorder,
        tag:Security,
        tag:Surveillance,
        tag:Video .

brick:Occupancy a brick:Quantity ;
    skos:narrower brick:Occupancy_Count,
        brick:Occupancy_Percentage .

brick:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for cooling when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Heating_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for heating when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Occupied_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    skos:definition "Indicates if a system, device or control loop is in \"Occupied\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Occupied,
        tag:Point,
        tag:Status .

brick:Occupied_Supply_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Occupied_Air_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Occupied_Discharge_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:On_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a control loop, relay or equipment is on"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:On,
        tag:Point,
        tag:Status .

brick:On_Timer_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Timer Sensor"@en ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass brick:Run_Time_Sensor ;
    skos:definition "Measures the duration for which a device was in an active or \"on\" state"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Run ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Timer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:On,
        tag:Point,
        tag:Run,
        tag:Sensor,
        tag:Time,
        tag:Timer ;
    brick:hasQuantity quantitykind:Time .

brick:Outside_Air_Lockout_Temperature_Differential_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Lockout Temperature Differential Parameter"@en ;
    rdfs:subClassOf brick:Lockout_Temperature_Differential_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:Overridden_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Overridden Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if the expected operating status of an equipment or control loop has been overridden"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Overridden ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Overridden,
        tag:Point,
        tag:Status .

brick:PM10_Concentration a brick:Quantity ;
    rdfs:label "PM10Concentration"@en ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 10 microns or less in air" .

brick:PM1_Concentration a brick:Quantity ;
    rdfs:label "PM1Concentration"@en ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 1 microns or less in air" .

brick:PM2.5_Concentration a brick:Quantity ;
    rdfs:label "PM2.5Concentration"@en ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 2.5 microns or less in air" .

brick:Packaged_Heat_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Packaged Heat Pump"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A self-contained unit designed to transfer heat energy to or from a designated space, capable of offering both heating and cooling functions"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump .

brick:Phasor_Angle a brick:Quantity ;
    rdfs:label "PhasorAngle"@en ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:PlaneAngle ;
    skos:definition "Angle component of a phasor" ;
    skos:related brick:Phasor .

brick:Photovoltaic_Array a owl:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic Array"@en ;
    rdfs:subClassOf brick:Collection ;
    owl:deprecated true ;
    owl:equivalentClass brick:PV_Array ;
    skos:definition "A collection of photovoltaic panels"@en ;
    sh:property [ sh:class brick:PV_Panel ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Array ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Array,
        tag:Collection,
        tag:PV,
        tag:Photovoltaic .

brick:Photovoltaic_Current_Output_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic Current Output Sensor"@en ;
    rdfs:subClassOf brick:Current_Output_Sensor ;
    owl:equivalentClass brick:PV_Current_Output_Sensor ;
    skos:definition "Senses the amperes of electrical current produced as output by a photovoltaic device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Output ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Photovoltaic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Output,
        tag:PV,
        tag:Photovoltaic,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricCurrent .

brick:Position_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Position Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls or reports the position of some object"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Position ;
    brick:hasQuantity brick:Position .

brick:Position_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Position Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Position_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Point,
        tag:Position .

brick:Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Power Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the amount of instantaneous power consumed"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:PowerObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Power,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Pre-Cooling_Air_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pre-Cooling Air Unit"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:PAU ;
    skos:definition "A type of AHU, use to pre-treat the outdoor air before feed to AHU"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PAU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:PAU .

brick:Preheat_Supply_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Preheat Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Sensor ;
    owl:equivalentClass brick:Preheat_Discharge_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of supply air before it is heated"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Preheat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Pressure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Pressure .

brick:Pressure_Reducing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Reducing Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Valve used to reduce a high supply pressure to a usable level; maintains uniform outlet pressure despite inlet pressure variation."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reducing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Reducing,
        tag:Valve .

brick:Pressure_Relief_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Relief Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "Pressure-actuated valve to automatically relieve excessive pressure; prevents explosive shattering of the housing."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relief ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Pressure,
        tag:Relief,
        tag:Valve .

brick:Proportional_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Proportional Gain Parameter"@en ;
    rdfs:subClassOf brick:Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Radiant_Ceiling_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiant Ceiling Panel"@en ;
    rdfs:seeAlso <https://www.rehva.eu/eshop/detail/no07-low-temperature-heating-and-high-temperature-cooling> ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:RC_Panel ;
    skos:definition "Radiant panel heating and cooling system that are usually made from metal and suspended under the ceiling or insulated from the building structure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:RC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ceiling,
        tag:Equipment,
        tag:Panel,
        tag:RC,
        tag:Radiant .

brick:Radioactivity_Concentration a brick:Quantity ;
    skos:broader brick:Air_Quality ;
    skos:narrower brick:Radon_Concentration .

brick:Refrigerant a brick:Substance ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Refrigerant> ;
    skos:broader brick:Fluid ;
    skos:definition "A refrigerant is a working fluid used in the refrigeration cycle of air conditioning systems and heat pumps where in most cases they undergo a repeated phase transition from a liquid to a gas and back again."@en .

brick:Restroom a owl:Class,
        sh:NodeShape ;
    rdfs:label "Restroom"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    owl:equivalentClass brick:Rest_Room ;
    skos:definition "A room that provides toilets and washbowls."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Restroom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Bathroom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Rest,
        tag:Restroom,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Bathroom .

brick:Return_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of return air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point,
        tag:Return,
        tag:Temperature .

brick:Return_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Return Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Water_Flow_Sensor .

brick:Return_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Water_Temperature_Setpoint .

brick:Rooftop_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Rooftop Unit"@en ;
    rdfs:subClassOf brick:Air_Handling_Unit ;
    owl:equivalentClass brick:RTU ;
    skos:definition "Packaged air conditioner mounted on a roof, the conditioned air being discharged directly into the rooms below or through a duct system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:AHU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:RTU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Rooftop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:AHU,
        tag:Equipment,
        tag:RTU,
        tag:Rooftop .

brick:Shading_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Shading Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Shade .

brick:Site a owl:Class,
        sh:NodeShape ;
    rdfs:label "Site"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "A geographic region containing 0 or more buildings. Typically used as the encapsulating location for a collection of Brick entities through the hasPart/isPartOf relationships"@en ;
    sh:property [ sh:or ( [ sh:class brick:Building ] [ sh:class brick:Region ] [ sh:class brick:Site ] [ sh:class brick:Space ] [ sh:class brick:Room ] ) ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Site ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Site" ;
    brick:hasAssociatedTag tag:Location,
        tag:Site ;
    brick:isReplacedBy rec:Site .

brick:Smoke_Detection_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Smoke Detection Alarm"@en ;
    rdfs:subClassOf brick:Smoke_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Smoke ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Detection,
        tag:Point,
        tag:Smoke .

brick:Speed_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Speed_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Speed .

brick:Static_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Deadband_Setpoint,
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets the size of a deadband of static pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Static_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Time .

brick:Steam_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Steam Valve"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Steam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Steam,
        tag:Valve .

brick:Storage_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Storage Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces used for storage"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Storage" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Storage ;
    brick:isReplacedBy rec:Storage .

brick:Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Storage Tank"@en ;
    rdfs:subClassOf brick:Tank ;
    skos:definition "A specialized type of tank intended primarily for the storage of fluids or gases for extended periods."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Storage,
        tag:Tank .

brick:Supply_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Dewpoint Sensor"@en ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Dewpoint_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Discharge,
        tag:Point,
        tag:Sensor,
        tag:Supply ;
    brick:hasQuantity quantitykind:DewPointTemperature ;
    brick:hasSubstance brick:Discharge_Air .

brick:Supply_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to supply air into the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Supply ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Supply_Air .

brick:Supply_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a supply air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Supply_Air .

brick:Supply_Air_Duct_Pressure_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Duct Pressure Status"@en ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass brick:Discharge_Air_Duct_Pressure_Status ;
    skos:definition "Indicates if air pressure in supply duct is within expected bounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Duct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Duct,
        tag:Point,
        tag:Pressure,
        tag:Status,
        tag:Supply ;
    brick:hasQuantity brick:Pressure .

brick:Supply_Air_Flow_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_Demand_Setpoint ;
    skos:definition "Sets the rate of supply air flow required for a process"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Demand,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Flow_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:High,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Supply_Air_Flow_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Supply_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Humidity Sensor"@en ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor,
        tag:Supply ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Humidity_Setpoint ;
    skos:definition "Humidity setpoint for supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Humidity,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Integral_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Integral Gain Parameter"@en ;
    rdfs:subClassOf brick:Integral_Gain_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Integral_Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Gain,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Supply .

brick:Supply_Air_Proportional_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Proportional Gain Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Gain_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Proportional_Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Supply .

brick:Supply_Air_Smoke_Detection_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Smoke Detection Alarm"@en ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Smoke_Detection_Alarm ;
    owl:equivalentClass brick:Discharge_Air_Smoke_Detection_Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Smoke ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Detection,
        tag:Discharge,
        tag:Point,
        tag:Smoke,
        tag:Supply .

brick:Supply_Air_Static_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint,
        brick:Static_Pressure_Deadband_Setpoint,
        brick:Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of static pressure of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Static_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Supply,
        tag:Time .

brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static,
        tag:Supply .

brick:Supply_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within supply regions of an HVAC system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static,
        tag:Supply ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Static_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Step,
        tag:Supply .

brick:Supply_Air_Temperature_Cooling_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Cooling_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Supply_Air_Temperature_Heating_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Heating_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Supply_Air_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_High_Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:High,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Supply_Air .

brick:Supply_Air_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Reset_Differential_Setpoint,
        brick:Temperature_Low_Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Supply_Air .

brick:Supply_Air_Temperature_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Step Parameter"@en ;
    rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Supply,
        tag:Temperature .

brick:Supply_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Velocity_Pressure_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Supply,
        tag:Velocity ;
    brick:hasQuantity brick:Velocity_Pressure ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Fan"@en ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass brick:Discharge_Fan ;
    skos:definition "Fan moving supply air -- air that is supplied from the HVAC system into the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Discharge,
        tag:Equipment,
        tag:Fan,
        tag:Supply .

brick:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Flow_Sensor .

brick:System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "System Enable Command"@en ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables operation of a system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point,
        tag:System .

brick:TVOC_Concentration a brick:Quantity ;
    rdfs:label "TVOCConcentration"@en ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of total volatile organic compounds in air" .

brick:Temperature_Differential_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Differential Reset Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Energy Storage Tank"@en ;
    rdfs:subClassOf brick:Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient heating and cooling by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Equipment,
        tag:Storage,
        tag:Tank,
        tag:Thermal .

brick:Thermally_Activated_Building_System_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermally Activated Building System Panel"@en ;
    rdfs:seeAlso <https://www.rehva.eu/eshop/detail/no07-low-temperature-heating-and-high-temperature-cooling> ;
    rdfs:subClassOf brick:Radiant_Panel ;
    owl:equivalentClass brick:TABS_Panel ;
    skos:definition "Radiant panel heating and cooling system where the energy heat source or sink is embedded in the building structure such as in slabs and walls."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Activated ;
            sh:predicate brick:hasTag ;
