            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:TABS ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermally ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Activated,
        tag:Building,
        tag:Equipment,
        tag:Panel,
        tag:System,
        tag:TABS,
        tag:Thermally .

brick:Thermostat a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Sensor_Equipment ;
    skos:definition "An automatic control device used to maintain temperature at a fixed or adjustable setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermostat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Thermostat .

brick:Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Time Parameter"@en ;
    rdfs:subClassOf brick:PID_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Time .

brick:Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Time Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Tolerance_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tolerance Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "difference between upper and lower limits of size for a given nominal dimension or value."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tolerance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Tolerance .

brick:Transfer_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Transfer Switch"@en ;
    rdfs:subClassOf brick:Switchgear ;
    skos:definition "An electrical switch that switches a load between two (or more) sources."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Switch,
        tag:Transfer .

brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Unoccupied_Heating_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Unoccupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Heating_Discharge_Air_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Unoccupied_Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Mode Status"@en ;
    rdfs:subClassOf brick:Mode_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Point,
        tag:Status,
        tag:Unoccupied .

brick:Unoccupied_Supply_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Discharge_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Variable_Air_Volume_Box_With_Reheat a owl:Class,
        sh:NodeShape ;
    rdfs:label "Variable Air Volume Box With Reheat"@en ;
    rdfs:subClassOf brick:Variable_Air_Volume_Box ;
    owl:equivalentClass brick:RVAV ;
    skos:definition "A VAV box with a reheat coil mounted on the discharge end of the unit that can heat the air delivered to a zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:RVAV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reheat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Variable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Volume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:Equipment,
        tag:RVAV,
        tag:Reheat,
        tag:Variable,
        tag:Volume .

brick:Voltage a brick:Quantity ;
    qudt:applicableUnit unit:FemtoV,
        unit:GigaV,
        unit:KiloV,
        unit:MegaV,
        unit:MicroV,
        unit:MilliV,
        unit:NanoV,
        unit:PicoV,
        unit:PlanckVolt,
        unit:TeraV,
        unit:V,
        unit:V_Ab,
        unit:V_Stat ;
    skos:definition "Voltage, also referred to as Electric Tension, is the difference between electrical potentials of two points. For an electric field within a medium, (U_{ab} = - \\int_{r_a}^{r_b} E . {dr}), where (E) is electric field strength. For an irrotational electric field, the voltage is independent of the path between the two points (a) and (b)."@en ;
    skos:related brick:Voltage_Angle,
        brick:Voltage_Imbalance ;
    brick:hasQUDTReference quantitykind:Voltage .

brick:Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Water .

brick:Water_Heater a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Heater"@en ;
    rdfs:seeAlso <https://www.merriam-webster.com/dictionary/waterheater> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "An apparatus for heating and usually storing hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heater ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heater,
        tag:Water .

brick:Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Level Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the height/level of water in some container"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:LengthObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Water .

brick:Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures the pressure exerted by water in a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Temperature Alarm"@en ;
    rdfs:subClassOf brick:Temperature_Alarm,
        brick:Water_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Wet_Bulb_Temperature a brick:Quantity ;
    rdfs:label "Wet_Bulb_Temperature"@en ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H1T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Temperature,
        brick:Temperature ;
    skos:definition "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)",
        "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)"@en .

brick:Wing a owl:Class,
        sh:NodeShape ;
    rdfs:label "Wing"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "A wing is part of a building – or any feature of a building – that is subordinate to the main, central structure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Wing" ;
    brick:hasAssociatedTag tag:Location,
        tag:Wing ;
    brick:isReplacedBy rec:Wing .

brick:conversionEfficiency a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Conversion efficiency"@en ;
    skos:definition "The percent efficiency of the conversion process (usually to power or energy) carried out by the entity" .

brick:deprecatedInVersion a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        brick:Relationship ;
    rdfs:label "deprecatedInVersion"@en .

brick:deprecationMitigationMessage a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        brick:Relationship ;
    rdfs:label "deprecationMitigationMessage"@en .

brick:deprecationMitigationRule a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "deprecationMitigationRule"@en .

brick:hasSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has Substance"@en .

brick:isFedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is fed by"@en ;
    owl:equivalentProperty rec:isFedBy ;
    owl:inverseOf brick:feeds .

brick:isMeteredBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "is metered by"@en ;
    owl:inverseOf brick:meters ;
    skos:definition "Indicates the meter measuring the consumption/production of some substance by the subject entity"@en .

brick:ratedCurrentInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated current input"@en ;
    skos:definition "The nominal rated current input of the entity" .

brick:ratedCurrentOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated current output"@en ;
    skos:definition "The nominal rated current output of the entity" .

brick:ratedVoltageInput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Measured voltage input"@en ;
    skos:definition "The nominal rated voltage input of the entity" .

brick:ratedVoltageOutput a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Rated voltage output"@en ;
    skos:definition "The nominal rated voltage output of the entity" .

ref:TimeseriesReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "Timeseries Reference" ;
    rdfs:subClassOf ref:ExternalReference ;
    skos:definition "A reference to a stream of timeseries data in a database. Contains the data for this entity" ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "The identifier for the timeseries data corresponding to this point" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path ref:hasTimeseriesId ],
        [ a sh:PropertyShape ;
            skos:definition "Refers to a database storing the timeseries data for the related point. Properties on this class are *to be determined*; feel free to add arbitrary properties onto Database instances for your particular deployment" ;
            sh:nodeKind sh:IRIOrLiteral ;
            sh:path ref:storedAt ] .

bsh:EfficiencyShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:PERCENT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:minInclusive 0 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:LastKnownDoubleShape a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf bsh:LastKnownValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "timestamp" ;
            sh:path brick:timestamp ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "value" ;
            sh:path brick:value ] .

bsh:TemperatureShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckTemperature unit:K unit:DEG_R unit:DEG_F unit:DEG_C unit:MilliDEG_C ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

bsh:isMeteredByShape a sh:PropertyShape ;
    sh:class brick:Meter ;
    sh:path brick:isMeteredBy .

tag:AED a brick:Tag ;
    rdfs:label "AED"@en .

tag:Ablutions a brick:Tag ;
    rdfs:label "Ablutions"@en .

tag:Absolute a brick:Tag ;
    rdfs:label "Absolute"@en .

tag:Absorption a brick:Tag ;
    rdfs:label "Absorption"@en .

tag:Acceleration a brick:Tag ;
    rdfs:label "Acceleration"@en .

tag:Activated a brick:Tag ;
    rdfs:label "Activated"@en .

tag:Activation a brick:Tag ;
    rdfs:label "Activation"@en .

tag:Active a brick:Tag ;
    rdfs:label "Active"@en .

tag:Ammonia a brick:Tag ;
    rdfs:label "Ammonia"@en .

tag:Amount a brick:Tag ;
    rdfs:label "Amount"@en .

tag:Atrium a brick:Tag ;
    rdfs:label "Atrium"@en .

tag:Audio a brick:Tag ;
    rdfs:label "Audio"@en .

tag:Auditorium a brick:Tag ;
    rdfs:label "Auditorium"@en .

tag:Auto a brick:Tag ;
    rdfs:label "Auto"@en .

tag:Availability a brick:Tag ;
    rdfs:label "Availability"@en .

tag:Azimuth a brick:Tag ;
    rdfs:label "Azimuth"@en .

tag:BACnet a brick:Tag ;
    rdfs:label "BACnet"@en .

tag:Backflow a brick:Tag ;
    rdfs:label "Backflow"@en .

tag:Basement a brick:Tag ;
    rdfs:label "Basement"@en .

tag:Bench a brick:Tag ;
    rdfs:label "Bench"@en .

tag:Booth a brick:Tag ;
    rdfs:label "Booth"@en .

tag:Branch a brick:Tag ;
    rdfs:label "Branch"@en .

tag:Break a brick:Tag ;
    rdfs:label "Break"@en .

tag:Breakroom a brick:Tag ;
    rdfs:label "Breakroom"@en .

tag:Broadcast a brick:Tag ;
    rdfs:label "Broadcast"@en .

tag:Bus a brick:Tag ;
    rdfs:label "Bus"@en .

tag:Button a brick:Tag ;
    rdfs:label "Button"@en .

tag:CAV a brick:Tag ;
    rdfs:label "CAV"@en .

tag:CRAH a brick:Tag ;
    rdfs:label "CRAH"@en .

tag:Cafeteria a brick:Tag ;
    rdfs:label "Cafeteria"@en .

tag:Call a brick:Tag ;
    rdfs:label "Call"@en .

tag:Capacity a brick:Tag ;
    rdfs:label "Capacity"@en .

tag:Cassette a brick:Tag ;
    rdfs:label "Cassette"@en .

tag:Center a brick:Tag ;
    rdfs:label "Center"@en .

tag:Centrifugal a brick:Tag ;
    rdfs:label "Centrifugal"@en .

tag:Change a brick:Tag ;
    rdfs:label "Change"@en .

tag:Check a brick:Tag ;
    rdfs:label "Check"@en .

tag:Code a brick:Tag ;
    rdfs:label "Code"@en .

tag:Coldest a brick:Tag ;
    rdfs:label "Coldest"@en .

tag:Communication a brick:Tag ;
    rdfs:label "Communication"@en .

tag:Compressor a brick:Tag ;
    rdfs:label "Compressor"@en .

tag:Concessions a brick:Tag ;
    rdfs:label "Concessions"@en .

tag:Condensate a brick:Tag ;
    rdfs:label "Condensate"@en .

tag:Conditioner a brick:Tag ;
    rdfs:label "Conditioner"@en .

tag:Conference a brick:Tag ;
    rdfs:label "Conference"@en .

tag:Constant a brick:Tag ;
    rdfs:label "Constant"@en .

tag:Contact a brick:Tag ;
    rdfs:label "Contact"@en .

tag:Cooler a brick:Tag ;
    rdfs:label "Cooler"@en .

tag:Copy a brick:Tag ;
    rdfs:label "Copy"@en .

tag:Cubicle a brick:Tag ;
    rdfs:label "Cubicle"@en .

tag:Curtailment a brick:Tag ;
    rdfs:label "Curtailment"@en .

tag:Cutout a brick:Tag ;
    rdfs:label "Cutout"@en .

tag:DDAHU a brick:Tag ;
    rdfs:label "DDAHU"@en .

tag:DOAS a brick:Tag ;
    rdfs:label "DOAS"@en .

tag:Data a brick:Tag ;
    rdfs:label "Data"@en .

tag:Daylight a brick:Tag ;
    rdfs:label "Daylight"@en .

tag:Dc a brick:Tag ;
    rdfs:label "Dc"@en .

tag:Deceleration a brick:Tag ;
    rdfs:label "Deceleration"@en .

tag:Dedicated a brick:Tag ;
    rdfs:label "Dedicated"@en .

tag:Defibrillator a brick:Tag ;
    rdfs:label "Defibrillator"@en .

tag:Dehumidification a brick:Tag ;
    rdfs:label "Dehumidification"@en .

tag:Dehumidify a brick:Tag ;
    rdfs:label "Dehumidify"@en .

tag:Deionized a brick:Tag ;
    rdfs:label "Deionized"@en .

tag:Desk a brick:Tag ;
    rdfs:label "Desk"@en .

tag:Detention a brick:Tag ;
    rdfs:label "Detention"@en .

tag:Device a brick:Tag ;
    rdfs:label "Device"@en .

tag:Dimmer a brick:Tag ;
    rdfs:label "Dimmer"@en .

tag:Displacement a brick:Tag ;
    rdfs:label "Displacement"@en .

tag:Dock a brick:Tag ;
    rdfs:label "Dock"@en .

tag:Drench a brick:Tag ;
    rdfs:label "Drench"@en .

tag:Driver a brick:Tag ;
    rdfs:label "Driver"@en .

tag:Dry a brick:Tag ;
    rdfs:label "Dry"@en .

tag:Dual a brick:Tag ;
    rdfs:label "Dual"@en .

tag:ESS a brick:Tag ;
    rdfs:label "ESS"@en .

tag:Econcycle a brick:Tag ;
    rdfs:label "Econcycle"@en .

tag:Electronic a brick:Tag ;
    rdfs:label "Electronic"@en .

tag:Employee a brick:Tag ;
    rdfs:label "Employee"@en .

tag:Environment a brick:Tag ;
    rdfs:label "Environment"@en .

tag:Evaporative a brick:Tag ;
    rdfs:label "Evaporative"@en .

tag:Even a brick:Tag ;
    rdfs:label "Even"@en .

tag:Exercise a brick:Tag ;
    rdfs:label "Exercise"@en .

tag:Eye a brick:Tag ;
    rdfs:label "Eye"@en .

tag:Factor a brick:Tag ;
    rdfs:label "Factor"@en .

tag:Field a brick:Tag ;
    rdfs:label "Field"@en .

tag:Final a brick:Tag ;
    rdfs:label "Final"@en .

tag:First a brick:Tag ;
    rdfs:label "First"@en .

tag:FirstAid a brick:Tag ;
    rdfs:label "FirstAid"@en .

tag:Formaldehyde a brick:Tag ;
    rdfs:label "Formaldehyde"@en .

tag:Freezer a brick:Tag ;
    rdfs:label "Freezer"@en .

tag:Frost a brick:Tag ;
    rdfs:label "Frost"@en .

tag:Gatehouse a brick:Tag ;
    rdfs:label "Gatehouse"@en .

tag:Gateway a brick:Tag ;
    rdfs:label "Gateway"@en .

tag:Glycool a brick:Tag ;
    rdfs:label "Glycool"@en .

tag:Group a brick:Tag ;
    rdfs:label "Group"@en .

tag:HX a brick:Tag ;
    rdfs:label "HX"@en .

tag:Hail a brick:Tag ;
    rdfs:label "Hail"@en .

tag:Hallway a brick:Tag ;
    rdfs:label "Hallway"@en .

tag:Handling a brick:Tag ;
    rdfs:label "Handling"@en .

tag:Hazardous a brick:Tag ;
    rdfs:label "Hazardous"@en .

tag:Head a brick:Tag ;
    rdfs:label "Head"@en .

tag:Heat_Sink a brick:Tag ;
    rdfs:label "Heat_Sink"@en .

tag:Hold a brick:Tag ;
    rdfs:label "Hold"@en .

tag:Horizontal a brick:Tag ;
    rdfs:label "Horizontal"@en .

tag:Hose a brick:Tag ;
    rdfs:label "Hose"@en .

tag:Hospitality a brick:Tag ;
    rdfs:label "Hospitality"@en .

tag:Hub a brick:Tag ;
    rdfs:label "Hub"@en .

tag:Humidification a brick:Tag ;
    rdfs:label "Humidification"@en .

tag:Humidify a brick:Tag ;
    rdfs:label "Humidify"@en .

tag:IAQ a brick:Tag ;
    rdfs:label "IAQ"@en .

tag:IDF a brick:Tag ;
    rdfs:label "IDF"@en .

tag:Induction a brick:Tag ;
    rdfs:label "Induction"@en .

tag:Information a brick:Tag ;
    rdfs:label "Information"@en .

tag:Intrusion a brick:Tag ;
    rdfs:label "Intrusion"@en .

tag:Irradiance a brick:Tag ;
    rdfs:label "Irradiance"@en .

tag:Janitor a brick:Tag ;
    rdfs:label "Janitor"@en .

tag:Jet a brick:Tag ;
    rdfs:label "Jet"@en .

tag:Kitchen a brick:Tag ;
    rdfs:label "Kitchen"@en .

tag:Laminar a brick:Tag ;
    rdfs:label "Laminar"@en .

tag:Last a brick:Tag ;
    rdfs:label "Last"@en .

tag:Library a brick:Tag ;
    rdfs:label "Library"@en .

tag:Loading a brick:Tag ;
    rdfs:label "Loading"@en .

tag:Locally a brick:Tag ;
    rdfs:label "Locally"@en .

tag:Lowest a brick:Tag ;
    rdfs:label "Lowest"@en .

tag:MAU a brick:Tag ;
    rdfs:label "MAU"@en .

tag:MDF a brick:Tag ;
    rdfs:label "MDF"@en .

tag:Mail a brick:Tag ;
    rdfs:label "Mail"@en .

tag:Majlis a brick:Tag ;
    rdfs:label "Majlis"@en .

tag:Massage a brick:Tag ;
    rdfs:label "Massage"@en .

tag:Materials a brick:Tag ;
    rdfs:label "Materials"@en .

tag:Measurable a brick:Tag ;
    rdfs:label "Measurable"@en .

tag:Medical a brick:Tag ;
    rdfs:label "Medical"@en .

tag:Meidcal a brick:Tag ;
    rdfs:label "Meidcal"@en .

tag:Methane a brick:Tag ;
    rdfs:label "Methane"@en .

tag:Mixing a brick:Tag ;
    rdfs:label "Mixing"@en .

tag:Modbus a brick:Tag ;
    rdfs:label "Modbus"@en .

tag:Month a brick:Tag ;
    rdfs:label "Month"@en .

tag:Motion a brick:Tag ;
    rdfs:label "Motion"@en .

tag:Mounted a brick:Tag ;
    rdfs:label "Mounted"@en .

tag:NO2 a brick:Tag ;
    rdfs:label "NO2"@en .

tag:NVR a brick:Tag ;
    rdfs:label "NVR"@en .

tag:No a brick:Tag ;
    rdfs:label "No"@en .

tag:Noncondensing a brick:Tag ;
    rdfs:label "Noncondensing"@en .

tag:Nozzle a brick:Tag ;
    rdfs:label "Nozzle"@en .

tag:Overload a brick:Tag ;
    rdfs:label "Overload"@en .

tag:Ozone a brick:Tag ;
    rdfs:label "Ozone"@en .

tag:PAU a brick:Tag ;
    rdfs:label "PAU"@en .

tag:PIR a brick:Tag ;
    rdfs:label "PIR"@en .

tag:Passive a brick:Tag ;
    rdfs:label "Passive"@en .

tag:Peak a brick:Tag ;
    rdfs:label "Peak"@en .

tag:People a brick:Tag ;
    rdfs:label "People"@en .

tag:Phone a brick:Tag ;
    rdfs:label "Phone"@en .

tag:Piezoelectric a brick:Tag ;
    rdfs:label "Piezoelectric"@en .

tag:Play a brick:Tag ;
    rdfs:label "Play"@en .

tag:PlugStrip a brick:Tag ;
    rdfs:label "PlugStrip"@en .

tag:Plumbing a brick:Tag ;
    rdfs:label "Plumbing"@en .

tag:Portfolio a brick:Tag ;
    rdfs:label "Portfolio"@en .

tag:Prayer a brick:Tag ;
    rdfs:label "Prayer"@en .

tag:Pressurization a brick:Tag ;
    rdfs:label "Pressurization"@en .

tag:Preventer a brick:Tag ;
    rdfs:label "Preventer"@en .

tag:Private a brick:Tag ;
    rdfs:label "Private"@en .

tag:Production a brick:Tag ;
    rdfs:label "Production"@en .

tag:Protect a brick:Tag ;
    rdfs:label "Protect"@en .

tag:Pull a brick:Tag ;
    rdfs:label "Pull"@en .

tag:Push a brick:Tag ;
    rdfs:label "Push"@en .

tag:Quality a brick:Tag ;
    rdfs:label "Quality"@en .

tag:RC a brick:Tag ;
    rdfs:label "RC"@en .

tag:RTU a brick:Tag ;
    rdfs:label "RTU"@en .

tag:RVAV a brick:Tag ;
    rdfs:label "RVAV"@en .

tag:Rack a brick:Tag ;
    rdfs:label "Rack"@en .

tag:Radiation a brick:Tag ;
    rdfs:label "Radiation"@en .

tag:Radioactivity a brick:Tag ;
    rdfs:label "Radioactivity"@en .

tag:Radon a brick:Tag ;
    rdfs:label "Radon"@en .

tag:Rated a brick:Tag ;
    rdfs:label "Rated"@en .

tag:Reader a brick:Tag ;
    rdfs:label "Reader"@en .

tag:Ready a brick:Tag ;
    rdfs:label "Ready"@en .

tag:Real a brick:Tag ;
    rdfs:label "Real"@en .

tag:Reception a brick:Tag ;
    rdfs:label "Reception"@en .

tag:Recorder a brick:Tag ;
    rdfs:label "Recorder"@en .

tag:Refrigeration a brick:Tag ;
    rdfs:label "Refrigeration"@en .

tag:Region a brick:Tag ;
    rdfs:label "Region"@en .

tag:Remotely a brick:Tag ;
    rdfs:label "Remotely"@en .

tag:Request a brick:Tag ;
    rdfs:label "Request"@en .

tag:Required a brick:Tag ;
    rdfs:label "Required"@en .

tag:Rest a brick:Tag ;
    rdfs:label "Rest"@en .

tag:Restroom a brick:Tag ;
    rdfs:label "Restroom"@en .

tag:Retail a brick:Tag ;
    rdfs:label "Retail"@en .

tag:Reversing a brick:Tag ;
    rdfs:label "Reversing"@en .

tag:Router a brick:Tag ;
    rdfs:label "Router"@en .

tag:Sash a brick:Tag ;
    rdfs:label "Sash"@en .

tag:Schedule a brick:Tag ;
    rdfs:label "Schedule"@en .

tag:Seismic a brick:Tag ;
    rdfs:label "Seismic"@en .

tag:Selector a brick:Tag ;
    rdfs:label "Selector"@en .

tag:Shaft a brick:Tag ;
    rdfs:label "Shaft"@en .

tag:Shared a brick:Tag ;
    rdfs:label "Shared"@en .

tag:Short a brick:Tag ;
    rdfs:label "Short"@en .

tag:Shutdown a brick:Tag ;
    rdfs:label "Shutdown"@en .

tag:Shutoff a brick:Tag ;
    rdfs:label "Shutoff"@en .

tag:Site a brick:Tag ;
    rdfs:label "Site"@en .

tag:Soil a brick:Tag ;
    rdfs:label "Soil"@en .

tag:Sports a brick:Tag ;
    rdfs:label "Sports"@en .

tag:Stages a brick:Tag ;
    rdfs:label "Stages"@en .

tag:Staircase a brick:Tag ;
    rdfs:label "Staircase"@en .

tag:Storey a brick:Tag ;
    rdfs:label "Storey"@en .

tag:Structure a brick:Tag ;
    rdfs:label "Structure"@en .

tag:Studio a brick:Tag ;
    rdfs:label "Studio"@en .

tag:Suction a brick:Tag ;
    rdfs:label "Suction"@en .

tag:Switchgear a brick:Tag ;
    rdfs:label "Switchgear"@en .

tag:TABS a brick:Tag ;
    rdfs:label "TABS"@en .

tag:TETRA a brick:Tag ;
    rdfs:label "TETRA"@en .

tag:Tablet a brick:Tag ;
    rdfs:label "Tablet"@en .

tag:Team a brick:Tag ;
    rdfs:label "Team"@en .

tag:Temporary a brick:Tag ;
    rdfs:label "Temporary"@en .

tag:Terminal a brick:Tag ;
    rdfs:label "Terminal"@en .

tag:Thermally a brick:Tag ;
    rdfs:label "Thermally"@en .

tag:Throttling a brick:Tag ;
    rdfs:label "Throttling"@en .

tag:Ticketing a brick:Tag ;
    rdfs:label "Ticketing"@en .

tag:Timer a brick:Tag ;
    rdfs:label "Timer"@en .

tag:Touchpanel a brick:Tag ;
    rdfs:label "Touchpanel"@en .

tag:Tunnel a brick:Tag ;
    rdfs:label "Tunnel"@en .

tag:VAV a brick:Tag ;
    rdfs:label "VAV"@en .

tag:Vent a brick:Tag ;
    rdfs:label "Vent"@en .

tag:Vibration a brick:Tag ;
    rdfs:label "Vibration"@en .

tag:Visitor a brick:Tag ;
    rdfs:label "Visitor"@en .

tag:Visual a brick:Tag ;
    rdfs:label "Visual"@en .

tag:Wardrobe a brick:Tag ;
    rdfs:label "Wardrobe"@en .

tag:Warm a brick:Tag ;
    rdfs:label "Warm"@en .

tag:Warmest a brick:Tag ;
    rdfs:label "Warmest"@en .

tag:Weather a brick:Tag ;
    rdfs:label "Weather"@en .

tag:Window a brick:Tag ;
    rdfs:label "Window"@en .

tag:Wing a brick:Tag ;
    rdfs:label "Wing"@en .

tag:Wireless a brick:Tag ;
    rdfs:label "Wireless"@en .

tag:Workshop a brick:Tag ;
    rdfs:label "Workshop"@en .

tag:Zenith a brick:Tag ;
    rdfs:label "Zenith"@en .

rec:hasPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "hasPoint"@en .

rec:locatedIn a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "locatedIn"@en .

s223:ActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuatable Property" ;
    rdfs:comment "This class describes non-numeric properties of which real-time value can be modified by a user or a machine outside of the model." ;
    rdfs:subClassOf s223:Property ;
    s223tobrick:translatesTo brick:Command .

s223:BidirectionalConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Bidirectional Connection Point" ;
    rdfs:comment "A BidirectionalConnectionPoint is a predefined subclass of ConnectionPoint. Using a BidirectionalConnectionPoint implies that the flow direction is not fixed in one direction. It depends on the status of some other part of the system, such as a valve position, that is expected to change during operation (see `s223:Direction-Bidirectional`) or to model energy transfer occurring without specific flow direction." ;
    rdfs:subClassOf s223:ConnectionPoint .

s223:EnumerationKind-Context a s223:Class,
        s223:EnumerationKind-Context,
        sh:NodeShape ;
    rdfs:label "EnumerationKind-Context" ;
    rdfs:comment "This class has enumerated instances to specify contexts used with the s223:hasAspect relation for a s223:Property." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Direction a s223:Class,
        s223:EnumerationKind-Direction,
        sh:NodeShape ;
    rdfs:label "Direction" ;
    rdfs:comment "This class has enumerated instances of Bidirectional, Inlet and Outlet used to qualify ConnectionPoints." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-PositionStatus a s223:Class,
        s223:EnumerationKind-PositionStatus,
        sh:NodeShape ;
    rdfs:label "Position status" ;
    rdfs:comment "This class has enumerated instances of position status such as closed or open." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-RunStatus a s223:Class,
        s223:EnumerationKind-RunStatus,
        sh:NodeShape ;
    rdfs:label "Run status" ;
    rdfs:comment "This class is a more general form of EnumerationKind-OnOff, allowing for additional status values beyond on or off." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:LineLineVoltage-10000V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "10000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-10000V .

s223:LineLineVoltage-190V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "190V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-190V .

s223:LineLineVoltage-208V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "208V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-208V .

s223:LineLineVoltage-220V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "220V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-220V .

s223:LineLineVoltage-3000V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "3000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3000V .

s223:LineLineVoltage-3300V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "3300V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3300V .

s223:LineLineVoltage-380V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "380V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-380V .

s223:LineLineVoltage-400V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "400V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-400V .

s223:LineLineVoltage-415V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "415V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-415V .

s223:LineLineVoltage-4160V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "4160V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-4160V .

s223:LineLineVoltage-480V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "480V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-480V .

s223:LineLineVoltage-6000V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "6000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6000V .

s223:LineLineVoltage-600V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-600V .

s223:LineLineVoltage-6600V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "6600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6600V .

s223:Medium-EM a s223:Class,
        s223:Medium-EM,
        sh:NodeShape ;
    rdfs:label "Electromagnetic Wave" ;
    rdfs:comment "This class has enumerated instances of electromagnetic energy at any frequency range." ;
    rdfs:subClassOf s223:EnumerationKind-Medium .

s223:Medium-Glycol a s223:EnumerationKind-Medium ;
    rdfs:label "Medium-Glycol" .

s223:Occupancy-Motion a s223:Class,
        s223:Occupancy-Motion,
        sh:NodeShape ;
    rdfs:label "Occupancy Motion" ;
    rdfs:comment "This class has enumerated instances indicating whether motion is detected or not." ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Presence a s223:Class,
        s223:Occupancy-Presence,
        sh:NodeShape ;
    rdfs:label "Occupancy Presence" ;
    rdfs:comment "This class has enumerated instances indicating whether physical presence is detected or not." ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:TerminalUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Terminal Unit" ;
    rdfs:comment "An air terminal that modulates the volume of air delivered to a space." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A TerminalUnit shall have at least one inlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one outlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Voltage-24V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "24V Voltage" ;
    s223:hasValue 24.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:Voltage-380V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "380V Voltage" ;
    s223:hasValue 380.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:connectedFrom a rdf:Property ;
    rdfs:label "connected from" ;
    s223:inverseOf s223:connectedTo ;
    rdfs:comment "The relation connectedFrom means that connectable things are connected with a specific flow direction. B is connectedFrom A, means a directionality beginning at A and ending at B.  The inverse direction is indicated by connectedTo (see `s223:connectedTo`)." ;
    rdfs:domain s223:Equipment .

s223:connectsAt a rdf:Property ;
    rdfs:label "connects at" ;
    s223:inverseOf s223:connectsThrough ;
    rdfs:comment "The connectsAt relation binds a Connection to a specific ConnectionPoint. See Figure x.y." .

s223:connectsThrough a rdf:Property ;
    rdfs:label "connects through" ;
    s223:inverseOf s223:connectsAt ;
    rdfs:comment "The relation connectedThrough binds a Connectable thing to a Connection without regard to the direction of flow. It is used to discover what connection links two connectable things." .

s223:hasObservationLocationHigh a rdf:Property ;
    rdfs:label "has observation location high" ;
    rdfs:comment "The relation hasObservationLocationHigh associates a differential sensor to one of the topological locations where a differential property is observed (see `s223:observes`)." ;
    rdfs:subPropertyOf s223:hasObservationLocation .

qudt:hasUnit rdfs:comment "A reference to the unit of measure of a QuantifiableProperty of interest." .

brick:Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Diffuser"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A device that is a component of the air distribution system that controls the delivery of conditioned and/or ventilating air into a room"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Equipment .

brick:Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Alarm"@en ;
    rdfs:subClassOf brick:Air_Alarm ;
    skos:definition "An alarm related to air flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Point .

brick:Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Plenum"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A component of the HVAC the receives air from the air handling unit or room to distribute or exhaust to or from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Plenum .

brick:Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point,
        tag:Temperature .

brick:Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    skos:definition "Measures the difference between total air pressure and static air pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    brick:hasQuantity brick:Velocity_Pressure .

brick:Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Baseboard Radiator"@en ;
    rdfs:subClassOf brick:Radiator ;
    skos:definition "Steam, hydronic, or electric heating device located at or near the floor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Equipment,
        tag:Radiator .

brick:Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:label "Boiler"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Water_Heater ;
    skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Equipment .

brick:Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Booster Pump"@en ;
    rdfs:subClassOf brick:Pump ;
    skos:definition "Used to increase the pressure and flow of a fluid, typically water, in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Pump .

brick:Building a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "An independent unit of the built environment with a characteristic spatial structure, intended to serve at least one function or user activity [ISO 12006-2:2013]"@en ;
    sh:property [ sh:or ( [ sh:class brick:Floor ] [ sh:class brick:Room ] [ sh:class brick:Space ] [ sh:class brick:Zone ] [ sh:class brick:Wing ] ) ;
            sh:path brick:hasPart ],
        bsh:hasAddressShape,
        bsh:hasbuildingPrimaryFunctionShape,
        bsh:hasbuildingThermalTransmittanceShape,
        bsh:hasyearBuiltShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Building" ;
    brick:hasAssociatedTag tag:Building,
        tag:Location ;
    brick:isReplacedBy rec:Building .

brick:Building_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air contained within a building"@en .

brick:Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Circulator Pump"@en ;
    rdfs:subClassOf brick:Pump ;
    skos:definition "Used to move hot or cold water in a closed circuit, ensuring continuous fluid flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Equipment,
        tag:Pump .

brick:Coil a owl:Class,
        sh:NodeShape ;
    rdfs:label "Coil"@en ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape (ASHRAE Dictionary)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment .

brick:Computer_Room_Air_Conditioning a owl:Class,
        sh:NodeShape ;
    rdfs:label "Computer Room Air Conditioning"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:CRAC ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CRAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Computer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Conditioning ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:CRAC,
        tag:Computer,
        tag:Conditioning,
        tag:Equipment,
        tag:Room .

brick:Controller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Controller"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Controller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Controller,
        tag:Equipment,
        tag:ICT .

brick:Cooling_Only_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Only Condensing Unit"@en ;
    rdfs:subClassOf brick:Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Unit .

brick:Current_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Current Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses the amperes of electrical current passing through the sensor"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:ElectricCurrentObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:ElectricCurrent .

brick:Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Demand Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the amount of power consumed by the use of some process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:PowerObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Power .

brick:Differential_Pressure_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf brick:Load_Shed_Status,
        brick:Pressure_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status .

brick:Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    skos:definition "Measures the difference between two applied pressures"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "Sets differential pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disconnect Switch"@en ;
    rdfs:subClassOf brick:Switchgear ;
    owl:equivalentClass brick:Isolation_Switch ;
    skos:definition "A disconnect switch performs the task of manually cutting or reconnecting power from an electrical supply by creating or closing an air insulation gap between two conduction points. Also known as an 'Isolation Switch'."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disconnect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:aliasOf brick:Isolation_Switch ;
    brick:hasAssociatedTag tag:Disconnect,
        tag:Equipment,
        tag:Switch .

brick:Duration_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Duration Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the duration of a phenomenon or event"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:TimeSpanObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Duration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Duration,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:Time .

brick:Electrical_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electrical Room"@en ;
    rdfs:subClassOf brick:Service_Room ;
    owl:deprecated true ;
    skos:definition "A class of service rooms that house electrical equipment for a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Emergency_Wash_Station a owl:Class,
        sh:NodeShape ;
    rdfs:label "Emergency Wash Station"@en ;
    rdfs:subClassOf brick:Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Enclosed_Office a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enclosed Office"@en ;
    rdfs:subClassOf brick:Office ;
    owl:deprecated true ;
    skos:definition "A space for individuals to work with walls and a door"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enclosed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Worksapce" ;
    brick:hasAssociatedTag tag:Enclosed,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Workspace .

brick:Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Flow Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the rate of flow of some substance"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:VolumeFlowRateObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Flow Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Gain Parameter"@en ;
    rdfs:subClassOf brick:PID_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Gauge_Pressure a brick:Quantity ;
    rdfs:label "Gauge_Pressure"@en ;
    qudt:applicableUnit unit:BAR,
        unit:IN_H2O,
        unit:LB_F-PER-IN2,
        unit:MilliM_H2O ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Pressure,
        brick:Pressure ;
    skos:definition "Pressure relative to atmospheric pressure" .

brick:HVAC_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "HVAC Valve"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:HVAC,
        tag:Valve .

brick:Heat_Pump_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Pump Condensing Unit"@en ;
    rdfs:subClassOf brick:Condensing_Unit ;
    skos:definition "An outdoor HVAC unit that functions in both heating and cooling modes. It includes a reversing valve along with a condenser coil and compressor, enabling the switch between cooling and heating by reversing refrigerant flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Unit .

brick:Heating_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Valve"@en ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of hot water flowing through a heating coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Valve .

brick:High_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "High Temperature Alarm"@en ;
    rdfs:subClassOf brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates high temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Point,
        tag:Temperature .

brick:Hot_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Sets the temperature of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Hot_Water .

brick:Humidity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "Parameters relevant to humidity-related systems and points"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Parameter,
        tag:Point .

brick:ICT_Hardware a owl:Class,
        sh:NodeShape ;
    rdfs:label "ICT Hardware"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hardware ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hardware,
        tag:ICT .

brick:Load_Shed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Shed Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls load shedding behavior provided by a control system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed .

brick:Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Shed Setpoint"@en ;
    rdfs:subClassOf brick:Load_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Setpoint,
        tag:Shed ;
    brick:hasQuantity quantitykind:Power .

brick:Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Load Shed Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a load shedding policy is in effect"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Shed,
        tag:Status .

brick:Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Loop"@en ;
    rdfs:subClassOf brick:Collection,
        rec:Collection ;
    skos:definition "A collection of connected equipment; part of a System"@en ;
    sh:property [ sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Point ] [ sh:class brick:Location ] ) ;
            sh:path brick:hasPart ],
        [ a sh:PropertyShape ;
            sh:class brick:Equipment ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:includes ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Collection,
        tag:Loop .

brick:Low_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Low Temperature Alarm"@en ;
    rdfs:subClassOf brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates low temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Low,
        tag:Point,
        tag:Temperature .

brick:Measurable a owl:Class,
        sh:NodeShape ;
    rdfs:label "Measurable"@en ;
    rdfs:subClassOf brick:Class,
        brick:Entity ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Measurable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Measurable .

brick:Media_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Media Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces related to the creation of media"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Media_Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Media,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mode Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the operating mode of a device or controller"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Mode,
        tag:Point .

brick:Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Off Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a control loop, relay or equipment is off"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:Point,
        tag:Status .

brick:Office a owl:Class,
        sh:NodeShape ;
    rdfs:label "Office"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of rooms dedicated for work or study"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Office" ;
    brick:hasAssociatedTag tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Office .

brick:Outside_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Outside_Air .

brick:PV_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "PV Panel"@en ;
    rdfs:seeAlso <https://encyclopedia2.thefreedictionary.com/pv+module> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "An integrated assembly of interconnected photovoltaic cells designed to deliver a selected level of working voltage and current at its output terminals packaged for protection against environment degradation and suited for incorporation in photovoltaic power systems."@en ;
    sh:property bsh:hasmeasuredModuleConversionEfficiencyShape,
        bsh:hasratedModuleConversionEfficiencyShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Solar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:PV,
        tag:Panel,
        tag:Solar .

brick:Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Position Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the current position of a component in terms of a fraction of its full range of motion"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Position,
        tag:Sensor ;
    brick:hasQuantity brick:Position .

brick:Pressure_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if pressure is within expected bounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Status ;
    brick:hasQuantity brick:Pressure .

brick:Radiant_Panel_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiant Panel Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measures the temperature of the radiant panel of the radiant heating and cooling HVAC system."@en ;
    sh:property [ sh:class brick:Radiant_Panel ;
            sh:path brick:isPointOf ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Panel,
        tag:Point,
        tag:Radiant,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Radiant_Panel_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiant Panel Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "Sets temperature of radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Panel,
        tag:Point,
        tag:Radiant,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Refrigerant_Metering_Device a owl:Class,
        sh:NodeShape ;
    rdfs:label "Refrigerant Metering Device"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Responsible for regulating refrigerant flow, which includes mechanisms like TXVs, EXVs, and capillary tubes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Device ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fluid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Throttling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Device,
        tag:Fluid,
        tag:Throttling .

brick:Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reset Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that reset a flag, property or value to its default"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Reset .

brick:Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Return Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "The target temperature for return air, often used as an approximation of zone air temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Return_Air .

brick:Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Room Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of room air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Safety_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Safety System"@en ;
    rdfs:subClassOf brick:System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Safety,
        tag:System .

brick:Service_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Service Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces related to the operations of building subsystems, e.g. HVAC, electrical, IT, plumbing, etc"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Solid a brick:Substance ;
    skos:definition "one of the three states or phases of matter characterized by stability of dimensions, relative incompressibility, and molecular motion held to limited oscillation."@en ;
    skos:narrower brick:Frost,
        brick:Hail,
        brick:Ice,
        brick:Soil .

brick:Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Speed Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the magnitude of velocity of some form of movement"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:VelocityObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Static_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Step Parameter"@en ;
    rdfs:subClassOf brick:PID_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Step .

brick:Supply_Air_Plenum a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Plenum"@en ;
    rdfs:subClassOf brick:Air_Plenum ;
    owl:equivalentClass brick:Discharge_Air_Plenum ;
    skos:definition "A component of the HVAC the receives air from the air handling unit to distribute to the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Plenum ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Equipment,
        tag:Plenum,
        tag:Supply .

brick:Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tank"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A container designed to hold or store fluids for various applications within a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank .

brick:Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Thermal Expansion Tank"@en ;
    rdfs:subClassOf brick:Tank ;
    skos:definition "A tank designed to accommodate the expansion and contraction of a fluid, typically water, in a closed heating or cooling system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank .

brick:Video_Surveillance_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Video Surveillance Equipment"@en ;
    rdfs:subClassOf brick:Security_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surveillance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Video ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Security,
        tag:Surveillance,
        tag:Video .

brick:Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Voltage Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the voltage of an electrical device or object"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:VoltageObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity quantitykind:Voltage .

brick:Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure between two points in a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Level Alarm"@en ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "An alarm that indicates a high or low water level e.g. in a basin"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Level,
        tag:Point,
        tag:Water .

brick:Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Water .

brick:Water_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Pump"@en ;
    rdfs:subClassOf brick:Pump ;
    skos:definition "A pump that performs work on water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water System"@en ;
    rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:System,
        tag:Water .

brick:Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "A physical or virtual sensor which represents the temperature of an HVAC Zone"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Zone_Air .

brick:ambientTemperatureOfMeasurement a owl:AsymmetricProperty,
        owl:DatatypeProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "ambientTemperatureOfMeasurement"@en .

brick:area a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Area"@en ;
    skos:definition "Entity has 2-dimensional area" .

brick:deprecation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:EntityProperty,
        brick:Relationship ;
    rdfs:label "Deprecation Notice"@en ;
    skos:definition "Marks a concept as deprecated" .

brick:hasLocation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has location"@en ;
    owl:equivalentProperty rec:locatedIn ;
    owl:inverseOf brick:isLocationOf ;
    skos:definition "Subject is physically located in the location given by the object"@en .

brick:hasQuantity a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has Quantity"@en ;
    rdfs:subPropertyOf qudt:hasQuantityKind .

brick:isPointOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is point of"@en ;
    owl:equivalentProperty rec:isPointOf ;
    owl:inverseOf brick:hasPoint ;
    skos:definition "The subject is a source of telemetry related to the object. In some systems the source of telemetry may be represented as a digital/analog input/output point"@en .

brick:meters a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "meters"@en ;
    owl:inverseOf brick:isMeteredBy ;
    skos:definition "Indicates the entity whose consumption/production of some substance is measured by this meter."@en .

ref:ExternalReference a owl:Class,
        sh:NodeShape ;
    rdfs:label "External reference" ;
    rdfs:subClassOf s223:ExternalReference ;
    skos:definition "The parent class of all external reference types" .

bsh:AreaShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:FT2 unit:M2 ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:or bsh:NumericValue ;
            sh:path brick:value ] .

bsh:PowerQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "The ambient temperature at which the power input was measured" ;
            sh:class bsh:TemperatureShape ;
            sh:path brick:ambientTemperatureOfMeasurement ] .

rec:coordinates a owl:DatatypeProperty ;
    rdfs:label "coordinates"@en .

rec:documentation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "documentation"@en .

rec:hasPart a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "hasPart"@en ;
    rdfs:subPropertyOf brick:hasPart .

rec:isFedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isFedBy"@en .

rec:isPartOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "isPartOf"@en ;
    rdfs:subPropertyOf brick:isPartOf .

s223:Dimensioned-Frequency a s223:Class,
        s223:Dimensioned-Frequency,
        sh:NodeShape ;
    rdfs:label "Dimensioned Frequency" ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:QuantifiableProperty .

s223:Dimensionless-NumberOfElectricalPhases a s223:Class,
        s223:Dimensionless-NumberOfElectricalPhases,
        sh:NodeShape ;
    rdfs:label "Dimensionless Number of Electrical Phases" ;
    rdfs:subClassOf s223:Context-Dimensionless .

s223:DomainSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Domain Space" ;
    rdfs:comment "A DomainSpace is a member (or component) of a Zone and is associated with a Domain such as Lighting, HVAC, PhysicalSecurity, etc. Physical spaces enclose Domain spaces." ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "A DomainSpace must be enclosed by a PhysicalSpace." ;
            sh:message "A DomainSpace must be enclosed by a PhysicalSpace." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:encloses ] ;
            sh:severity sh:Info ],
        [ rdfs:comment "A DomainSpace must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ] ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:hasValue s223:Domain-Fire ;
                    sh:path s223:hasDomain ] ;
            sh:object brick:Fire_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:condition [ sh:hasValue s223:Domain-HVAC ;
                    sh:path s223:hasDomain ] ;
            sh:object brick:HVAC_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:condition [ sh:hasValue s223:Domain-Lighting ;
                    sh:path s223:hasDomain ] ;
            sh:object brick:Lighting_Zone ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] .

s223:EnumeratedActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property" ;
    rdfs:comment "An EnumeratedActuatableProperty is a property with an enumerated (fixed) set of possible values that can be changed (actuated)" ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:EnumerableProperty .

s223:EnumerationKind-Binary a s223:Class,
        s223:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Binary" ;
    rdfs:comment "This class has enumerated instances of True, False and Unknown used to describe the possible values of a binary property" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-ThreeSpeedSetting a s223:Class,
        s223:EnumerationKind-ThreeSpeedSetting,
        sh:NodeShape ;
    rdfs:label "Three speed setting" ;
    rdfs:comment "This class has enumerated instances of speed settings of High, Medium, Low (plus Off)." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:FunctionBlock a s223:Class,
        sh:NodeShape ;
    rdfs:label "Function block" ;
    rdfs:comment "A FunctionBlock is used to model transfer and/or transformation of information (i.e. Property). It has relations to input properties and output properties. The actual algorithms that perform the transformations are described in CDL and are out of scope of the 223 standard." ;
    rdfs:subClassOf s223:Concept ;
    sh:or ( [ sh:property [ rdfs:comment "An instance of Function block can be associated with any number of Input instances using the relation 'has function input'." ;
                        sh:class s223:FunctionInput ;
                        sh:minCount 1 ;
                        sh:path s223:hasInput ] ] [ sh:property [ rdfs:comment "An instance of Function block can be associated with any number of Output instances using the relation 'has function output'." ;
                        sh:class s223:FunctionOutput ;
                        sh:minCount 1 ;
                        sh:path s223:hasOutput ] ] ) ;
    sh:property [ rdfs:comment "If the relation hasConstant is present it must associate the FunctionBlock with a Constant." ;
            sh:class s223:Constant ;
            sh:path s223:hasConstant ],
        [ rdfs:comment "If the relation hasParameter is present it must associate the FunctionBlock with a Parameter." ;
            sh:class s223:Parameter ;
            sh:path s223:hasParameter ] .

s223:Medium-Refrigerant a s223:Class,
        s223:Medium-Refrigerant,
        sh:NodeShape ;
    rdfs:label "Medium-Refrigerant" ;
    rdfs:comment "This class has enumerated instances of commonly used refrigerants." ;
    rdfs:subClassOf s223:EnumerationKind-Medium ;
    s223tobrick:translatesTo brick:Refrigerant .

s223:QuantifiableActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Actuatable Property" ;
    rdfs:comment "This class is for quantifiable properties of which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint." ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:QuantifiableProperty .

s223:Substance-Particulate a s223:Class,
        s223:Substance-Particulate,
        sh:NodeShape ;
    rdfs:label "Particulate" ;
    rdfs:comment "This class has enumerated instances of particulates in various size ranges." ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:hasValue a rdf:Property ;
    rdfs:label "hasValue" ;
    rdfs:comment "hasValue is used to contain a fixed value that is part of a 223 model, rather than a computed, measured, or externally derived variable." .

brick:Air_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point .

brick:Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Differential Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Air .

brick:Air_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time .

brick:CO2_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO2 Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures properties of CO2 in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "CO Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures properties of CO"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration ;
    brick:hasSubstance brick:Air .

brick:Chilled_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Chilled_Water .

brick:Class a owl:Class,
        sh:NodeShape ;
    rdfs:label "Class"@en ;
    rdfs:subClassOf brick:Entity .

brick:Condenser_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the flow of the condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Condenser_Water .

brick:Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condensing Unit"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "An outdoor HVAC unit that typically condenses refrigerant from gas to liquid, integral to the refrigeration cycle. It comprises a condenser coil, compressor, fan, and potentially a reversing valve in heat pump applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Equipment,
        tag:Unit .

brick:Cooling_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Cooling_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for cooling"@en ;
    brick:aliasOf brick:Cooling_Supply_Air_Flow_Setpoint .

brick:Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the size of a deadband"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Demand Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the rate required for a process"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Power .

brick:Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time .

brick:Differential_Pressure_Proportional_Band a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:PID,
        tag:Point,
        tag:Pressure,
        tag:Proportional .

brick:Differential_Pressure_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Pressure Setpoint Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint .

brick:Direction a brick:Quantity ;
    skos:narrower brick:Wind_Direction .

brick:Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Domestic Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Electric_Current a brick:Quantity ;
    qudt:applicableUnit unit:A,
        unit:A_Ab,
        unit:A_Stat,
        unit:AttoA,
        unit:BIOT,
        unit:FemtoA,
        unit:GigaA,
        unit:KiloA,
        unit:MegaA,
        unit:MicroA,
        unit:MilliA,
        unit:NanoA,
        unit:PetaA,
        unit:PicoA,
        unit:PlanckCurrent,
        unit:TeraA ;
    skos:related brick:Alternating_Current_Frequency,
        brick:Current_Angle,
        brick:Current_Imbalance,
        brick:Current_Total_Harmonic_Distortion ;
    brick:hasQUDTReference quantitykind:ElectricCurrent .

brick:Energy a brick:Quantity ;
    skos:narrower brick:Electric_Energy,
        brick:Thermal_Energy .

brick:Entering_Condenser_Water a brick:Substance ;
    skos:broader brick:Condenser_Water ;
    skos:definition "In a condenser water loop, this is water being brought away from the condenser side of a heat-rejection device (e.g. chiller). It is the 'warm' side."@en .

brick:Entering_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water enteringed to a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of water entering a piece of equipment or system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Water .

brick:Heating_Discharge_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Heating_Supply_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for heating"@en ;
    brick:aliasOf brick:Heating_Supply_Air_Flow_Setpoint .

brick:Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water System"@en ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of hot water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:System,
        tag:Water .

brick:Laboratory a owl:Class,
        sh:NodeShape ;
    rdfs:label "Laboratory"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "facility acceptable to the local, national, or international recognized authority having jurisdiction and which provides uniform testing and examination procedures and standards for meeting design, manufacturing, and factory testing requirements."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Laboratory" ;
    brick:hasAssociatedTag tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Leaving_Condenser_Water a brick:Substance ;
    skos:broader brick:Condenser_Water ;
    skos:definition "In a condenser water loop, this is water being brought to the condenser side of a heat-rejection device (e.g. chiller). It is the 'cold' side."@en .

brick:Leaving_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Water .

brick:Leaving_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water leaving a piece of equipment or system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Water .

brick:Level a brick:Quantity ;
    rdfs:label "Level"@en ;
    qudt:applicableUnit unit:CentiM,
        unit:DeciM,
        unit:FT,
        unit:IN,
        unit:KiloM,
        unit:M,
        unit:MicroM,
        unit:MilliM,
        unit:YD ;
    qudt:hasDimensionVector qkdv:A0E0L1I0M0H0T0D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Length ;
    skos:definition "Amount of substance in a container; typically measured in height" ;
    skos:narrower brick:Precipitation .

brick:Lighting_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Lighting Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:property [ sh:or ( [ sh:class brick:Lighting_Equipment ] [ sh:class brick:Electrical_Equipment ] ) ;
            sh:path brick:hasPart ],
        [ sh:or ( [ sh:class brick:Lighting_Equipment ] [ sh:class rec:Space ] ) ;
            sh:path brick:feeds ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lighting ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Lighting .

brick:Outdoor_Area a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outdoor Area"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "A class of spaces that exist outside of a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:OutdoorSpace" ;
    brick:hasAssociatedTag tag:Area,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:PID_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "PID Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:PID,
        tag:Parameter,
        tag:Point .

brick:Particulate_Matter_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Particulate Matter Sensor"@en ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Detects pollutants in the ambient air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Matter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Particulate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:Particulate,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Air_Quality ;
    brick:hasSubstance brick:Air .

brick:Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Pressure .

brick:Pump a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pump"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Pump .

brick:Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Reset Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Setpoints used in reset strategies"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Reset,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Safety_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Safety Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Safety .

brick:Security_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Security Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Security .

brick:Supply_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "System Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates properties of the activity of a system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:System .

brick:Telecom_Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Telecom Room"@en ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A class of spaces used to support telecommuncations and IT equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:DataServerRoom" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:DataServerRoom .

brick:Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Temperature .

brick:Time a brick:Quantity ;
    qudt:applicableUnit unit:AttoSEC,
        unit:CentiPOISE-PER-BAR,
        unit:DAY,
        unit:DAY_Sidereal,
        unit:DeciSEC,
        unit:FemtoSEC,
        unit:H-PER-KiloOHM,
        unit:H-PER-OHM,
        unit:HR,
        unit:HR_Sidereal,
        unit:KiloSEC,
        unit:KiloYR,
        unit:MIN,
        unit:MIN_Sidereal,
        unit:MO,
        unit:MO_MeanGREGORIAN,
        unit:MO_MeanJulian,
        unit:MO_Synodic,
        unit:MegaSEC,
        unit:MegaYR,
        unit:MicroH-PER-KiloOHM,
        unit:MicroH-PER-OHM,
        unit:MicroSEC,
        unit:MilliH-PER-KiloOHM,
        unit:MilliH-PER-OHM,
        unit:MilliPA-SEC-PER-BAR,
        unit:MilliSEC,
        unit:NanoSEC,
        unit:PA-SEC-PER-BAR,
        unit:POISE-PER-BAR,
        unit:POISE-PER-PA,
        unit:PicoSEC,
        unit:PlanckTime,
        unit:SEC,
        unit:SH,
        unit:WK,
        unit:YR,
        unit:YR_Common,
        unit:YR_Metrology,
        unit:YR_Sidereal,
        unit:YR_TROPICAL ;
    skos:narrower brick:Acceleration_Time,
        brick:Deceleration_Time ;
    brick:hasQUDTReference quantitykind:Time .

brick:Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Usage Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the amount of some substance that is consumed or used, over some period of time"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Variable_Air_Volume_Box a owl:Class,
        sh:NodeShape ;
    rdfs:label "Variable Air Volume Box"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Variable_air_volume> ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:VAV ;
    skos:definition "A device that regulates the volume and temperature of air delivered to a zone by opening or closing a damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VAV ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Variable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Volume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:Equipment,
        tag:VAV,
        tag:Variable,
        tag:Volume .

brick:Velocity_Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    skos:broader brick:Pressure ;
    skos:definition "Dynamic Pressure (indicated with q, or Q, and sometimes called velocity pressure) is the quantity defined by: (q = 1/2 * ρ v^{2}), where (using SI units),  (q) is dynamic pressure in (pascals), (ρ) is fluid density in (kg/m^{3}) (for example, density of air) and (v ) is fluid velocity in (m/s)."@en ;
    skos:narrower brick:Differential_Dynamic_Pressure ;
    brick:hasQUDTReference quantitykind:DynamicPressure,
        brick:Dynamic_Pressure .

brick:Vertical_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Vertical Space"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "A class of spaces used to connect multiple floors or levels.."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Vertical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Vertical_Space" ;
    brick:hasAssociatedTag tag:Location,
        tag:Space,
        tag:Vertical ;
    brick:isReplacedBy rec:Room .

brick:Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Differential Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the difference in water temperature between an upstream and downstream point in a pipe or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Water .

brick:Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Loop"@en ;
    rdfs:subClassOf brick:Loop ;
    skos:definition "A collection of equipment that transport and regulate water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Loop,
        tag:Water .

brick:Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:deprecated true ;
    skos:definition "Sets temperature of zone air"@en ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Zone_Air_Temperature_Setpoint' is deprecated in favor of more explicit class names to distinguish target and cooling/heating setpoints." ;
    brick:isReplacedBy brick:Target_Zone_Air_Temperature_Setpoint .

brick:hasPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has point"@en ;
    owl:equivalentProperty rec:hasPoint ;
    owl:inverseOf brick:isPointOf ;
    skos:definition "The subject has a source of telemetry identified by the object. In some systems the source of telemetry may be represented as a digital/analog input/output point"@en .

brick:isPartOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Is part of"@en ;
    owl:inverseOf brick:hasPart .

tag:Aid a brick:Tag ;
    rdfs:label "Aid"@en .

tag:Array a brick:Tag ;
    rdfs:label "Array"@en .

tag:Blind a brick:Tag ;
    rdfs:label "Blind"@en .

tag:Bulb a brick:Tag ;
    rdfs:label "Bulb"@en .

tag:CRAC a brick:Tag ;
    rdfs:label "CRAC"@en .

tag:Camera a brick:Tag ;
    rdfs:label "Camera"@en .

tag:Circuit a brick:Tag ;
    rdfs:label "Circuit"@en .

tag:Collector a brick:Tag ;
    rdfs:label "Collector"@en .

tag:Color a brick:Tag ;
    rdfs:label "Color"@en .

tag:Computer a brick:Tag ;
    rdfs:label "Computer"@en .

tag:Concentration a brick:Tag ;
    rdfs:label "Concentration"@en .

tag:Conductivity a brick:Tag ;
    rdfs:label "Conductivity"@en .

tag:Cooled a brick:Tag ;
    rdfs:label "Cooled"@en .

tag:Core a brick:Tag ;
    rdfs:label "Core"@en .

tag:Correlated a brick:Tag ;
    rdfs:label "Correlated"@en .

tag:Count a brick:Tag ;
    rdfs:label "Count"@en .

tag:Cycle a brick:Tag ;
    rdfs:label "Cycle"@en .

tag:Deck a brick:Tag ;
    rdfs:label "Deck"@en .

tag:Deionised a brick:Tag ;
    rdfs:label "Deionised"@en .

tag:Delay a brick:Tag ;
    rdfs:label "Delay"@en .

tag:Derivative a brick:Tag ;
    rdfs:label "Derivative"@en .

tag:Direct a brick:Tag ;
    rdfs:label "Direct"@en .

tag:Drive a brick:Tag ;
    rdfs:label "Drive"@en .

tag:Duration a brick:Tag ;
    rdfs:label "Duration"@en .

tag:Economizer a brick:Tag ;
    rdfs:label "Economizer"@en .

tag:Elevator a brick:Tag ;
    rdfs:label "Elevator"@en .

tag:Entrance a brick:Tag ;
    rdfs:label "Entrance"@en .

tag:Ethernet a brick:Tag ;
    rdfs:label "Ethernet"@en .

tag:Fluid a brick:Tag ;
    rdfs:label "Fluid"@en .

tag:Food a brick:Tag ;
    rdfs:label "Food"@en .

tag:Freeze a brick:Tag ;
    rdfs:label "Freeze"@en .

tag:Fume a brick:Tag ;
    rdfs:label "Fume"@en .

tag:Furniture a brick:Tag ;
    rdfs:label "Furniture"@en .

tag:Ground a brick:Tag ;
    rdfs:label "Ground"@en .

tag:Handler a brick:Tag ;
    rdfs:label "Handler"@en .

tag:Hood a brick:Tag ;
    rdfs:label "Hood"@en .

tag:Humidifier a brick:Tag ;
    rdfs:label "Humidifier"@en .

tag:Ice a brick:Tag ;
    rdfs:label "Ice"@en .

tag:Inside a brick:Tag ;
    rdfs:label "Inside"@en .

tag:Intake a brick:Tag ;
    rdfs:label "Intake"@en .

tag:Inverter a brick:Tag ;
    rdfs:label "Inverter"@en .

tag:Lag a brick:Tag ;
    rdfs:label "Lag"@en .

tag:Lounge a brick:Tag ;
    rdfs:label "Lounge"@en .

tag:Luminaire a brick:Tag ;
    rdfs:label "Luminaire"@en .

tag:Main a brick:Tag ;
    rdfs:label "Main"@en .

tag:Maintenance a brick:Tag ;
    rdfs:label "Maintenance"@en .

tag:Makeup a brick:Tag ;
    rdfs:label "Makeup"@en .

tag:Mechanical a brick:Tag ;
    rdfs:label "Mechanical"@en .

tag:Modulating a brick:Tag ;
    rdfs:label "Modulating"@en .

tag:Operating a brick:Tag ;
    rdfs:label "Operating"@en .

tag:Override a brick:Tag ;
    rdfs:label "Override"@en .

tag:PM1 a brick:Tag ;
    rdfs:label "PM1"@en .

tag:PM10 a brick:Tag ;
    rdfs:label "PM10"@en .

tag:PM2.5 a brick:Tag ;
    rdfs:label "PM2.5"@en .

tag:Port a brick:Tag ;
    rdfs:label "Port"@en .

tag:Pre a brick:Tag ;
    rdfs:label "Pre"@en .

tag:Reactive a brick:Tag ;
    rdfs:label "Reactive"@en .

tag:Regulator a brick:Tag ;
    rdfs:label "Regulator"@en .

tag:Relay a brick:Tag ;
    rdfs:label "Relay"@en .

tag:Rooftop a brick:Tag ;
    rdfs:label "Rooftop"@en .

tag:Server a brick:Tag ;
    rdfs:label "Server"@en .

tag:Shower a brick:Tag ;
    rdfs:label "Shower"@en .

tag:Stage a brick:Tag ;
    rdfs:label "Stage"@en .

tag:TVOC a brick:Tag ;
    rdfs:label "TVOC"@en .

tag:Torque a brick:Tag ;
    rdfs:label "Torque"@en .

tag:Tower a brick:Tag ;
    rdfs:label "Tower"@en .

tag:Transformer a brick:Tag ;
    rdfs:label "Transformer"@en .

tag:Wall a brick:Tag ;
    rdfs:label "Wall"@en .

tag:Wet a brick:Tag ;
    rdfs:label "Wet"@en .

tag:Wheel a brick:Tag ;
    rdfs:label "Wheel"@en .

tag:Wind a brick:Tag ;
    rdfs:label "Wind"@en .

s223:Context-Dimensionless a s223:Class,
        s223:Context-Dimensionless,
        sh:NodeShape ;
    rdfs:label "Context-Dimensionless" ;
    rdfs:comment "This class has enumerated instances of contexts often used with the s223:hasAspect relation for a s223:Property with a dimensionless numerical value." ;
    rdfs:subClassOf s223:EnumerationKind-Context .

s223:DayOfWeek-Weekday a s223:Class,
        s223:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekday",
        "Weekday" ;
    rdfs:comment "This class defines the EnumerationKind values of Monday, Tuesday, Wednesday, Thursday, and Friday" ;
    rdfs:subClassOf s223:Attribute-DayOfWeek .

s223:DualDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Dual duct air terminal." ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air." ;
    rdfs:seeAlso s223:TerminalUnit ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A DualDuctTerminal shall have at least two inlets using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Electricity-Signal a s223:Class,
        s223:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electricity Signal" ;
    rdfs:comment "This class has enumerated instances of common communication protocols, mostly at the physical OSI layer." ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:EnumeratedObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated observable property" ;
    rdfs:comment "An EnumeratedActuatableProperty is a property with an enumerated (fixed) set of possible values that can only be observed (not changed)" ;
    rdfs:subClassOf s223:EnumerableProperty,
        s223:ObservableProperty .

s223:EnumerationKind-HVACOperatingMode a s223:Class,
        s223:EnumerationKind-HVACOperatingMode,
        sh:NodeShape ;
    rdfs:label "HVAC operating mode" ;
    rdfs:comment "HVACOperatingMode has enumerated instances of the policy under which the HVAC system or equipment is operating." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-HVACOperatingStatus a s223:Class,
        s223:EnumerationKind-HVACOperatingStatus,
        sh:NodeShape ;
    rdfs:label "HVAC operating status" ;
    rdfs:comment "HVACOperatingStatus has enumerated instances of the HVAC system/equipment operating status." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-OnOff a s223:Class,
        s223:EnumerationKind-OnOff,
        sh:NodeShape ;
    rdfs:label "OnOff enumeration" ;
    rdfs:comment "This class has enumerated instances of states of either on or off." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Phase a s223:Class,
        s223:EnumerationKind-Phase,
        sh:NodeShape ;
    rdfs:label "EnumerationKind-Phase" ;
    rdfs:comment "This class has enumerated instances of thermodynamic phase, i.e. states of matter." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Substance a s223:Class,
        s223:EnumerationKind-Substance,
        sh:NodeShape ;
    rdfs:label "Substance" ;
    rdfs:comment "This class has enumerated instances of the substances that are consumed, produced, transported, sensed, controlled or otherwise interacted with (e.g. water, air, etc.)." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:LineNeutralVoltage-120V a s223:Dimensioned-LineNeutralVoltage ;
    rdfs:label "120V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-120V .

s223:Role-Relief a s223:EnumerationKind-Role ;
    rdfs:label "Role-Relief" .

s223:hasVoltage a rdf:Property ;
    rdfs:label "hasVoltage" ;
    rdfs:comment "The relation hasVoltage is used to identify the voltage of an electricity enumeration kind. " .

brick:Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Differential Pressure Sensor"@en ;
    rdfs:subClassOf brick:Air_Pressure_Sensor,
        brick:Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between two regions of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Air .

brick:Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Static Pressure Sensor"@en ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    skos:definition "Measures the pressure exerted by the air in a system, not influenced by its motion."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Pressure .

brick:CO_Concentration a brick:Quantity ;
    rdfs:label "COConcentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of carbon monoxide in a medium" ;
    skos:narrower brick:Differential_CO_Concentration .

brick:Chilled_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow in a chilled water circuit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Sets the temperature of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chiller"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."@en ;
    sh:property bsh:hascoolingCapacityShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Equipment .

brick:Condenser_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Condenser Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Condenser_Water .

brick:Cooling_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "The cooling setpoint for a specific zone in a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Zone_Air .

brick:Differential_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Differential Setpoint"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint> ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "A type of Setpoints that is related to the difference between two measurements"@en ;
    brick:hasQuantity quantitykind:Dimensionless .

brick:Disable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Disable Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that disable functionality"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Point .

brick:Electric_Energy a brick:Quantity ;
    rdfs:label "ElectricEnergy"@en ;
    qudt:applicableUnit unit:J,
        unit:KiloV-A-HR,
        unit:KiloV-A_Reactive-HR,
        unit:KiloW-HR,
        unit:MegaV-A-HR,
        unit:MegaV-A_Reactive-HR,
        unit:MegaW-HR,
        unit:V-A-HR,
        unit:V-A_Reactive-HR,
        unit:W-HR ;
    qudt:hasDimensionVector qkdv:A0E0L2I0M1H0T-2D0 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Energy,
        brick:Energy ;
    skos:definition "A form of energy resulting from the flow of electrical charge" ;
    skos:narrower brick:Active_Energy,
        brick:Apparent_Energy,
        brick:Reactive_Energy .

brick:Entering_Chilled_Water a brick:Substance ;
    skos:broader brick:Chilled_Water,
        brick:Entering_Water .

brick:Entering_Hot_Water a brick:Substance ;
    skos:broader brick:Entering_Water,
        brick:Hot_Water .

brick:Entering_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entering Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Water .

brick:Gas a brick:Substance ;
    skos:broader brick:Fluid ;
    skos:definition "state of matter in which substances exist in the form of nonaggregated molecules and which, within acceptable limits of accuracy, satisfy the ideal gas laws; usually a highly superheated vapor. See [[state]]."@en ;
    skos:narrower brick:Air,
        brick:CO,
        brick:CO2,
        brick:Natural_Gas,
        brick:Steam .

brick:Heating_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "The heating setpoint for a specific zone in a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Zone_Air .

brick:Hot_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Hot Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow in a hot water circuit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Hot_Water .

brick:Leaving_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Hot Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water supplied by a hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Hot_Water .

brick:Leaving_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of water that is leaving a piece of equipment or system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Leaving_Water .

brick:Liquid a brick:Substance ;
    skos:broader brick:Fluid ;
    skos:definition "state of matter intermediate between crystalline substances and gases in which the volume of a substance, but not the shape, remains relatively constant."@en ;
    skos:narrower brick:Gasoline,
        brick:Glycol,
        brick:Liquid_CO2,
        brick:Oil,
        brick:Water .

brick:Max_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Max_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Min_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Mixed_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air."@en .

brick:Natural_Gas a brick:Substance ;
    skos:broader brick:Gas ;
    skos:definition "Fossil fuel energy source consisting largely of methane and other hydrocarbons"@en .

brick:Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Outside_Air .

brick:Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiator"@en ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "Heat exchangers designed to transfer thermal energy from one medium to another"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Radiator .

brick:Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water_Temperature_Sensor .

brick:Switchgear a owl:Class,
        sh:NodeShape ;
    rdfs:label "Switchgear"@en ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "A main disconnect or service disconnect feeds power to a switchgear, which then distributes power to the rest of the building through smaller amperage-rated disconnects."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switchgear ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Switchgear .

brick:Target_Zone_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Target Zone Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Target ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Target,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Zone_Air .

brick:Variable_Frequency_Drive a owl:Class,
        sh:NodeShape ;
    rdfs:label "Variable Frequency Drive"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=vfd&submit=Search> ;
    rdfs:subClassOf brick:Motor ;
    owl:equivalentClass brick:VFD ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Variable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drive,
        tag:Equipment,
        tag:Frequency,
        tag:VFD,
        tag:Variable .

brick:Water_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Alarm"@en ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "Alarm that indicates an undesirable event with a pipe, container, or equipment carrying water e.g. water leak"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Water .

brick:Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Storage Tank"@en ;
    rdfs:subClassOf brick:Storage_Tank ;
    skos:definition "A specialized type of tank intended for the storage of water for extended periods."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Storage,
        tag:Water .

brick:feeds a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Feeds"@en ;
    owl:equivalentProperty rec:feeds ;
    owl:inverseOf brick:isFedBy ;
    skos:definition "The subject is upstream of the object in the context of some sequential process; some media is passed between them"@en .

brick:timestamp a rdf:Property,
        owl:DatatypeProperty,
        brick:Relationship ;
    rdfs:label "Timestamp"@en .

bsh:Electric_CurrentQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PetaA unit:MilliA unit:NanoA unit:A_Stat unit:PicoA unit:MegaA unit:A_Ab unit:FemtoA unit:TeraA unit:PlanckCurrent unit:A unit:MicroA unit:KiloA unit:GigaA unit:AttoA unit:BIOT ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            skos:definition "The ambient temperature at which the current input was measured" ;
            sh:class bsh:TemperatureShape ;
            sh:path brick:ambientTemperatureOfMeasurement ] .

bsh:LastKnownValueShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:dateTime ;
            sh:minCount 1 ;
            sh:path brick:timestamp ] .

bsh:VoltageQuantityShape a owl:Class,
        sh:NodeShape,
        brick:EntityPropertyValue ;
    rdfs:subClassOf bsh:ValueShape ;
    sh:property [ a sh:PropertyShape ;
            skos:definition "The ambient temperature at which the voltage was measured" ;
            sh:class bsh:TemperatureShape ;
            sh:path brick:ambientTemperatureOfMeasurement ],
        [ a sh:PropertyShape ;
            sh:in ( unit:PlanckVolt unit:MegaV unit:PicoV unit:MilliV unit:NanoV unit:FemtoV unit:KiloV unit:TeraV unit:V unit:MicroV unit:V_Stat unit:GigaV unit:V_Ab ) ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:value ] .

s223:EnumerationKind-Occupancy a s223:Class,
        s223:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy status" ;
    rdfs:comment "This class has enumerated instances of occupancy status, i.e. the state of being used or occupied." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Fan a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan" ;
    rdfs:comment "A machine used to create flow within a gas such as air. " ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Fan shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Fan shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Fan .

s223:Role-Cooling a s223:EnumerationKind-Role ;
    rdfs:label "Role-Cooling" .

s223:hasObservationLocation a rdf:Property ;
    rdfs:label "has observation location" ;
    rdfs:comment "The relation hasObservationLocation associates a sensor to the topological location where it is observing the property (see `s223:observes`). The observation location can be a ConnectionPoint, Connection, or a DomainSpace." .

brick:Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Flow_Setpoint ;
    skos:definition "Sets air flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Air .

brick:Building_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Building Meter"@en ;
    rdfs:subClassOf brick:Meter ;
    skos:definition "A meter that measures usage or consumption of some media for a whole building"@en ;
    sh:property [ sh:class brick:Building ;
            sh:path brick:meters ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Meter .

brick:Common_Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Common Space"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "A class of spaces that are used by multiple people at the same time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Space" ;
    brick:hasAssociatedTag tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Space .

brick:Cooling_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Cooling_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Data_Network_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Data Network Equipment"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Data ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Network ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Data,
        tag:Equipment,
        tag:Network .

brick:Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Dewpoint Sensor"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Dew_point> ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:TemperatureObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DewPointTemperature .

brick:Filter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Filter"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Device to remove gases from a mixture of gases or to remove solid material from a fluid"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter .

brick:Fire_Safety_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fire Safety Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fire,
        tag:Safety .

brick:Frequency a brick:Quantity ;
    qudt:applicableUnit unit:GigaHZ,
        unit:HZ,
        unit:KiloHZ,
        unit:MegaHZ,
        unit:MilliHZ,
        unit:NUM-PER-HR,
        unit:NUM-PER-SEC,
        unit:NUM-PER-YR,
        unit:PER-DAY,
        unit:PER-HR,
        unit:PER-MIN,
        unit:PER-MO,
        unit:PER-MilliSEC,
        unit:PER-SEC,
        unit:PER-WK,
        unit:PER-YR,
        unit:PERCENT-PER-DAY,
        unit:PERCENT-PER-HR,
        unit:PERCENT-PER-MO,
        unit:PERCENT-PER-WK,
        unit:PERCENT-PER-YR,
        unit:PPTH-PER-HR,
        unit:PetaHZ,
        unit:PlanckFrequency,
        unit:SAMPLE-PER-SEC,
        unit:TeraHZ,
        unit:failures-in-time ;
    skos:definition "Frequency is the number of occurrences of a repeating event per unit time. The repetition of the events may be periodic (that is. the length of time between event repetitions is fixed) or aperiodic (i.e. the length of time between event repetitions varies). Therefore, we distinguish between periodic and aperiodic frequencies. In the SI system, periodic frequency is measured in hertz (Hz) or multiples of hertz, while aperiodic frequency is measured in becquerel (Bq).  In spectroscopy, ( u) is mostly used. Light passing through different media keeps its frequency, but not its wavelength or wavenumber."@en ;
    skos:narrower brick:Alternating_Current_Frequency ;
    brick:hasQUDTReference quantitykind:Frequency .

brick:Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heat Exchanger"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:HX ;
    skos:definition "A heat exchanger is a piece of equipment built for efficient heat transfer from one medium to another. The media may be separated by a solid wall to prevent mixing or they may be in direct contact (BEDES)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HX ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Exchanger,
        tag:HX,
        tag:Heat .

brick:Heating_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Heating_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for heating"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Integral Time Parameter"@en ;
    rdfs:subClassOf brick:Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Leaving_Chilled_Water a brick:Substance ;
    skos:broader brick:Chilled_Water,
        brick:Leaving_Water .

brick:Leaving_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Leaving Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Water .

brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Cooling Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Heating Supply Air Flow Setpoint Limit"@en ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Occupied_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate when occupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:On_Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Off Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "An On/Off Command controls or reports the binary status of a control loop, relay or equipment activity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Off,
        tag:On,
        tag:Point .

brick:Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Pressure Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measure the amount of force acting on a unit area"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Pressure .

brick:Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Start Stop Status"@en ;
    rdfs:subClassOf brick:On_Off_Status ;
    skos:definition "Indicates the active/inactive status of a control loop (but not equipment activities or relays -- use On/Off for this purpose)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Supply_Air_Flow_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Discharge_Air .

brick:Supply_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Alarm"@en ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of supply air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:Point,
        tag:Supply,
        tag:Temperature .

brick:Supply_Air_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Supply,
        tag:Temperature .

brick:Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Differential_Reset_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Temperature_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Setpoint Limit"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Supply_Air_Temperature_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature .

brick:Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:High,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Unoccupied_Discharge_Air_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied ;
    brick:hasQuantity quantitykind:VolumeFlowRate .

brick:Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Valve"@en ;
    rdfs:subClassOf brick:Valve ;
    skos:definition "A valve that modulates the flow of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Zone a owl:Class,
        sh:NodeShape ;
    rdfs:label "Zone"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "(1) a separately controlled heated or cooled space. (2) one occupied space or several occupied spaces with similar occupancy category, occupant density, zone air distribution effectiveness, and zone primary airflow per unit area. (3) space or group of spaces within a building for which the heating, cooling, or lighting requirements are sufficiently similar that desired conditions can be maintained throughout by a single controlling device."@en ;
    sh:property [ sh:or ( [ sh:class brick:Space ] [ sh:class brick:Wing ] [ sh:class brick:Outdoor_Area ] [ sh:class brick:Floor ] ) ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone" ;
    brick:hasAssociatedTag tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

ref:hasExternalReference a owl:ObjectProperty ;
    rdfs:label "hasExternalReference" ;
    rdfs:subPropertyOf s223:hasExternalReference ;
    skos:definition "Points to the external reference for this entity, which contains additional metadata/data not included in this graph." .

bsh:has_exactly_1_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasTag ] .

tag:AHU a brick:Tag ;
    rdfs:label "AHU"@en .

tag:Access a brick:Tag ;
    rdfs:label "Access"@en .

tag:Adjust a brick:Tag ;
    rdfs:label "Adjust"@en .

tag:Angle a brick:Tag ;
    rdfs:label "Angle"@en .

tag:Beam a brick:Tag ;
    rdfs:label "Beam"@en .

tag:Breaker a brick:Tag ;
    rdfs:label "Breaker"@en .

tag:Ceiling a brick:Tag ;
    rdfs:label "Ceiling"@en .

tag:Charging a brick:Tag ;
    rdfs:label "Charging"@en .

tag:Close a brick:Tag ;
    rdfs:label "Close"@en .

tag:Cold a brick:Tag ;
    rdfs:label "Cold"@en .

tag:Conditioning a brick:Tag ;
    rdfs:label "Conditioning"@en .

tag:Controller a brick:Tag ;
    rdfs:label "Controller"@en .

tag:Detector a brick:Tag ;
    rdfs:label "Detector"@en .

tag:Disconnect a brick:Tag ;
    rdfs:label "Disconnect"@en .

tag:Duct a brick:Tag ;
    rdfs:label "Duct"@en .

tag:Embedded a brick:Tag ;
    rdfs:label "Embedded"@en .

tag:Failure a brick:Tag ;
    rdfs:label "Failure"@en .

tag:Frame a brick:Tag ;
    rdfs:label "Frame"@en .

tag:Fresh a brick:Tag ;
    rdfs:label "Fresh"@en .

tag:Gauge a brick:Tag ;
    rdfs:label "Gauge"@en .

tag:Generator a brick:Tag ;
    rdfs:label "Generator"@en .

tag:Grains a brick:Tag ;
    rdfs:label "Grains"@en .

tag:Hardware a brick:Tag ;
    rdfs:label "Hardware"@en .

tag:Heater a brick:Tag ;
    rdfs:label "Heater"@en .

tag:Illuminance a brick:Tag ;
    rdfs:label "Illuminance"@en .

tag:Imbalance a brick:Tag ;
    rdfs:label "Imbalance"@en .

tag:Intercom a brick:Tag ;
    rdfs:label "Intercom"@en .

tag:Lead a brick:Tag ;
    rdfs:label "Lead"@en .

tag:Lobby a brick:Tag ;
    rdfs:label "Lobby"@en .

tag:Metering a brick:Tag ;
    rdfs:label "Metering"@en .

tag:Overridden a brick:Tag ;
    rdfs:label "Overridden"@en .

tag:Parking a brick:Tag ;
    rdfs:label "Parking"@en .

tag:Rain a brick:Tag ;
    rdfs:label "Rain"@en .

tag:Ratio a brick:Tag ;
    rdfs:label "Ratio"@en .

tag:Reducing a brick:Tag ;
    rdfs:label "Reducing"@en .

tag:Riser a brick:Tag ;
    rdfs:label "Riser"@en .

tag:Sensitivity a brick:Tag ;
    rdfs:label "Sensitivity"@en .

tag:Surveillance a brick:Tag ;
    rdfs:label "Surveillance"@en .

tag:Thermostat a brick:Tag ;
    rdfs:label "Thermostat"@en .

tag:Tolerance a brick:Tag ;
    rdfs:label "Tolerance"@en .

tag:Vehicle a brick:Tag ;
    rdfs:label "Vehicle"@en .

tag:Ventilation a brick:Tag ;
    rdfs:label "Ventilation"@en .

tag:Volume a brick:Tag ;
    rdfs:label "Volume"@en .

s223:Attribute-ElectricalPhaseIdentifier a s223:Attribute-ElectricalPhaseIdentifier,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Attribute-Electrical phase identifier" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase of the Connection." ;
    rdfs:subClassOf s223:Context-Attribute .

s223:Electricity-DC a s223:Class,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "Electricity DC" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Medium-Electricity ;
    sh:property [ rdfs:comment "An electricity DC medium must have two reference voltages." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Dimensioned-PositiveVoltage ] [ sh:class s223:Dimensioned-NegativeVoltage ] [ sh:class s223:Dimensioned-Voltage ] ) ;
            sh:path s223:hasVoltage ] .

s223:Sensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Sensor" ;
    rdfs:comment "A Sensor observes an ObservableProperty (see `s223:ObservableProperty`) which may be quantifiable (see `s223:QuantifiableObservableProperty`), such as a temperature, flowrate, or concentration, or Enumerable (see `s223:EnumeratedObservableProperty)`, such as an alarm state or occupancy state." ;
    rdfs:subClassOf s223:AbstractSensor ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the hasObservationLocation relationship for a Sensor from the Property that it is observing, only if that property is associated with a single entity." ;
            sh:construct """
CONSTRUCT {$this s223:hasObservationLocation ?something .}
WHERE {
{
SELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this
WHERE {
FILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .
$this s223:observes ?prop .
?measurementLocation s223:hasProperty ?prop .
}
GROUP BY ?prop $this
}
FILTER (?count = 1) .
?something s223:hasProperty ?prop .
{?something a/rdfs:subClassOf* s223:Connectable}
UNION
{?something a/rdfs:subClassOf* s223:Connection}
UNION
{?something a/rdfs:subClassOf* s223:ConnectionPoint}
}
""" ;
            sh:name "InferredMeasurementLocation" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:xone ( [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] ),
        ( [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of QuantifiableObservableProperty or EnumeratedObservableProperty using the relation observes." ;
                        sh:class s223:QuantifiableObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:observes ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of QuantifiableObservableProperty or EnumeratedObservableProperty using the relation observes." ;
                        sh:class s223:EnumeratedObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:observes ] ] ) .

s223:Zone a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A Zone is a logical grouping (collection) of domain spaces for some functional or system reason, to identify a domain of control, such as a Lighting Zone, or a heating zone" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "The associated Domain of a Zone and the Domain of the DomainSpaces it contains must be the same." ;
            sh:path s223:hasDomain ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The associated Domain of a Zone and the Domain of the DomainSpaces it contains must be the same." ;
                    sh:message "Zone {$this} has a Domain of {?domain}, but it contains a DomainSpace {?ds} which has a Domain of {?dsdomain}. These should be the same." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT DISTINCT $this ?domain ?ds ?dsdomain
WHERE {
$this a s223:Zone .
$this s223:hasDomain ?domain .
$this s223:contains ?ds .
?ds s223:hasDomain ?dsdomain .
FILTER (?domain != ?dsdomain)
}
""" ] ],
        [ rdfs:comment "A Zone must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A Zone must be associated with at least one DomainSpace using the relation hasDomainSpace." ;
            sh:class s223:DomainSpace ;
            sh:minCount 1 ;
            sh:path s223:hasDomainSpace ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relations by traversing the contains hierarchy down to determine the domain." ;
            sh:object [ sh:path ( [ sh:zeroOrMorePath s223:contains ] s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] .

s223:hasEnumerationKind a rdf:Property ;
    rdfs:label "has enumeration kind" ;
    rdfs:comment "The relation hasEnumerationKind associates an EnumerableProperty with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a Connection or which day of the week a setpoint is active" .

s223:mapsTo a rdf:Property ;
    rdfs:label "mapsTo" ;
    rdfs:comment "The relation mapsTo is used to associate a ConnectionPoint of an Equipment to a corresponding ConnectionPoint of the Equipment containing it. The associated ConnectionPoints must have the same direction (see `s223:EnumerationKind-Direction`)." .

brick:Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan Coil Unit"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Fan_coil_unit> ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:FCU ;
    skos:definition "Terminal device consisting of a heating and/or cooling heat exchanger or 'coil' and fan that is used to control the temperature in the space where it is installed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Unit .

brick:Floor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Floor"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    owl:equivalentClass brick:Storey ;
    skos:definition "A level, typically representing a horizontal aggregation of spaces that are vertically bound. (referring to IFC)"@en ;
    sh:property [ sh:or ( [ sh:class brick:Room ] [ sh:class brick:Space ] [ sh:class brick:Zone ] ) ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storey ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Level" ;
    brick:hasAssociatedTag tag:Floor,
        tag:Location,
        tag:Storey ;
    brick:isReplacedBy rec:Level .

brick:Heating_Ventilation_Air_Conditioning_System a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Ventilation Air Conditioning System"@en ;
    rdfs:subClassOf brick:System ;
    owl:equivalentClass brick:HVAC_System ;
    skos:definition "The equipment, distribution systems and terminals that provide, either collectively or individually, the processes of heating, ventilating or air conditioning to a building or portion of a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Conditioning ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ventilation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Conditioning,
        tag:HVAC,
        tag:Heat,
        tag:System,
        tag:Ventilation .

brick:Leaving_Hot_Water a brick:Substance ;
    skos:broader brick:Hot_Water,
        brick:Leaving_Water .

brick:Mode_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Mode Status"@en ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates which mode a system, device or control loop is currently in"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Mode,
        tag:Point,
        tag:Status .

brick:On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "On Off Status"@en ;
    rdfs:subClassOf brick:Off_Status,
        brick:On_Status,
        brick:Status ;
    skos:definition "Indicates the on/off status of a control loop, relay or equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Proportional Band Parameter"@en ;
    rdfs:subClassOf brick:PID_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Radiant_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:label "Radiant Panel"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Radiant_heating_and_cooling> ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A temperature-controlled surface that provides fifty percent (50%) or more of the design heat transfer by thermal radiation."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Panel,
        tag:Radiant .

brick:Relative_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Relative Humidity Sensor"@en ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    skos:definition "Measures the present state of absolute humidity relative to a maximum humidity given the same temperature"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:RelativeHumidityObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity quantitykind:RelativeHumidity ;
    brick:hasSubstance brick:Air .

brick:Zone_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air inside a defined zone (e.g., corridors)."@en .

s223:EM-Light a s223:Class,
        s223:EM-Light,
        sh:NodeShape ;
    rdfs:label "EM-Light" ;
    rdfs:comment "The EM-Light class has enumerated instances of what are considered visible or near-visible light." ;
    rdfs:subClassOf s223:Medium-EM .

s223:LineLineVoltage-240V a s223:Dimensioned-LineLineVoltage ;
    rdfs:label "240V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-240V .

s223:Role-Heating a s223:EnumerationKind-Role ;
    rdfs:label "Role-Heating" .

s223:Role-Return a s223:EnumerationKind-Role ;
    rdfs:label "Role-Return" .

rdfs:Resource sh:property bsh:valueShape .

brick:Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Flow Sensor"@en ;
    rdfs:subClassOf brick:Flow_Sensor ;
    skos:definition "Measures the rate of flow of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Air .

brick:CO2_Concentration a brick:Quantity ;
    rdfs:label "CO2Concentration"@en ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of carbon dioxide in a medium" ;
    skos:narrower brick:Differential_CO2_Concentration .

brick:Chilled_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Chilled Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Chilled_Water .

brick:Condenser_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water used used to remove heat through condensation"@en ;
    skos:narrower brick:Entering_Condenser_Water,
        brick:Leaving_Condenser_Water .

brick:Cooling_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "Sets temperature for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:ICT_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "ICT Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Information and Communications Technology (ICT) equipment operates with a processor to process data or logic and create digital signals."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Number of Ports"^^xsd:string ;
            sh:path rec:numberOfPorts ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:name "Height (RUs)"^^xsd:string ;
            sh:path rec:heightRUs ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:description "The standard the equipment or device adheres to, e.g. IEEE 802.11."^^xsd:string ;
            sh:name "Standard"^^xsd:string ;
            sh:path rec:standard ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT .

brick:Position a brick:Quantity ;
    rdfs:label "Position"@en ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader quantitykind:Dimensionless ;
    skos:definition "The fraction of the full range of motion",
        "The fraction of the full range of motion"@en .

brick:Speed a brick:Quantity ;
    qudt:applicableUnit unit:BFT,
        unit:DEG-PER-HR,
        unit:DEG-PER-MIN,
        unit:DEG-PER-SEC,
        unit:FT-PER-HR,
        unit:FT-PER-SEC,
        unit:FT3-PER-MIN-FT2,
        unit:GigaHZ-M,
        unit:HZ-M,
        unit:IN-PER-YR,
        unit:KiloM-PER-HR,
        unit:KiloM-PER-SEC,
        unit:M-PER-HR,
        unit:M-PER-SEC,
        unit:MI-PER-HR,
        unit:MI-PER-SEC,
        unit:MegaHZ-M,
        unit:MicroM-PER-MIN,
        unit:MicroM-PER-SEC,
        unit:RAD-PER-HR,
        unit:RAD-PER-MIN,
        unit:RAD-PER-SEC,
        unit:YD-PER-HR,
        unit:YD-PER-MIN,
        unit:YD-PER-SEC ;
    skos:narrower brick:Linear_Speed,
        brick:Rotational_Speed ;
    brick:hasQUDTReference quantitykind:Speed .

brick:Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Deadband Setpoint"@en ;
    rdfs:subClassOf brick:Deadband_Setpoint,
        brick:Temperature_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity quantitykind:Temperature .

brick:Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Flow Setpoint"@en ;
    rdfs:subClassOf brick:Flow_Setpoint ;
    skos:definition "Sets the target flow rate of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Water .

brick:Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "Sets temperature of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Water .

tag:Area a brick:Tag ;
    rdfs:label "Area"@en .

tag:Automatic a brick:Tag ;
    rdfs:label "Automatic"@en .

tag:Baseboard a brick:Tag ;
    rdfs:label "Baseboard"@en .

tag:Basin a brick:Tag ;
    rdfs:label "Basin"@en .

tag:Diffuser a brick:Tag ;
    rdfs:label "Diffuser"@en .

tag:Enclosed a brick:Tag ;
    rdfs:label "Enclosed"@en .

tag:Exchanger a brick:Tag ;
    rdfs:label "Exchanger"@en .

tag:Face a brick:Tag ;
    rdfs:label "Face"@en .

tag:Fault a brick:Tag ;
    rdfs:label "Fault"@en .

tag:Generation a brick:Tag ;
    rdfs:label "Generation"@en .

tag:Interface a brick:Tag ;
    rdfs:label "Interface"@en .

tag:Isolation a brick:Tag ;
    rdfs:label "Isolation"@en .

tag:Leak a brick:Tag ;
    rdfs:label "Leak"@en .

tag:Loss a brick:Tag ;
    rdfs:label "Loss"@en .

tag:Luminance a brick:Tag ;
    rdfs:label "Luminance"@en .

tag:Manual a brick:Tag ;
    rdfs:label "Manual"@en .

tag:Network a brick:Tag ;
    rdfs:label "Network"@en .

tag:Open a brick:Tag ;
    rdfs:label "Open"@en .

tag:Output a brick:Tag ;
    rdfs:label "Output"@en .

tag:PV a brick:Tag ;
    rdfs:label "PV"@en .

tag:Photovoltaic a brick:Tag ;
    rdfs:label "Photovoltaic"@en .

tag:Radiant a brick:Tag ;
    rdfs:label "Radiant"@en .

tag:Recovery a brick:Tag ;
    rdfs:label "Recovery"@en .

tag:Reheat a brick:Tag ;
    rdfs:label "Reheat"@en .

tag:Run a brick:Tag ;
    rdfs:label "Run"@en .

tag:Smoke a brick:Tag ;
    rdfs:label "Smoke"@en .

tag:Tint a brick:Tag ;
    rdfs:label "Tint"@en .

tag:Transfer a brick:Tag ;
    rdfs:label "Transfer"@en .

tag:Underfloor a brick:Tag ;
    rdfs:label "Underfloor"@en .

tag:Variable a brick:Tag ;
    rdfs:label "Variable"@en .

tag:Velocity a brick:Tag ;
    rdfs:label "Velocity"@en .

tag:Vertical a brick:Tag ;
    rdfs:label "Vertical"@en .

tag:Video a brick:Tag ;
    rdfs:label "Video"@en .

tag:Wash a brick:Tag ;
    rdfs:label "Wash"@en .

tag:Waste a brick:Tag ;
    rdfs:label "Waste"@en .

s223:Connection a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connection" ;
    rdfs:comment """A Connection is the modeling construct used to represent a physical thing (e.g., pipe, duct, or wire) that is used to convey some Medium (e.g., water, air, or electricity) between two connectable things. All Connections have two or more ConnectionPoints bound to either Equipment (see `s223:Equipment`) or DomainSpace (see `s223:DomainSpace`). If the direction of flow is constrained, that constraint is indicated by using one or more InletConnectionPoints (see `s223:InletConnectionPoint`) to represent the inflow points and OutletConnectionPoints (see `s223:OutletConnectionPoint`) to represent the outflow points.

A Connection may contain branches or intersections. These may be modeled using Junctions if it is necessary to identify a specific intersection. (see `s223:Junction`).
""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A Connection must only have a cnx relation with a ConnectionPoint" ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A Connection must only have a cnx relation with a ConnectionPoint" ;
                    sh:message "{$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a ConnectionPoint." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Connection." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Connection." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "If the relation connectsAt is present it must associate the Connection with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:path s223:connectsAt ],
        [ rdfs:comment "If the relation connectsFrom is present it must associate the Connection with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectionToUpstreamConnectableShape" ;
            sh:path s223:connectsFrom ],
        [ rdfs:comment "If the relation connectsTo is present it must associate the Connection with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectionToDownstreamConnectableShape" ;
            sh:path s223:connectsTo ],
        [ rdfs:comment "A Connection must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:EnumerationKind-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "Connection medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "A Connection can be associated with an EnumerationKind-Phase using the relation hasPhase." ;
            sh:class s223:EnumerationKind-Phase ;
            sh:maxCount 1 ;
            sh:path s223:hasPhase ],
        [ rdfs:comment "If the relation hasRole is present it must associate the Connection with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A Connection must have two or more cnx relations to ConnectionPoints" ;
            sh:class s223:ConnectionPoint ;
            sh:message "A Connection must have two or more cnx relations to ConnectionPoints" ;
            sh:minCount 2 ;
            sh:path s223:cnx ;
            sh:severity sh:Info ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectsFrom relationship" ;
            sh:construct """
CONSTRUCT {$this s223:connectsFrom ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToUpstreamEquipmentProperty" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectsTo relationship" ;
            sh:construct """
CONSTRUCT {$this s223:connectsTo ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToDownstreamEquipmentProperty" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer cnx relationship from connectsAt",
                "InferredConnectionToConnectionPointBaseProperty" ;
            sh:object [ sh:path s223:connectsAt ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer cnx relationship from connectsThrough",
                "InferredConnectionToConnectionPointBasePropertyFromInverse" ;
            sh:object [ sh:path [ sh:inversePath s223:connectsThrough ] ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connectsAt relationship from cnx",
                "InferredConnectionToConnectionPointProperty" ;
            sh:object [ sh:path s223:cnx ] ;
            sh:predicate s223:connectsAt ;
            sh:subject sh:this ] .

s223:Context-Attribute a s223:Class,
        s223:Context-Attribute,
        sh:NodeShape ;
    rdfs:label "Context-Attribute" ;
    rdfs:comment "This class has enumerated instances to specify contexts used with the s223:hasAspect relation for a s223:Property with a non-numerical value." ;
    rdfs:subClassOf s223:EnumerationKind-Context .

s223:Damper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Damper shall have at least one inlet using the medium Air.",
                "Does this need to allow bidirectional connection points?" ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:Damper .

s223:Dimensioned-DCNegativeVoltage a s223:Class,
        s223:Dimensioned-DCNegativeVoltage,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Context-Dimensioned ;
    sh:property [ rdfs:comment "A DC-Negative-Voltage must have a voltage" ;
            sh:class_ s223:Dimensioned-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Dimensioned-DCPositiveVoltage a s223:Class,
        s223:Dimensioned-DCPositiveVoltage,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Context-Dimensioned ;
    sh:property [ rdfs:comment "A DC-Positive-Voltage must have a voltage" ;
            sh:class_ s223:Dimensioned-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Role-Supply a s223:EnumerationKind-Role ;
    rdfs:label "Role-Supply" .

s223:Valve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Valve" ;
    rdfs:comment "A device to regulate or stop the flow of fluid in a pipe or a duct by throttling." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 2 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    s223tobrick:translatesTo brick:Valve .

brick:Air_Quality_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Quality Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "A sensor which provides a measure of air quality"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Quality ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Quality,
        tag:Sensor ;
    brick:hasQuantity quantitykind:DimensionlessRatio .

brick:Effective_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Effective Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Entering_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water that is entering a piece of equipment or system"@en .

brick:Heating_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Heating Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "Sets temperature for heating"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Occupied_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Occupied Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Occupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Sensor_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Sensor Equipment"@en ;
    rdfs:subClassOf brick:ICT_Equipment ;
    skos:definition "A piece of equipment for sensing some physical properties"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Battery Percentage"^^xsd:string ;
            sh:path rec:batteryPercentage ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:double ;
            sh:name "Wi-Fi Signal Strength"^^xsd:string ;
            sh:path rec:wifiSignalStrength ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:ICT ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:ICT,
        tag:Sensor .

brick:Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Static Pressure Setpoint"@en ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    skos:definition "Sets static pressure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Sensor"@en ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures temperature: the physical property of matter that quantitatively expresses the common notions of hot and cold"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:TemperatureObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Unoccupied_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Unoccupied Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of air when unoccupied"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unoccupied ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    brick:hasQuantity brick:Temperature .

brick:Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Flow Sensor"@en ;
    rdfs:subClassOf brick:Flow_Sensor ;
    skos:definition "Measures the rate of flow of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Water .

bsh:has_exactly_11_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 11 ;
            sh:minCount 11 ;
            sh:path brick:hasTag ] .

rec:includes a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:label "includes"@en .

s223:AirHandlingUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air handling unit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An AirHandlingUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] ;
    s223tobrick:translatesTo brick:AHU .

s223:EnumerationKind-Medium a s223:Class,
        s223:EnumerationKind-Medium,
        sh:NodeShape ;
    rdfs:label "Medium" ;
    rdfs:comment "This class has enumerated instances of a physical substance or anything that allows for the transfer of energy or information." ;
    rdfs:subClassOf s223:EnumerationKind .

brick:Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measures the temperature of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Damper a owl:Class,
        sh:NodeShape ;
    rdfs:label "Damper"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment .

brick:Differential_Temperature a brick:Quantity ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:DEG_R,
        unit:K,
        unit:MilliDEG_C,
        unit:PlanckTemperature ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Temperature ;
    brick:hasQUDTReference quantitykind:Temperature .

brick:Leaving_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Water that is leaving a piece of equipment or system"@en .

brick:Max_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Max Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Max ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point .

brick:Min_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Min Limit"@en ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Min ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point .

tag:Average a brick:Tag ;
    rdfs:label "Average"@en .

tag:Battery a brick:Tag ;
    rdfs:label "Battery"@en .

tag:Booster a brick:Tag ;
    rdfs:label "Booster"@en .

tag:CO a brick:Tag ;
    rdfs:label "CO"@en .

tag:Chiller a brick:Tag ;
    rdfs:label "Chiller"@en .

tag:Circulator a brick:Tag ;
    rdfs:label "Circulator"@en .

tag:Detection a brick:Tag ;
    rdfs:label "Detection"@en .

tag:Direction a brick:Tag ;
    rdfs:label "Direction"@en .

tag:FCU a brick:Tag ;
    rdfs:label "FCU"@en .

tag:Fixed a brick:Tag ;
    rdfs:label "Fixed"@en .

tag:Floor a brick:Tag ;
    rdfs:label "Floor"@en .

tag:Heating a brick:Tag ;
    rdfs:label "Heating"@en .

tag:Laboratory a brick:Tag ;
    rdfs:label "Laboratory"@en .

tag:Media a brick:Tag ;
    rdfs:label "Media"@en .

tag:Outdoor a brick:Tag ;
    rdfs:label "Outdoor"@en .

tag:Preheat a brick:Tag ;
    rdfs:label "Preheat"@en .

tag:Relief a brick:Tag ;
    rdfs:label "Relief"@en .

tag:Stack a brick:Tag ;
    rdfs:label "Stack"@en .

tag:Surface a brick:Tag ;
    rdfs:label "Surface"@en .

tag:Target a brick:Tag ;
    rdfs:label "Target"@en .

tag:VFD a brick:Tag ;
    rdfs:label "VFD"@en .

s223:ConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "ConnectionPoint" ;
    s223:abstract true ;
    rdfs:comment """
A ConnectionPoint is an abstract modeling construct used to represent the fact that one connectable thing can be connected to another connectable thing using a Connection. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. Equipment and DomainSpaces can have one or more ConnectionPoints (see `s223:Connectable` and `s223:Connection`).

A ConnectionPoint must constrained to relate to a specific medium such as air, water, or electricity which determines what other things can be connected to it. For example, constraining a ConnectionPoint to be for air means it cannot be used for an electrical connection.

A ConnectionPoint belongs to exactly one connectable thing.

ConnectionPoints are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional connection as shown in Figure 5-2.

![Graphical Representation of a ConnectionPoint.](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)

 """ ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the mapsTo+ relation." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the mapsTo+ relation." ;
                    sh:message "{$this} declares a Medium of {?a}, but the Medium of {?b} is declared by {?target} pointed to by the mapsTo+ relation." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:EnumerationKind-Medium .
?b a/rdfs:subClassOf* s223:EnumerationKind-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
""" ] ],
        [ rdfs:comment "If a CP mapsTo another CP, the respective Equipment should have a contains relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a CP mapsTo another CP, the respective Equipment should have a contains relation." ;
                    sh:message "{?otherEquipment} should contain {?equipment} because ConnectionPoint {$this} has a mapsTo relation." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?equipment ?otherEquipment
WHERE {
$this s223:mapsTo ?otherCP .
?equipment s223:hasConnectionPoint $this .
?otherEquipment s223:hasConnectionPoint ?otherCP .
FILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}
}
""" ] ],
        [ rdfs:comment "A ConnectionPoint must be associated with at most one Connectable using the cnx relation." ;
            sh:message "A ConnectionPoint must be associated with at most one Connectable using the cnx relation." ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connectable ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A ConnectionPoint must be associated with at most one Connection using the cnx relation" ;
            sh:message "A ConnectionPoint must be associated with at most one Connection using the cnx relation" ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connection ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A ConnectionPoint must be associated with exactly one Connection using the relation connectsThrough." ;
            sh:class s223:Connection ;
            sh:maxCount 1 ;
            sh:message "This ConnectionPoint must be associated with exactly one Connection." ;
            sh:minCount 1 ;
            sh:name "ConnectionPointToConnectionShape" ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ],
        [ rdfs:comment "A ConnectionPoint must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:EnumerationKind-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "ConnectionPoint medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "If the relation hasRole is present it must associate the ConnectionPoint with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A ConnectionPoint must be associated with exactly one Connectable using the relation isConnectionPointOf." ;
            sh:class s223:Connectable ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "ConnectionPointToEquipmentShape" ;
            sh:path s223:isConnectionPointOf ],
        [ rdfs:comment "A ConnectionPoint can be associated with at most one other ConnectionPoint using the relation mapsTo" ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Make s223:ConnectionPoint able to use brick:hasPoint." ;
            sh:path brick:hasPoint ] .

s223:Property a s223:Class,
        sh:NodeShape ;
    rdfs:label "Property" ;
    rdfs:comment """An attribute, quality, or characteristic of a feature of interest.

The Property class is the parent of all variations of a property, which are:
ActuatableProperty - parent of subclass of properties that can be modified by user or machine outside of the model (typically command)
ObservableProperty - parent of subclass of properties that can not be modified by user or machine outside of the model (typically measures)
EnumerableProperty - parent of subclass of properties defined by EnumerationKind
QuantifiableProperty - parent of subclass of properties defined by numerical values

And their different associations :
QuantifiableActuatableProperty
QuantifiableObservableProperty
EnumeratedObservableProperty
EnumeratedActuatableProperty

A QuantifiableProperty (or subClass thereof) must always be associated with a Unit and a QuantityKind, either explicitly from the Property, or through the associated Value. If the Unit is defined, the SHACL reasoner (if invoked) will figure out and assert the QuantityKind (the most general version).

Enumerable properties must be associated with an EnumerationKind.
""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation hasAspect is present it must associate the Property with an EnumerationKind." ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasAspect ],
        [ rdfs:comment "If the relation hasExternalReference is present it must associate the Property with an ExternalReference." ;
            sh:class s223:ExternalReference ;
            sh:path s223:hasExternalReference ],
        [ rdfs:comment "A Property can use at most one relation hasValue if it is required to provide a static value in the model. It is not meant for real-time value (see s223:hasExternalReference)" ;
            sh:maxCount 1 ;
            sh:path s223:hasValue ],
        [ rdfs:comment "A Property can be associated with at most one EnumerationKind-Medium using the relation ofMedium" ;
            sh:class s223:EnumerationKind-Medium ;
            sh:maxCount 1 ;
            sh:path s223:ofMedium ],
        [ rdfs:comment "A Property can be associated with at most one EnumerationKind-Substance using the relation ofSubstance" ;
            sh:class s223:EnumerationKind-Substance ;
            sh:maxCount 1 ;
            sh:path s223:ofSubstance ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "A Property instance cannot be declared an instance of both an ActuatableProperty and an ObservableProperty." ;
            sh:message "{$this} cannot be declared an instance of both an ActuatableProperty and an ObservableProperty." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this
WHERE {
$this a/rdfs:subClassOf* s223:ActuatableProperty .
$this a/rdfs:subClassOf* s223:ObservableProperty .
}
""" ] ;
    s223tobrick:translatesTo brick:Point .

s223:Voltage-0V a s223:Dimensioned-Voltage,
        s223:QuantifiableProperty ;
    rdfs:label "0V Voltage" ;
    s223:hasValue 0.0 ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V .

s223:cnx a s223:SymmetricProperty ;
    rdfs:label "cnx" ;
    rdfs:comment "The cnx relation is a symmetric property used to associate adjacent entities in a connection path (comprised of Equipment-ConnectionPoint-Connection-ConnectionPoint-Equipment sequences)." .

s223:hasDomain a rdf:Property ;
    rdfs:label "has domain" ;
    rdfs:comment "The relation hasDomain is used to indicate what domain a Zone or DomainSpace pertains to (e.g. HVAC, lighting, electrical, etc.). Possible values are defined in EnumerationKind-Domain (see `s223:EnumerationKind-Domain`)." .

brick:Electrical_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Electrical Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Equipment .

brick:Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Enable Command"@en ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that enable functionality"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point .

brick:Exhaust_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization"@en .

brick:Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Humidity Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets humidity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity quantitykind:PressureRatio .

brick:Terminal_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Terminal Unit"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Terminal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Terminal,
        tag:Unit .

s223:EnumerationKind-Domain a s223:Class,
        s223:EnumerationKind-Domain,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Domain" ;
    rdfs:comment "A Domain represents a categorization of building services or specialization used to characterize equipment or spaces in a building. Example domains include HVAC, Lighting, and Plumbing." ;
    rdfs:subClassOf s223:EnumerationKind .

brick:Air_Quality a brick:Quantity ;
    skos:narrower brick:Ammonia_Concentration,
        brick:CO2_Concentration,
        brick:CO_Concentration,
        brick:Formaldehyde_Concentration,
        brick:Methane_Concentration,
        brick:NO2_Concentration,
        brick:Ozone_Concentration,
        brick:PM10_Concentration,
        brick:PM1_Concentration,
        brick:PM2.5_Concentration,
        brick:Radioactivity_Concentration,
        brick:TVOC_Concentration .

brick:Limit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Limit"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "A parameter that places an upper or lower bound on the range of permitted values of another point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Supply_Air_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply ;
    brick:hasQuantity quantitykind:VolumeFlowRate ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:Supply_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Setpoint ;
    skos:definition "Temperature setpoint for supply air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Discharge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Supply ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Discharge_Air,
        brick:Supply_Air .

brick:System a owl:Class,
        sh:NodeShape ;
    rdfs:label "System"@en ;
    rdfs:subClassOf brick:Collection ;
    skos:definition "A System is a combination of equipment and auxiliary devices (e.g., controls, accessories, interconnecting means, and termi­nal elements) by which energy is transformed so it performs a specific function such as HVAC, service water heating, or lighting. (ASHRAE Dictionary)."@en ;
    sh:property [ sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Point ] [ sh:class brick:Loop ] [ sh:class brick:System ] [ sh:class brick:Location ] [ sh:class brick:PV_Array ] ) ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Collection,
        tag:System .

tag:Boiler a brick:Tag ;
    rdfs:label "Boiler"@en .

tag:Control a brick:Tag ;
    rdfs:label "Control"@en .

tag:Distribution a brick:Tag ;
    rdfs:label "Distribution"@en .

tag:Gain a brick:Tag ;
    rdfs:label "Gain"@en .

tag:HVAC a brick:Tag ;
    rdfs:label "HVAC"@en .

tag:Lighting a brick:Tag ;
    rdfs:label "Lighting"@en .

tag:Lockout a brick:Tag ;
    rdfs:label "Lockout"@en .

tag:Motor a brick:Tag ;
    rdfs:label "Motor"@en .

tag:Occupancy a brick:Tag ;
    rdfs:label "Occupancy"@en .

tag:Plenum a brick:Tag ;
    rdfs:label "Plenum"@en .

tag:Shade a brick:Tag ;
    rdfs:label "Shade"@en .

tag:Solar a brick:Tag ;
    rdfs:label "Solar"@en .

s223:Connectable a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connectable" ;
    s223:abstract true ;
    rdfs:comment "Connectable is an abstract class representing a thing (Equipment or DomainSpace) that can be connected via ConnectionPoints and Connections.![Graphical Representation of a Connectable](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg) " ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "For a Connectable, cnx relation must associate the Connectable to a ConnectionPoint" ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A Connectable should only have a s223:cnx relation with a ConnectionPoint" ;
                    sh:message "{$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a ConnectionPoint." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ] ],
        [ rdfs:comment "If one ConnectionPoint mapsTo another ConnectionPoint, the respective Equipment shall have a contains relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a Connectable is s223:connected (high-level), it must eventually have the underlying cnx relations." ;
                    sh:message "{$this} is s223:connected (high-level) to {?otherC} but not yet connected at the cnx-level." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
""" ;
                    sh:severity sh:Warning ] ],
        [ rdfs:comment "If the relation connected is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "SymmetricConnectableToConnectableShape" ;
            sh:path s223:connected ],
        [ rdfs:comment "If the relation connectedFrom is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:path s223:connectedFrom ],
        [ rdfs:comment "If the relation connectedThrough is present it must associate the Connectable with a Connection." ;
            sh:class s223:Connection ;
            sh:name "EquipmentToConnectionShape" ;
            sh:path s223:connectedThrough ],
        [ rdfs:comment "If the relation connectedTo is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectableToConnectableShape" ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "If the relation hasConnectionPoint is present it must associate the Connectable with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:name "EquipmentToConnectionPointShape" ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation cnx is present it must associate the Connectable with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:path s223:cnx ] ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:hasValue [ sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] ) ] ;
                    sh:path s223:connectedTo ] ;
            sh:object [ sh:path s223:connectedTo ] ;
            sh:predicate brick:feeds ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connected relationship for BiDirectional connections" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connected relationship using connectedTo" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedTo" ;
            sh:object [ sh:path s223:connectedTo ] ;
            sh:predicate s223:connected ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connectedThrough relationship using hasConnectionPoint and connectsThrough" ;
            sh:name "InferredEquipmentToConnectionProperty" ;
            sh:object [ sh:path ( s223:hasConnectionPoint s223:connectsThrough ) ] ;
            sh:predicate s223:connectedThrough ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the hasConnectionPoint relationship from cnx" ;
            sh:name "InferredEquipmentToConnectionPointProperty" ;
            sh:object [ sh:path s223:cnx ] ;
            sh:predicate s223:hasConnectionPoint ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectedFrom relationship" ;
            sh:construct """
CONSTRUCT {$this s223:connectedFrom ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:connectsThrough/s223:connectsFrom ?equipment .
}
""" ;
            sh:name "InferredEquipmentToUpstreamEquipmentProperty" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectedTo relationship" ;
            sh:construct """
CONSTRUCT {$this s223:connectedTo ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:connectsThrough/s223:connectsTo ?equipment .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the cnx relationship from hasConnectionPoint" ;
            sh:name "InferredEquipmentToConnectionPointCnxProperty" ;
            sh:object [ sh:path s223:hasConnectionPoint ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the cnx relationship from isConnectionPointOf" ;
            sh:name "InferredEquipmentToConnectionPointCnxPropertyFromInverse" ;
            sh:object [ sh:path [ sh:inversePath s223:isConnectionPointOf ] ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connected relationship using connectedFrom" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedFrom" ;
            sh:object [ sh:path s223:connectedFrom ] ;
            sh:predicate s223:connected ;
            sh:subject sh:this ] .

s223:observes a rdf:Property ;
    rdfs:label "observes" ;
    rdfs:comment "The relation observes binds a sensor to one `s223:ObservableProperty` which is used by the sensor to generate a measurement value (ex. a temperature) or a simple observation of a stimulus causing a reaction (a current binary switch that closes a dry contact when a fan is powered on)." .

brick:Air_Handling_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Handling Unit"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    owl:equivalentClass brick:AHU,
        brick:Air_Handler_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:AHU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Handler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Handling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:AHU,
        tag:Air,
        tag:Equipment,
        tag:Handler,
        tag:Handling,
        tag:Unit .

brick:Fan a owl:Class,
        sh:NodeShape ;
    rdfs:label "Fan"@en ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan .

brick:Outside_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air external to a defined zone (e.g., corridors)."@en .

brick:Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Parameter"@en ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "Parameter points are configuration settings used to guide the operation of equipment and control systems; for example they may provide bounds on valid setpoint values"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class bsh:LastKnownDoubleShape ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point .

brick:Return_Air a brick:Substance ;
    skos:broader brick:Air ;
    skos:definition "air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system."@en .

brick:Space a owl:Class,
        sh:NodeShape ;
    rdfs:label "Space"@en ;
    rdfs:subClassOf brick:Location ;
    owl:deprecated true ;
    skos:definition "A part of the physical world or a virtual world whose 3D spatial extent is bounded actually or theoretically, and provides for certain functions within the zone it is contained in."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Space" ;
    brick:hasAssociatedTag tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Space .

brick:Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Water Temperature Sensor"@en ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measures the temperature of water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Water .

tag:Dewpoint a brick:Tag ;
    rdfs:label "Dewpoint"@en .

tag:Disable a brick:Tag ;
    rdfs:label "Disable"@en .

tag:Effective a brick:Tag ;
    rdfs:label "Effective"@en .

tag:Expansion a brick:Tag ;
    rdfs:label "Expansion"@en .

tag:Frequency a brick:Tag ;
    rdfs:label "Frequency"@en .

tag:Liquid a brick:Tag ;
    rdfs:label "Liquid"@en .

tag:Loop a brick:Tag ;
    rdfs:label "Loop"@en .

tag:Natural a brick:Tag ;
    rdfs:label "Natural"@en .

tag:Refrigerant a brick:Tag ;
    rdfs:label "Refrigerant"@en .

tag:Relative a brick:Tag ;
    rdfs:label "Relative"@en .

tag:Start a brick:Tag ;
    rdfs:label "Start"@en .

tag:Stop a brick:Tag ;
    rdfs:label "Stop"@en .

tag:Telecom a brick:Tag ;
    rdfs:label "Telecom"@en .

s223:hasAspect a rdf:Property ;
    rdfs:label "has aspect" ;
    rdfs:comment "hasAspect is used to establish the context of a Property. The value must be an instance of EnumerationKind. For example, if a Property has a Temperature value of 45.3, the hasAspect relation is used to state what that represents, such as a Temperature limit during working hours, etc. A Property can have any number of hasAspect relations, as needed to establish the context." .

brick:Meter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Meter"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that measure usage or consumption of some media --- typically a form energy or power."@en ;
    sh:property bsh:hasSubMeterShape,
        bsh:hasSubstanceShape,
        bsh:hasisVirtualMeterShape,
        bsh:isSubMeterOfShape,
        bsh:metersShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Meter .

s223:connectedTo a rdf:Property ;
    rdfs:label "connected to" ;
    s223:inverseOf s223:connectedFrom ;
    rdfs:comment "The relation connectedTo indicates that connectable things are connected with a specific flow direction. A is connectedTo B, means a directionality beginning at A and ending at B.  The inverse direction is indicated by connectedFrom (see `s223:connectedFrom`)." ;
    rdfs:domain s223:Equipment .

brick:Chilled_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."@en ;
    skos:narrower brick:Entering_Chilled_Water,
        brick:Leaving_Chilled_Water .

brick:Collection a owl:Class,
        sh:NodeShape ;
    rdfs:label "Collection"@en ;
    rdfs:subClassOf brick:Class,
        brick:Entity,
        rec:Collection ;
    sh:node [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class brick:Equipment ] ],
        [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class brick:Location ] ],
        [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class rec:Space ] ],
        [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class brick:Substance ] ],
        [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class brick:Quantity ] ],
        [ sh:message "Collection is an exclusive top class." ;
            sh:not [ sh:class brick:Point ] ] ;
    sh:property [ a sh:PropertyShape ;
            sh:minCount 1 ;
            sh:name "includes" ;
            sh:nodeKind sh:IRI ;
            sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Collection ] ) ;
            sh:path rec:includes ],
        [ sh:message "A Collection can be associated with Equipments, Locations/Spaces, Points, and other Collections." ;
            sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Space ] [ sh:class brick:Point ] [ sh:class brick:Collection ] ) ;
            sh:path brick:hasPart ],
        bsh:isMeteredByShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Collection .

brick:Hot_Water a brick:Substance ;
    skos:broader brick:Water ;
    skos:definition "Hot water used for HVAC heating or supply to hot taps"@en ;
    skos:narrower brick:Entering_Hot_Water,
        brick:Leaving_Hot_Water .

brick:Static_Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    skos:broader brick:Pressure ;
    skos:narrower brick:Differential_Static_Pressure ;
    brick:hasQUDTReference quantitykind:StaticPressure .

brick:Temperature_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:label "Temperature Parameter"@en ;
    rdfs:subClassOf brick:Parameter ;
    skos:definition "Parameters relevant to temperature-related systems and points"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Temperature .

tag:Box a brick:Tag ;
    rdfs:label "Box"@en .

tag:Current a brick:Tag ;
    rdfs:label "Current"@en .

tag:Electrical a brick:Tag ;
    rdfs:label "Electrical"@en .

tag:Office a brick:Tag ;
    rdfs:label "Office"@en .

tag:Radiator a brick:Tag ;
    rdfs:label "Radiator"@en .

tag:Station a brick:Tag ;
    rdfs:label "Station"@en .

tag:Usage a brick:Tag ;
    rdfs:label "Usage"@en .

tag:Voltage a brick:Tag ;
    rdfs:label "Voltage"@en .

s223:EnumerationKind a s223:Class,
        s223:EnumerationKind,
        sh:NodeShape ;
    rdfs:label "Enumeration kind" ;
    rdfs:comment """This is the encapsulating class for all EnumerationKinds.
  EnumerationKinds define the (closed) set of permissible values for a given purpose.
  For example, the DayOfWeek EnumerationKind enumerates the days of the week and allows no other values.

EnumeratinKinds are arranged in a tree hierarchy.
As you navigate down the tree each branch or leaf value is a more specific instance of the EnumerationKind.
Certain validation constraints exist in the standard that evaluate compatibility of EnumerationKinds.
Two values are deemed compatible if they are the same or if one is a direct ancestor (or descendant) of the other.""" ;
    rdfs:subClassOf s223:Concept .

brick:Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Air Temperature Setpoint"@en ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    skos:definition "Sets temperature of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Air .

brick:Discharge_Air a brick:Substance ;
    owl:sameAs brick:Supply_Air ;
    skos:broader brick:Air ;
    skos:definition "the air exiting the registers (vents)."@en .

brick:Supply_Air a brick:Substance ;
    owl:sameAs brick:Discharge_Air ;
    skos:broader brick:Air ;
    skos:definition "(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air."@en .

brick:Valve a owl:Class,
        sh:NodeShape ;
    rdfs:label "Valve"@en ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Valve> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that regulates, directs or controls the flow of a fluid by opening, closing or partially obstructing various passageways"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Valve .

tag:Bypass a brick:Tag ;
    rdfs:label "Bypass"@en .

tag:Cooling a brick:Tag ;
    rdfs:label "Cooling"@en .

tag:Enthalpy a brick:Tag ;
    rdfs:label "Enthalpy"@en .

tag:Matter a brick:Tag ;
    rdfs:label "Matter"@en .

tag:Mixed a brick:Tag ;
    rdfs:label "Mixed"@en .

tag:Particulate a brick:Tag ;
    rdfs:label "Particulate"@en .

tag:Standby a brick:Tag ;
    rdfs:label "Standby"@en .

tag:Step a brick:Tag ;
    rdfs:label "Step"@en .

s223:Concept a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concept" ;
    s223:abstract true ;
    rdfs:comment "All classes defined in the 223 standard are subclasses of s223:Concept." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ rdfs:comment "If the relation hasProperty is present, it must associate the concept with a Property." ;
            sh:path s223:hasProperty ],
        [ rdfs:comment "A Concept must be associated with at least one label using the relation label" ;
            sh:minCount 1 ;
            sh:path rdfs:label ],
        [ sh:path s223tobrick:translatesTo ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object [ sh:path ( rdf:type [ sh:zeroOrMorePath rdfs:subClassOf ] s223tobrick:translatesTo ) ] ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance that is declared to be an instance of an abstract class must also be declared an instance of at least one subClass of that abstract class" ;
            sh:message "{$this} cannot be declared an instance of only abstract class {?class}." ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT DISTINCT $this ?class
WHERE {
?class s223:abstract true .
$this a ?class .
OPTIONAL {
?otherClass rdfs:subClassOf+ ?class .
$this a ?otherClass .
FILTER (?class != ?otherClass) .
}
FILTER (!bound (?otherClass)) .
}
""" ] .

s223:Dimensioned-LineLineVoltage a s223:Class,
        s223:Dimensioned-LineLineVoltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Line-Line Voltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Context-Dimensioned ;
    sh:property [ rdfs:comment "An AC-Dimensioned-LineLineVoltage must have a voltage" ;
            sh:class_ s223:Dimensioned-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

brick:hasPart a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has part"@en ;
    owl:inverseOf brick:isPartOf ;
    skos:definition "The subject is composed in part of the entity given by the object"@en .

brick:Entity a owl:Class,
        sh:NodeShape ;
    rdfs:label "Entity"@en ;
    sh:property bsh:aliasOfShape,
        bsh:hasLocationShape,
        bsh:hasdeprecationShape,
        bsh:isReplacedByShape,
        bsh:latitudeShape,
        bsh:longitudeShape,
        bsh:timestampShape .

brick:Pressure a brick:Quantity ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_H2O_4DEG_C,
        unit:CentiM_HG,
        unit:CentiM_HG_0DEG_C,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_H2O_39dot2DEG_F,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_H2O_39dot2DEG_F,
        unit:IN_H2O_60DEG_F,
        unit:IN_HG,
        unit:IN_HG_32DEG_F,
        unit:IN_HG_60DEG_F,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM-PER-M-SEC2,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloN-PER-M2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:M_H2O,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MegaPSI,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PDL-PER-IN2,
        unit:PSI,
        unit:PicoPA,
        unit:PlanckPressure,
        unit:TORR ;
    skos:narrower brick:Atmospheric_Pressure,
        brick:Differential_Pressure,
        brick:Dynamic_Pressure,
        brick:Gauge_Pressure,
        brick:Static_Pressure,
        brick:Velocity_Pressure ;
    brick:hasQUDTReference quantitykind:Pressure .

tag:Collection a brick:Tag ;
    rdfs:label "Collection"@en .

tag:Common a brick:Tag ;
    rdfs:label "Common"@en .

tag:Condensing a brick:Tag ;
    rdfs:label "Condensing"@en .

tag:Panel a brick:Tag ;
    rdfs:label "Panel"@en .

tag:Source a brick:Tag ;
    rdfs:label "Source"@en .

tag:Steam a brick:Tag ;
    rdfs:label "Steam"@en .

s223:Dimensioned-LineNeutralVoltage a s223:Class,
        s223:Dimensioned-LineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Line-Neutral Voltage" ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Context-Dimensioned ;
    sh:property [ rdfs:comment "An AC-Dimensioned-LineNeutralVoltage must have a voltage" ;
            sh:class_ s223:Dimensioned-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Medium-Air a s223:Class,
        s223:Medium-Air,
        sh:NodeShape ;
    rdfs:label "Medium-Air" ;
    rdfs:comment "This class has enumerated instances of Air in various states." ;
    rdfs:subClassOf s223:EnumerationKind-Medium ;
    s223tobrick:translatesTo brick:Air .

bsh:has_exactly_10_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 10 ;
            sh:minCount 10 ;
            sh:path brick:hasTag ] .

tag:CO2 a brick:Tag ;
    rdfs:label "CO2"@en .

s223:Context-Dimensioned a s223:Class,
        s223:Context-Dimensioned,
        sh:NodeShape ;
    rdfs:label "Context-Dimensioned" ;
    rdfs:comment "This class has enumerated instances of contexts often used with the s223:hasAspect relation for a s223:Property with a numerical value, unit and quantitykind." ;
    rdfs:subClassOf s223:EnumerationKind-Context .

s223:EnumerationKind-Role a s223:Class,
        s223:EnumerationKind-Role,
        sh:NodeShape ;
    rdfs:label "Role" ;
    rdfs:comment "This class has enumerated instances of roles played by entities, such as cooling, generator, relief, return." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Medium-Electricity a s223:Class,
        s223:Medium-Electricity,
        sh:NodeShape ;
    rdfs:label "Electricity" ;
    rdfs:comment "This class has enumerated instances of all forms of electricity, including AC and DC." ;
    rdfs:subClassOf s223:EnumerationKind-Medium .

brick:Point a owl:Class,
        sh:NodeShape ;
    rdfs:label "Point"@en ;
    rdfs:subClassOf brick:Class,
        brick:Entity ;
    sh:not [ sh:class brick:Equipment ;
            sh:message "Instances of Point cannot be Equipment." ],
        [ sh:class brick:Location ;
            sh:message "Instances of Point cannot be Locations." ],
        [ sh:class brick:Substance ;
            sh:message "Instances of Point cannot be Substances." ],
        [ sh:class brick:Quantity ;
            sh:message "Instances of Point cannot be Quantities." ],
        [ sh:class brick:Collection ;
            sh:message "Instances of Point cannot be Collections." ],
        [ sh:class brick:EntityProperty ;
            sh:message "Instances of Point cannot be EntityProperties." ] ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Quantity ;
            sh:name "has quantity" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:hasQuantity ],
        [ a sh:PropertyShape ;
            sh:class brick:Substance ;
            sh:name "has substance" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:hasSubstance ],
        [ a sh:PropertyShape ;
            sh:name "is point of" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isPointOf ],
        [ sh:maxCount 0 ;
            sh:message "Points cannot have locations; use 'isPointOf' instead" ;
            sh:path brick:hasLocation ],
        bsh:hasQuantityShape,
        bsh:hasSubstanceShape,
        bsh:hasUnitShape,
        bsh:hasaggregateShape,
        bsh:haselectricalComplexPowerShape,
        bsh:haselectricalFlowShape,
        bsh:haslastKnownValueShape,
        bsh:hasresolutionShape,
        bsh:isPointOfShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point .

tag:Coil a brick:Tag ;
    rdfs:label "Coil"@en .

tag:Demand a brick:Tag ;
    rdfs:label "Demand"@en .

tag:Security a brick:Tag ;
    rdfs:label "Security"@en .

tag:Service a brick:Tag ;
    rdfs:label "Service"@en .

s223:Frequency-50Hz a s223:Dimensioned-Frequency,
        s223:QuantifiableProperty ;
    rdfs:label "50 Hertz" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ .

s223:Medium-Water a s223:Class,
        s223:Medium-Water,
        sh:NodeShape ;
    rdfs:label "Medium-Water" ;
    rdfs:comment "This class has enumerated instances of water and aqueous solutions in various states." ;
    rdfs:subClassOf s223:EnumerationKind-Medium .

brick:Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:label "Alarm"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=alarm> ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "Alarm points are signals (either audible or visual) that alert an operator to an off-normal condition which requires some form of corrective action"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:ExceptionEvent ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point .

brick:Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:label "Setpoint"@en ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint>,
        "https://xp20.ashrae.org/terminology/index.php?term=setpoint" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Status ;
    skos:definition "A Setpoint is an input value at which the desired property is set"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class bsh:LastKnownDoubleShape ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint .

bsh:has_exactly_9_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 9 ;
            sh:minCount 9 ;
            sh:path brick:hasTag ] .

tag:Building a brick:Tag ;
    rdfs:label "Building"@en .

tag:Domestic a brick:Tag ;
    rdfs:label "Domestic"@en .

tag:Filter a brick:Tag ;
    rdfs:label "Filter"@en .

tag:Position a brick:Tag ;
    rdfs:label "Position"@en .

tag:Switch a brick:Tag ;
    rdfs:label "Switch"@en .

tag:Thermal a brick:Tag ;
    rdfs:label "Thermal"@en .

s223:QuantifiableObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Observable Property" ;
    rdfs:comment "This class is for quantifiable properties of which numerical values cannot be modified by a user or a machine outside of the model, but only observed, like a temperature reading or a voltage measure." ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:QuantifiableProperty .

brick:Location a owl:Class,
        sh:NodeShape ;
    rdfs:label "Location"@en ;
    rdfs:subClassOf brick:Class,
        brick:Entity,
        rec:Space ;
    owl:deprecated true ;
    sh:node [ sh:message "Location is an exclusive top class." ;
            sh:not [ sh:class brick:Point ] ],
        [ sh:message "Location is an exclusive top class." ;
            sh:not [ sh:class brick:Equipment ] ],
        [ sh:message "Location is an exclusive top class." ;
            sh:not [ sh:class brick:Substance ] ],
        [ sh:message "Location is an exclusive top class." ;
            sh:not [ sh:class brick:Quantity ] ],
        [ sh:message "Location is an exclusive top class." ;
            sh:not [ sh:class brick:Collection ] ] ;
    sh:property [ sh:message "A Location's parts should be always be Locations/Spaces." ;
            sh:or ( [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
            sh:path brick:hasPart ],
        [ sh:message "A Location's parts should be always be Locations/Spaces." ;
            sh:or ( [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
            sh:path brick:isPartOf ],
        [ sh:class brick:Equipment ;
            sh:message "Locations can be fed only by other Equipment." ;
            sh:path brick:isFedBy ],
        [ sh:class brick:Point ;
            sh:message "A Location can have Points." ;
            sh:path brick:hasPoint ],
        bsh:hasPointShape,
        bsh:hasareaShape,
        bsh:hascoordinatesShape,
        bsh:hasgrossAreaShape,
        bsh:hasnetAreaShape,
        bsh:hasthermalTransmittanceShape,
        bsh:hasvolumeShape,
        bsh:isLocationOfShape,
        bsh:isMeteredByShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Architecture" ;
    brick:hasAssociatedTag tag:Location ;
    brick:isReplacedBy rec:Architecture .

brick:Water a brick:Substance ;
    skos:broader brick:Liquid ;
    skos:definition "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)."@en ;
    skos:narrower brick:Blowdown_Water,
        brick:Bypass_Water,
        brick:Chilled_Water,
        brick:Collection_Basin_Water,
        brick:Condenser_Water,
        brick:Deionized_Water,
        brick:Domestic_Water,
        brick:Entering_Water,
        brick:Hot_Water,
        brick:Leaving_Water,
        brick:Makeup_Water,
        brick:Potable_Water .

tag:Fire a brick:Tag ;
    rdfs:label "Fire"@en .

tag:Meter a brick:Tag ;
    rdfs:label "Meter"@en .

tag:Speed a brick:Tag ;
    rdfs:label "Speed"@en .

tag:Tank a brick:Tag ;
    rdfs:label "Tank"@en .

tag:Damper a brick:Tag ;
    rdfs:label "Damper"@en .

tag:Electric a brick:Tag ;
    rdfs:label "Electric"@en .

tag:Emergency a brick:Tag ;
    rdfs:label "Emergency"@en .

tag:Medium a brick:Tag ;
    rdfs:label "Medium"@en .

tag:On a brick:Tag ;
    rdfs:label "On"@en .

tag:Power a brick:Tag ;
    rdfs:label "Power"@en .

s223:NumberOfElectricalPhases-ThreePhase a s223:Dimensionless-NumberOfElectricalPhases ;
    rdfs:label "Three Phase AC Electricity" .

tag:Band a brick:Tag ;
    rdfs:label "Band"@en .

tag:ICT a brick:Tag ;
    rdfs:label "ICT"@en .

brick:Differential_Pressure a brick:Quantity ;
    qudt:isDeltaQuantity true ;
    skos:broader brick:Pressure ;
    skos:narrower brick:Differential_Dynamic_Pressure,
        brick:Differential_Static_Pressure .

tag:Energy a brick:Tag ;
    rdfs:label "Energy"@en .

tag:Integral a brick:Tag ;
    rdfs:label "Integral"@en .

tag:Mode a brick:Tag ;
    rdfs:label "Mode"@en .

tag:Storage a brick:Tag ;
    rdfs:label "Storage"@en .

brick:Room a owl:Class,
        sh:NodeShape ;
    rdfs:label "Room"@en ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "Base class for all more specific room types."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Room" ;
    brick:hasAssociatedTag tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

tag:Off a brick:Tag ;
    rdfs:label "Off"@en .

tag:Proportional a brick:Tag ;
    rdfs:label "Proportional"@en .

tag:Safety a brick:Tag ;
    rdfs:label "Safety"@en .

brick:Relationship a brick:Relationship ;
    rdfs:label "Relationship"@en ;
    rdfs:subClassOf owl:ObjectProperty ;
    skos:definition "Super-property of all Brick relationships between entities (Equipment, Location, Point)" .

tag:Gas a brick:Tag ;
    rdfs:label "Gas"@en .

brick:Command a owl:Class,
        sh:NodeShape ;
    rdfs:label "Command"@en ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:ActuationEvent ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Point .

brick:HVAC_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "HVAC Equipment"@en ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "See Heating_Ventilation_Air_Conditioning_System"@en ;
    sh:property [ sh:or ( [ sh:class brick:HVAC_Equipment ] [ sh:class brick:Valve ] [ sh:class rec:Space ] ) ;
            sh:path brick:feeds ],
        [ sh:or ( [ sh:class brick:HVAC_Equipment ] [ sh:class brick:Valve ] ) ;
            sh:path brick:hasPart ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:HVAC .

tag:Enable a brick:Tag ;
    rdfs:label "Enable"@en .

brick:Status a owl:Class,
        sh:NodeShape ;
    rdfs:label "Status"@en ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint ;
    skos:definition "A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class bsh:LastKnownValueShape ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Status .

tag:Deadband a brick:Tag ;
    rdfs:label "Deadband"@en .

tag:Time a brick:Tag ;
    rdfs:label "Time"@en .

tag:Unit a brick:Tag ;
    rdfs:label "Unit"@en .

s223:InletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inlet Connection Point" ;
    rdfs:comment "An InletConnectionPoint indicates that a substance must flow into the equipment or domain space at this connection point and cannot flow the other direction. An IntletConnectionPoint is a subclass of ConnectionPoint." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "Ensure an InletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an InletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
                    sh:message "{$this} must have a mapsTo an InletConnectionPoint of {?parentEquipment} because {$this} has an external Connection from {?sourceEquipment}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?parentEquipment ?sourceEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?equipment a/rdfs:subClassOf* s223:Equipment .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ],
        [ rdfs:comment "If the relation mapsTo is present it must associate the InletConnectionPoint with an InletConnectionPoint." ;
            sh:class s223:InletConnectionPoint ;
            sh:path s223:mapsTo ] .

s223:hasProperty a rdf:Property ;
    rdfs:label "has Property" ;
    rdfs:comment "The relation hasProperty associates any 223 Concept with a Property." .

brick:Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:label "Equipment"^^xsd:string ;
    rdfs:subClassOf s223:Equipment,
        brick:Class,
        brick:Entity,
        rec:Asset ;
    skos:definition "devices that serve all or part of the building and may include electric power, lighting, transportation, or service water heating, including, but not limited to, furnaces, boilers, air conditioners, heat pumps, chillers, water heaters, lamps, luminaires, ballasts, elevators, escalators, or other devices or installations."@en ;
    sh:not [ sh:class brick:Location ;
            sh:message "Instances of Equipment cannot be Locations." ],
        [ sh:class brick:Substance ;
            sh:message "Instances of Equipment cannot be Substances." ],
        [ sh:class brick:Quantity ;
            sh:message "Instances of Equipment cannot be Quantities." ],
        [ sh:class brick:Collection ;
            sh:message "Instances of Equipment cannot be Collections." ],
        [ sh:class brick:Point ;
            sh:message "Instances of Equipment cannot be Points." ],
        [ sh:class brick:EntityProperty ;
            sh:message "Instances of Equipment cannot be EntityProperties." ] ;
    sh:property [ a sh:PropertyShape ;
            sh:name "feeds" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:feeds ],
        [ a sh:PropertyShape ;
            sh:name "is fed by" ;
            sh:nodeKind sh:IRI ;
            sh:path rec:isFedBy ],
        [ sh:class brick:Equipment ;
            sh:message "A piece of Equipment's parts should be always other Equipment." ;
            sh:path brick:hasPart ],
        [ sh:class brick:Point ;
            sh:message "A piece of Equipment can have Points." ;
            sh:path brick:hasPoint ],
        [ sh:message "Equipment can be part of a Collection, System or other Equipment." ;
            sh:or ( [ sh:class brick:System ] [ sh:class brick:Equipment ] [ sh:class brick:Collection ] ) ;
            sh:path brick:isPartOf ],
        [ sh:message "A piece of Equipment can be located only at a Location/Space" ;
            sh:or ( [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
            sh:path brick:hasLocation ],
        [ sh:message "A piece of Equipment can feed a Equipment or Location/Space." ;
            sh:or ( [ sh:class brick:Equipment ] [ sh:class brick:Location ] [ sh:class rec:Space ] ) ;
            sh:path brick:feeds ],
        bsh:hasInputSubstanceShape,
        bsh:hasOutputSubstanceShape,
        bsh:hasPointShape,
        bsh:hasazimuthShape,
        bsh:hasconversionEfficiencyShape,
        bsh:hascoordinatesShape,
        bsh:hascurrentFlowTypeShape,
        bsh:haselectricalComplexPowerShape,
        bsh:haselectricalFlowShape,
        bsh:haselectricalPhaseCountShape,
        bsh:haselectricalPhasesShape,
        bsh:hasmeasuredPowerInputShape,
        bsh:hasmeasuredPowerOutputShape,
        bsh:hasoperationalStageCountShape,
        bsh:hasoperationalStageShape,
        bsh:haspanelAreaShape,
        bsh:hasratedCurrentInputShape,
        bsh:hasratedCurrentOutputShape,
        bsh:hasratedMaximumCurrentInputShape,
        bsh:hasratedMaximumCurrentOutputShape,
        bsh:hasratedMaximumVoltageInputShape,
        bsh:hasratedMaximumVoltageOutputShape,
        bsh:hasratedMinimumCurrentInputShape,
        bsh:hasratedMinimumCurrentOutputShape,
        bsh:hasratedMinimumVoltageInputShape,
        bsh:hasratedMinimumVoltageOutputShape,
        bsh:hasratedPowerInputShape,
        bsh:hasratedPowerOutputShape,
        bsh:hasratedVoltageInputShape,
        bsh:hasratedVoltageOutputShape,
        bsh:hastemperatureCoefficientofPmaxShape,
        bsh:hastiltShape,
        bsh:hasvolumeShape,
        bsh:isMeteredByShape ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment .

rec:value a owl:DatatypeProperty ;
    rdfs:label "value"@en .

s223:hasRole a rdf:Property ;
    rdfs:label "hasRole" ;
    rdfs:comment "The relation hasRole is used to indicate the role of an Equipment, Connection, ConnectionPoint, or System within a building (e.g., a heating coil will be associated with Role-Heating). Possible values are defined in EnumerationKind-Role (see `s223:EnumerationKind-Role`)." .

tag:Fan a brick:Tag ;
    rdfs:label "Fan"@en .

s223:OutletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outlet Connection Point" ;
    rdfs:comment "An OutletConnectionPoint indicates that a substance must flow out of the domain space at this connection point and cannot flow in the other direction. An OutletConnectionPoint is a predefined subclass of ConnectionPoint." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "Ensure an OutletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an OutletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
                    sh:message "{$this} must have a mapsTo an OutletConnectionPoint of {?parentEquipment} because {$this} has an external Connection to {?destinationEquipment}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?parentEquipment ?destinationEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?equipment a/rdfs:subClassOf* s223:Equipment .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ],
        [ rdfs:comment "If the relation mapsTo is present it must associate the OutletConnectionPoint with an OutletConnectionPoint." ;
            sh:class s223:OutletConnectionPoint ;
            sh:path s223:mapsTo ] .

qudt:hasQuantityKind rdfs:comment "A reference to the QuantityKind of a QuantifiableProperty of interest, e.g. quantitykind:Temperature." .

tag:Exhaust a brick:Tag ;
    rdfs:label "Exhaust"@en .

tag:High a brick:Tag ;
    rdfs:label "High"@en .

tag:Level a brick:Tag ;
    rdfs:label "Level"@en .

tag:Max a brick:Tag ;
    rdfs:label "Max"@en .

tag:Min a brick:Tag ;
    rdfs:label "Min"@en .

tag:Low a brick:Tag ;
    rdfs:label "Low"@en .

tag:Occupied a brick:Tag ;
    rdfs:label "Occupied"@en .

tag:Unoccupied a brick:Tag ;
    rdfs:label "Unoccupied"@en .

s223:Equipment a s223:Class,
        sh:NodeShape ;
    rdfs:label "Equipment" ;
    rdfs:comment "An Equipment is the modeling construct used to represent a mechanical device designed to accomplish a specific task that one might buy from a vendor. Examples of possible equipment include a pump, fan, heat exchanger, luminaire, temperature sensor, or flow meter." ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "If a contained equipment has external connections, make sure that the containing equipment has the same external connections." ;
            sh:path s223:connectedFrom ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a contained equipment has external connections, make sure that the containing equipment has the same external connections." ;
                    sh:message "{?container} does not have a connectedFrom relation to {?otherDev} even though {?container} contains {$this} which does." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedFrom ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
FILTER NOT EXISTS {?container s223:connectedFrom ?otherDev .}
}
""" ] ],
        [ rdfs:comment "Make sure that a containing Equipment inherits the outgoing connectedTo relations of contained Equipment if they are not internal connections." ;
            sh:path s223:connectedTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Make sure that a containing Equipment inherits the outgoing connectedTo relations of contained Equipment if they are not internal connections." ;
                    sh:message "{?container} does not have a connectedTo relation to {?otherDev} even though {?container} contains {$this} which does." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedTo ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
FILTER NOT EXISTS {?container s223:connectedTo ?otherDev .}
}
""" ] ],
        [ rdfs:comment "Warning about a subClass of Equipment of type A containing something that is in the same subClass branch." ;
            sh:path s223:contains ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Warning about a subClass of Equipment of type A containing something that is in the same subClass branch." ;
                    sh:message "{$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?subEquip ?type1 ?type2
WHERE {
  FILTER NOT EXISTS {$this a s223:Equipment} .
$this s223:contains+ ?subEquip .
  FILTER NOT EXISTS {?subEquip a s223:Equipment} .
$this a ?type1 .
?subEquip a ?type2 .
{
?type2 rdfs:subClassOf* ?type1 .
}
UNION
{
?type1 rdfs:subClassOf* ?type2 .
}
}
""" ;
                    sh:severity sh:Warning ] ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation contains is present it must associate the Equipment with either Equipment or Junction." ;
            sh:name "device contains shape" ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:Junction ] ) ;
            sh:path s223:contains ],
        [ rdfs:comment "If the relation commandedByProperty is present it must associate the Equipment with a ActuatableProperty." ;
            sh:class s223:ActuatableProperty ;
            sh:path s223:commandedByProperty ],
        [ rdfs:comment "If the relation executes is present it must associate the Equipment with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ],
        [ rdfs:comment "If the relation hasPhysicalLocation is present it must associate the Equipment with a PhysicalSpace." ;
            sh:class s223:PhysicalSpace ;
            sh:path s223:hasPhysicalLocation ],
        [ rdfs:comment "If the relation hasRole is present it must associate the Equipment with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "For equipment containing another piece of equipment, use the mapsTo relation to infer a cnx and Medium from the contained equipment." ;
            sh:construct """
CONSTRUCT {?parentCp s223:cnx ?connection .
    ?parentCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?cp s223:mapsTo ?parentCp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ],
        [ a sh:SPARQLRule ;
            rdfs:comment "For equipment contained within another piece of equipment use the mapsTo relation to infer  a cnx and Medium from the containing equipment." ;
            sh:construct """
CONSTRUCT {?childCp s223:cnx ?connection .
    ?childCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?childCp s223:mapsTo ?cp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] .

s223:NumberOfElectricalPhases-SinglePhase a s223:Dimensionless-NumberOfElectricalPhases ;
    rdfs:label "Single Phase AC Electricity" .

brick:Air a brick:Substance ;
    skos:broader brick:Gas ;
    skos:definition "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."@en ;
    skos:narrower brick:Building_Air,
        brick:Bypass_Air,
        brick:Discharge_Air,
        brick:Exhaust_Air,
        brick:Mixed_Air,
        brick:Outside_Air,
        brick:Return_Air,
        brick:Supply_Air,
        brick:Zone_Air .

brick:EntityProperty a owl:ObjectProperty ;
    rdfs:label "EntityProperty"@en ;
    rdfs:subClassOf brick:Relationship .

tag:Pump a brick:Tag ;
    rdfs:label "Pump"@en .

tag:Shed a brick:Tag ;
    rdfs:label "Shed"@en .

bsh:has_exactly_8_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 8 ;
            sh:minCount 8 ;
            sh:path brick:hasTag ] .

s223:QuantifiableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Property" ;
    rdfs:comment "This class is for quantifiable values that describe an object (System, Equipment, etc.) that are typically static (hasValue). That is, they are neither measured nor specified in the course of operations." ;
    rdfs:subClassOf s223:Property,
        qudt:Quantity ;
    sh:property [ rdfs:comment "This QuantifiableProperty and the Setpoint associated with it have non-commensurate QuantityKinds" ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty and the Setpoint associated with it have non-commensurate QuantityKinds" ;
                    sh:message "{$this} uses QuantityKind {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses QuantityKind {?sqk} with DimensionVector {?sdv}. These are non-commensurate" ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasQuantityKind ?sqk .
?pqk qudt:hasDimensionVector ?pdv .
?sqk qudt:hasDimensionVector ?sdv .
FILTER (?pqk != ?sqk) .
FILTER (?pdv != ?sdv) .
}
""" ] ],
        [ rdfs:comment "This QuantifiableProperty and the associated Setpoint use non-commensurate Units" ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty and the associated Setpoint use non-commensurate Units" ;
                    sh:message "{$this} uses Unit {?punit}, while Setpoint {?setpoint} uses Unit {?sunit}. These are non-commensurate." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv != ?sdv) .
}
""" ] ],
        [ rdfs:comment "This QuantifiableProperty uses a different Unit than the Setpoint associated with it" ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty uses a different Unit than the Setpoint associated with it" ;
                    sh:message "{$this} uses Unit {?punit}, while Setpoint {?setpoint} uses Unit {?sunit}. Be careful." ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv = ?sdv) .
}
""" ] ],
        [ rdfs:comment "If the relation hasSetpoint is present it must associate the QuantifiableProperty with a Setpoint." ;
            sh:class s223:Setpoint ;
            sh:path s223:hasSetpoint ],
        [ rdfs:comment "A QuantifiableProperty can be associated with a decimal value using the relation hasValue" ;
            sh:datatype xsd:decimal ;
            sh:path s223:hasValue ],
        [ rdfs:comment "A QuantifiableProperty must be associated with at least one QuantityKind using the relation hasQuantityKind." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A QuantifiableProperty must be associated with at least one Unit using the relation hasUnit." ;
            sh:class qudt:Unit ;
            sh:minCount 1 ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the hasQuantityKind relationship if it is unambiguous" ;
            sh:construct """
CONSTRUCT {
$this qudt:hasQuantityKind ?uniqueqk
}
WHERE {
{
SELECT $this (COUNT (DISTINCT (?qk)) AS ?count)
WHERE {
FILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .
$this qudt:hasUnit/qudt:hasQuantityKind ?qk .
}
GROUP BY $this
}
FILTER (?count = 1)
$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .
}
""" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Checks for consistent dimension vectors for a QuantityKind and the Unit" ;
            sh:message "Inconsistent dimensionalities among the Property's Unit and Property's Quantity Kind" ;
            sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
            sh:select """
SELECT $this ?count
WHERE {
{ SELECT  $this (COUNT (DISTINCT ?qkdv) AS ?count)
   WHERE
{
      {
      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv .
      }
      UNION
      {
      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv .
      }
}
 GROUP BY $this
}
FILTER (?count > 1) .
}
""" ] ;
    s223tobrick:translatesTo brick:Parameter .

s223:contains a rdf:Property ;
    rdfs:label "contains" ;
    rdfs:comment "The relation contains associates a Zone, PhysicalSpace, or a piece of Equipment to a DomainSpace, PhysicalSpace, or Equipment respectively" .

brick:lastKnownValue a owl:ObjectProperty,
        brick:EntityProperty ;
    rdfs:label "Last known value"@en ;
    skos:definition "The last known value of the Point entity" .

tag:Return a brick:Tag ;
    rdfs:label "Return"@en .

brick:Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:label "Sensor"@en ;
    rdfs:seeAlso "https://xp20.ashrae.org/terminology/index.php?term=Sensor" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Setpoint,
        brick:Status ;
    skos:definition "A Sensor is an input point that represents the value of a device or instrument designed to detect and measure a variable (ASHRAE Dictionary)."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor .

tag:Condenser a brick:Tag ;
    rdfs:label "Condenser"@en .

s223:Dimensioned-Voltage a s223:Class,
        s223:Dimensioned-Voltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Voltage" ;
    qudt:hasQuantityKind quantitykind:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:subClassOf s223:Context-Dimensioned,
        s223:QuantifiableProperty .

s223:Frequency-60Hz a s223:Dimensioned-Frequency,
        s223:QuantifiableProperty ;
    rdfs:label "60 Hertz" ;
    s223:hasValue 60.0 ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:hasUnit unit:HZ .

tag:Humidity a brick:Tag ;
    rdfs:label "Humidity"@en .

tag:Reset a brick:Tag ;
    rdfs:label "Reset"@en .

tag:Load a brick:Tag ;
    rdfs:label "Load"@en .

rdf:Property a sh:NodeShape ;
    sh:property [ rdfs:comment "This Property must have a label" ;
            sh:path rdfs:label ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "{$this} must have an rdfs:label" ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ] ],
        [ rdfs:comment "This Property must have a comment" ;
            sh:path rdfs:comment ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "{$this} must have an rdfs:comment" ;
                    sh:prefixes <https://brickschema.org/schema/1.4/Brick> ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:comment ?something}) .
}
""" ] ] .

tag:Outside a brick:Tag ;
    rdfs:label "Outside"@en .

tag:Static a brick:Tag ;
    rdfs:label "Static"@en .

tag:Zone a brick:Tag ;
    rdfs:label "Zone"@en .

brick:Substance a owl:Class,
        sh:NodeShape ;
    rdfs:label "Substance"@en ;
    rdfs:subClassOf sosa:FeatureOfInterest,
        brick:Measurable .

brick:hasUnit a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has unit"@en ;
    skos:definition "The QUDT unit associated with this Brick entity (usually a Brick Point instance or Entity Property)"@en .

bsh:NumericValue a rdf:List ;
    rdf:first [ sh:datatype xsd:float ] ;
    rdf:rest ( [ sh:datatype xsd:decimal ] [ sh:datatype xsd:integer ] [ sh:datatype xsd:double ] ) .

tag:Entering a brick:Tag ;
    rdfs:label "Entering"@en .

bsh:has_exactly_2_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 2 ;
            sh:minCount 2 ;
            sh:path brick:hasTag ] .

tag:Leaving a brick:Tag ;
    rdfs:label "Leaving"@en .

s223:hasMedium a rdf:Property ;
    rdfs:label "has Medium" ;
    rdfs:comment "The relation hasMedium is used to indicate what medium is flowing through the connection (e.g., air, water, electricity). The possible values are defined in EnumerationKind-Medium (see `s223:EnumerationKind-Medium`)." .

tag:Cool a brick:Tag ;
    rdfs:label "Cool"@en .

brick:Quantity a owl:Class,
        sh:NodeShape ;
    rdfs:label "Quantity"@en ;
    rdfs:subClassOf qudt:QuantityKind,
        skos:Concept,
        sosa:ObservableProperty,
        brick:Measurable ;
    sh:property bsh:hasQUDTReferenceShape .

tag:PID a brick:Tag ;
    rdfs:label "PID"@en .

s223:Electricity-AC a s223:Class,
        s223:Electricity-AC,
        sh:NodeShape ;
    rdfs:label "Electricity AC" ;
    s223:hasFrequency s223:Dimensioned-Frequency ;
    s223:hasNumberOfElectricalPhases s223:Dimensionless-NumberOfElectricalPhases ;
    s223:hasVoltage s223:Dimensioned-Voltage ;
    rdfs:subClassOf s223:Medium-Electricity ;
    sh:property [ rdfs:comment "An electricity AC medium must have a frequency" ;
            sh:class_ s223:Dimensioned-Frequency ;
            sh:minCount 1 ;
            sh:path s223:hasFrequency ],
        [ rdfs:comment "An electricity AC medium must have a number of electrical phases." ;
            sh:class s223:Dimensionless-NumberOfElectricalPhases ;
            sh:minCount 1 ;
            sh:path s223:hasNumberOfElectricalPhases ],
        [ rdfs:comment "An electricity AC medium must have a voltage." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Dimensioned-LineLineVoltage ] [ sh:class s223:Dimensioned-LineNeutralVoltage ] [ sh:class s223:Dimensioned-Voltage ] ) ;
            sh:path s223:hasVoltage ] .

<https://brickschema.org/schema/1.4/Brick> a owl:Ontology ;
    rdfs:label "Brick" ;
    dcterms:creator ( [ a schema1:Person ;
                schema1:email "gtfierro@mines.edu" ;
                schema1:name "Gabe Fierro" ] [ a schema1:Person ;
                schema1:email "jbkoh@eng.ucsd.edu" ;
                schema1:name "Jason Koh" ] ) ;
    dcterms:issued "2016-11-16" ;
    dcterms:license <https://github.com/BrickSchema/brick/blob/master/LICENSE> ;
    dcterms:modified "2025-03-26" ;
    dcterms:publisher [ a schema1:Consortium ;
            schema1:legalName "Brick Consortium, Inc" ;
            schema1:sameAs <https://brickschema.org/consortium/> ] ;
    rdfs:isDefinedBy <https://brickschema.org/schema/1.4/Brick> ;
    rdfs:seeAlso <https://brickschema.org> ;
    owl:imports <http://data.ashrae.org/bacnet/2020>,
        <http://qudt.org/2.1/collection/usertest>,
        <http://qudt.org/2.1/schema/facade/qudt>,
        <http://qudt.org/2.1/schema/shacl/overlay/qudt>,
        <http://qudt.org/2.1/schema/shacl/qudt>,
        <http://qudt.org/2.1/vocab/dimensionvector>,
        <http://qudt.org/2.1/vocab/prefix>,
        <http://qudt.org/2.1/vocab/quantitykind>,
        <http://qudt.org/2.1/vocab/sou>,
        <http://qudt.org/2.1/vocab/unit>,
        <https://brickschema.org/schema/Brick/ref>,
        <https://w3id.org/rec/recimports> ;
    owl:versionInfo "1.4.3" ;
    sh:declare [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/enumeration#"^^xsd:anyURI ;
            sh:prefix "enum" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://www.w3.org/2002/07/owl#"^^xsd:anyURI ;
            sh:prefix "owl" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ],
        [ sh:namespace "https://brickschema.org/schema/Brick/ref#"^^xsd:anyURI ;
            sh:prefix "ref" ],
        [ sh:namespace "https://brickschema.org/schema/Brick#"^^xsd:anyURI ;
            sh:prefix "brick" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "quantitykind" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "https://brickschema.org/extension/brick_extension_interpret_223#"^^xsd:anyURI ;
            sh:prefix "s223tobrick" ],
        [ sh:namespace "https://brickschema.org/schema/Brick#"^^xsd:anyURI ;
            sh:prefix "brick" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/role#"^^xsd:anyURI ;
            sh:prefix "role" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "qudtqk" ],
        [ sh:namespace "http://qudt.org/vocab/unit/"^^xsd:anyURI ;
            sh:prefix "unit" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "https://brickschema.org/schema/Brick/ref#"^^xsd:anyURI ;
            sh:prefix "ref" ],
        [ sh:namespace "https://w3id.org/rec#"^^xsd:anyURI ;
            sh:prefix "rec" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "https://brickschema.org/schema/Brick#"^^xsd:anyURI ;
            sh:prefix "brick" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/2001/XMLSchema#"^^xsd:anyURI ;
            sh:prefix "xsd" ],
        [ sh:namespace "http://www.w3.org/2002/07/owl#"^^xsd:anyURI ;
            sh:prefix "owl" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ] .

brick:EntityPropertyValue a owl:Class,
        sh:NodeShape ;
    rdfs:label "EntityPropertyValue"@en ;
    rdfs:subClassOf brick:Entity .

bsh:ValueShape a owl:Class,
        sh:NodeShape .

tag:Chilled a brick:Tag ;
    rdfs:label "Chilled"@en .

brick:value a rdf:Property,
        brick:Relationship ;
    rdfs:label "Value"@en ;
    rdfs:subPropertyOf s223:hasValue,
        qudt:value,
        rec:value ;
    skos:definition "The basic value of an entity property" .

tag:Valve a brick:Tag ;
    rdfs:label "Valve"@en .

tag:System a brick:Tag ;
    rdfs:label "System"@en .

bsh:has_exactly_7_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 7 ;
            sh:minCount 7 ;
            sh:path brick:hasTag ] .

tag:Limit a brick:Tag ;
    rdfs:label "Limit"@en .

s223:hasConnectionPoint a rdf:Property ;
    rdfs:label "has connection point" ;
    s223:inverseOf s223:isConnectionPointOf ;
    rdfs:comment "The relation hasConnectionPoint is part of a pair of relations that bind a Connectable thing to a ConnectionPoint. It is the inverse of the relation isConnectionPointOf (see `s223:isConnectionPointOf`)." .

tag:Heat a brick:Tag ;
    rdfs:label "Heat"@en .

tag:Room a brick:Tag ;
    rdfs:label "Room"@en .

tag:Alarm a brick:Tag ;
    rdfs:label "Alarm"@en .

tag:Command a brick:Tag ;
    rdfs:label "Command"@en .

brick:Temperature a brick:Quantity ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:DEG_R,
        unit:K,
        unit:MilliDEG_C,
        unit:PlanckTemperature ;
    skos:narrower brick:Differential_Temperature,
        brick:Dry_Bulb_Temperature,
        brick:Operative_Temperature,
        brick:Radiant_Temperature,
        brick:Wet_Bulb_Temperature ;
    brick:hasQUDTReference quantitykind:Temperature .

tag:Discharge a brick:Tag ;
    rdfs:label "Discharge"@en .

tag:Supply a brick:Tag ;
    rdfs:label "Supply"@en .

bsh:has_exactly_6_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 6 ;
            sh:minCount 6 ;
            sh:path brick:hasTag ] .

tag:Space a brick:Tag ;
    rdfs:label "Space"@en .

tag:Differential a brick:Tag ;
    rdfs:label "Differential"@en .

tag:Hot a brick:Tag ;
    rdfs:label "Hot"@en .

tag:Status a brick:Tag ;
    rdfs:label "Status"@en .

tag:Flow a brick:Tag ;
    rdfs:label "Flow"@en .

tag:Location a brick:Tag ;
    rdfs:label "Location"@en .

tag:Parameter a brick:Tag ;
    rdfs:label "Parameter"@en .

tag:Pressure a brick:Tag ;
    rdfs:label "Pressure"@en .

bsh:has_exactly_3_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 3 ;
            sh:minCount 3 ;
            sh:path brick:hasTag ] .

bsh:has_exactly_5_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 5 ;
            sh:minCount 5 ;
            sh:path brick:hasTag ] .

bsh:has_exactly_4_tags_condition a owl:Class,
        sh:NodeShape ;
    sh:property [ sh:maxCount 4 ;
            sh:minCount 4 ;
            sh:path brick:hasTag ] .

tag:Water a brick:Tag ;
    rdfs:label "Water"@en .

tag:Temperature a brick:Tag ;
    rdfs:label "Temperature"@en .

tag:Setpoint a brick:Tag ;
    rdfs:label "Setpoint"@en .

tag:Air a brick:Tag ;
    rdfs:label "Air"@en .

tag:Sensor a brick:Tag ;
    rdfs:label "Sensor"@en .

brick:Tag a owl:Class,
        sh:NodeShape ;
    rdfs:label "Tag"@en ;
    rdfs:subClassOf brick:Entity ;
    sh:property bsh:isAssociatedWithShape,
        bsh:isTagOfShape .

tag:Equipment a brick:Tag ;
    rdfs:label "Equipment"@en .

owl:Class sh:property bsh:hasAssociatedTagShape,
        bsh:hasTagShape .

tag:Point a brick:Tag ;
    rdfs:label "Point"@en .

brick:hasTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty,
        brick:Relationship ;
    rdfs:label "Has tag"@en ;
    owl:inverseOf brick:isTagOf ;
    skos:definition "The subject has the given tag"@en .

[] sh:minCount 1 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2269 sh:hasValue tag:Run .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2270 sh:hasValue tag:Isolation .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2271 sh:hasValue tag:Derivative .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2272 sh:hasValue tag:Variable .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2273 sh:hasValue tag:Interface .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2274 sh:hasValue tag:Heater .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2275 sh:hasValue tag:Override .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2276 sh:hasValue tag:Ceiling .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2277 sh:hasValue tag:Alarm .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2278 sh:hasValue tag:Ratio .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2279 sh:hasValue tag:Entering .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2280 sh:hasValue tag:Ground .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2281 sh:hasValue tag:Waste .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2282 sh:hasValue tag:Cooled .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2283 sh:hasValue tag:Fume .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2284 sh:hasValue tag:Parking .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2285 sh:hasValue tag:Steam .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2286 sh:hasValue tag:Bulb .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2287 sh:hasValue tag:Lockout .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2288 sh:hasValue tag:Domestic .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2289 sh:hasValue tag:Face .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2290 sh:hasValue tag:Mode .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2291 sh:hasValue tag:Exchanger .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2292 sh:hasValue tag:On .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2293 sh:hasValue tag:Dewpoint .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2294 sh:hasValue tag:VFD .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2295 sh:hasValue tag:Failure .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2296 sh:hasValue tag:Relay .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2297 sh:hasValue tag:Operating .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2298 sh:hasValue tag:Baseboard .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2299 sh:hasValue tag:Embedded .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2300 sh:hasValue tag:Return .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2301 sh:hasValue tag:Torque .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2302 sh:hasValue tag:Boiler .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2303 sh:hasValue tag:Filter .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2304 sh:hasValue tag:Position .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2305 sh:hasValue tag:Air .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2306 sh:hasValue tag:Storage .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2307 sh:hasValue tag:Exhaust .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2308 sh:hasValue tag:Location .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2309 sh:hasValue tag:Food .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2310 sh:hasValue tag:Gas .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2311 sh:hasValue tag:CO .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2312 sh:hasValue tag:Angle .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2313 sh:hasValue tag:Automatic .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2314 sh:hasValue tag:Demand .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2315 sh:hasValue tag:Freeze .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2316 sh:hasValue tag:Thermostat .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2317 sh:hasValue tag:Blind .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2318 sh:hasValue tag:Medium .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2319 sh:hasValue tag:Radiator .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2320 sh:hasValue tag:Cooling .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2321 sh:hasValue tag:Water .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2322 sh:hasValue tag:Collector .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2323 sh:hasValue tag:System .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2324 sh:hasValue tag:Detection .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2325 sh:hasValue tag:Duration .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2326 sh:hasValue tag:Riser .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2327 sh:hasValue tag:Limit .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2328 sh:hasValue tag:Circulator .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2329 sh:hasValue tag:Reset .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2330 sh:hasValue tag:Hood .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2331 sh:hasValue tag:Proportional .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2332 sh:hasValue tag:Port .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2333 sh:hasValue tag:Smoke .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2334 sh:hasValue tag:Flow .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2335 sh:hasValue tag:Meter .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2336 sh:hasValue tag:Illuminance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2337 sh:hasValue tag:Liquid .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2338 sh:hasValue tag:Computer .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2339 sh:hasValue tag:Leaving .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2340 sh:hasValue tag:PM1 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2341 sh:hasValue tag:Surface .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2342 sh:hasValue tag:Concentration .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2343 sh:hasValue tag:Box .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2344 sh:hasValue tag:Station .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2345 sh:hasValue tag:Usage .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2346 sh:hasValue tag:Fluid .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2347 sh:hasValue tag:Conductivity .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2348 sh:hasValue tag:Stop .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2349 sh:hasValue tag:Gauge .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2350 sh:hasValue tag:Fresh .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2351 sh:hasValue tag:Recovery .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2352 sh:hasValue tag:Rain .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2353 sh:hasValue tag:Access .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2354 sh:hasValue tag:Target .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2355 sh:hasValue tag:Media .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2356 sh:hasValue tag:Charging .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2357 sh:hasValue tag:Direction .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2358 sh:hasValue tag:Electric .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2359 sh:hasValue tag:CO2 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2360 sh:hasValue tag:Inside .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2361 sh:hasValue tag:Output .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2362 sh:hasValue tag:FCU .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2363 sh:hasValue tag:Low .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2364 sh:hasValue tag:Battery .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2365 sh:hasValue tag:Off .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2366 sh:hasValue tag:Leak .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2367 sh:hasValue tag:Hot .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2368 sh:hasValue tag:Network .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2369 sh:hasValue tag:Emergency .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2370 sh:hasValue tag:Matter .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2371 sh:hasValue tag:Standby .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2372 sh:hasValue tag:Particulate .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2373 sh:hasValue tag:Discharge .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2374 sh:hasValue tag:Zone .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2375 sh:hasValue tag:Reactive .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2376 sh:hasValue tag:Shade .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2377 sh:hasValue tag:Chiller .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2378 sh:hasValue tag:Deck .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2379 sh:hasValue tag:Radiant .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2380 sh:hasValue tag:Common .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2381 sh:hasValue tag:Room .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2382 sh:hasValue tag:Sensor .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2383 sh:hasValue tag:Tank .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2384 sh:hasValue tag:Status .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2385 sh:hasValue tag:Surveillance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2386 sh:hasValue tag:Area .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2387 sh:hasValue tag:Basin .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2388 sh:hasValue tag:Vehicle .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2389 sh:hasValue tag:Motor .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2390 sh:hasValue tag:Imbalance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2391 sh:hasValue tag:Collection .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2392 sh:hasValue tag:Frame .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2393 sh:hasValue tag:Humidity .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2394 sh:hasValue tag:Unoccupied .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2395 sh:hasValue tag:Service .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2396 sh:hasValue tag:Tint .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2397 sh:hasValue tag:Booster .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2398 sh:hasValue tag:Volume .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2399 sh:hasValue tag:Condensing .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2400 sh:hasValue tag:Max .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2401 sh:hasValue tag:Metering .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2402 sh:hasValue tag:Mechanical .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2403 sh:hasValue tag:Heat .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2404 sh:hasValue tag:Direct .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2405 sh:hasValue tag:Luminance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2406 sh:hasValue tag:Condenser .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2407 sh:hasValue tag:Min .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2408 sh:hasValue tag:Fixed .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2409 sh:hasValue tag:Furniture .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2410 sh:hasValue tag:Panel .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2411 sh:hasValue tag:Manual .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2412 sh:hasValue tag:Voltage .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2413 sh:hasValue tag:Band .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2414 sh:hasValue tag:Correlated .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2415 sh:hasValue tag:Deionised .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2416 sh:hasValue tag:Electrical .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2417 sh:hasValue tag:Outdoor .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2418 sh:hasValue tag:Reducing .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2419 sh:hasValue tag:Shower .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2420 sh:hasValue tag:Temperature .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2421 sh:hasValue tag:Unit .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2422 sh:hasValue tag:PID .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2423 sh:hasValue tag:Sensitivity .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2424 sh:hasValue tag:Equipment .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2425 sh:hasValue tag:Camera .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2426 sh:hasValue tag:Energy .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2427 sh:hasValue tag:Video .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2428 sh:hasValue tag:Natural .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2429 sh:hasValue tag:Intake .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2430 sh:hasValue tag:Point .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2431 sh:hasValue tag:Bypass .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2432 sh:hasValue tag:Transformer .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2433 sh:hasValue tag:Ventilation .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2434 sh:hasValue tag:Transfer .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2435 sh:hasValue tag:Fault .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2436 sh:hasValue tag:Intercom .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2437 sh:hasValue tag:Distribution .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2438 sh:hasValue tag:Loss .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2439 sh:hasValue tag:Generation .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2440 sh:hasValue tag:Inverter .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2441 sh:hasValue tag:Static .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2442 sh:hasValue tag:Fan .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2443 sh:hasValue tag:Ethernet .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2444 sh:hasValue tag:Lag .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2445 sh:hasValue tag:Lobby .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2446 sh:hasValue tag:PM10 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2447 sh:hasValue tag:Pump .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2448 sh:hasValue tag:Disable .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2449 sh:hasValue tag:CRAC .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2450 sh:hasValue tag:Enclosed .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2451 sh:hasValue tag:Adjust .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2452 sh:hasValue tag:Occupied .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2453 sh:hasValue tag:Humidifier .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2454 sh:hasValue tag:Differential .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2455 sh:hasValue tag:Conditioning .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2456 sh:hasValue tag:Stage .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2457 sh:hasValue tag:Main .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2458 sh:hasValue tag:Color .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2459 sh:hasValue tag:Overridden .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2460 sh:hasValue tag:Loop .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2461 sh:hasValue tag:Wet .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2462 sh:hasValue tag:Delay .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2463 sh:hasValue tag:Speed .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2464 sh:hasValue tag:Lighting .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2465 sh:hasValue tag:Cool .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2466 sh:hasValue tag:Effective .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2467 sh:hasValue tag:Supply .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2468 sh:hasValue tag:Circuit .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2469 sh:hasValue tag:Controller .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2470 sh:hasValue tag:Parameter .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2471 sh:hasValue tag:Wheel .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2472 sh:hasValue tag:Hardware .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2473 sh:hasValue tag:Core .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2474 sh:hasValue tag:Aid .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2475 sh:hasValue tag:Duct .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2476 sh:hasValue tag:Refrigerant .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2477 sh:hasValue tag:Security .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2478 sh:hasValue tag:PM2.5 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2479 sh:hasValue tag:Space .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2480 sh:hasValue tag:Enable .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2481 sh:hasValue tag:Wash .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2482 sh:hasValue tag:Open .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2483 sh:hasValue tag:Maintenance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2484 sh:hasValue tag:Wind .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2485 sh:hasValue tag:Photovoltaic .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2486 sh:hasValue tag:Tolerance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2487 sh:hasValue tag:Load .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2488 sh:hasValue tag:Step .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2489 sh:hasValue tag:Outside .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2490 sh:hasValue tag:Beam .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2491 sh:hasValue tag:Enthalpy .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2492 sh:hasValue tag:Modulating .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2493 sh:hasValue tag:Switch .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2494 sh:hasValue tag:High .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2495 sh:hasValue tag:Heating .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2496 sh:hasValue tag:Array .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2497 sh:hasValue tag:PV .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2498 sh:hasValue tag:Breaker .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2499 sh:hasValue tag:Integral .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2500 sh:hasValue tag:Regulator .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2501 sh:hasValue tag:Velocity .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2502 sh:hasValue tag:Vertical .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2503 sh:hasValue tag:Shed .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2504 sh:hasValue tag:Telecom .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2505 sh:hasValue tag:Close .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2506 sh:hasValue tag:Setpoint .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2507 sh:hasValue tag:Detector .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2508 sh:hasValue tag:Stack .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2509 sh:hasValue tag:Preheat .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2510 sh:hasValue tag:Gain .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2511 sh:hasValue tag:Tower .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2512 sh:hasValue tag:Safety .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2513 sh:hasValue tag:Cold .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2514 sh:hasValue tag:Building .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2515 sh:hasValue tag:Count .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2516 sh:hasValue tag:Office .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2517 sh:hasValue tag:Wall .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2518 sh:hasValue tag:Expansion .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2519 sh:hasValue tag:Coil .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2520 sh:hasValue tag:Relative .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2521 sh:hasValue tag:Handler .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2522 sh:hasValue tag:Entrance .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2523 sh:hasValue tag:Rooftop .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2524 sh:hasValue tag:Control .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2525 sh:hasValue tag:Disconnect .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2526 sh:hasValue tag:Diffuser .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2527 sh:hasValue tag:Deadband .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2528 sh:hasValue tag:Valve .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2529 sh:hasValue tag:Command .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2530 sh:hasValue tag:Makeup .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2531 sh:hasValue tag:Lead .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2532 sh:hasValue tag:Drive .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2533 sh:hasValue tag:Time .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2534 sh:hasValue tag:Underfloor .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2535 sh:hasValue tag:Occupancy .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2536 sh:hasValue tag:Server .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2537 sh:hasValue tag:Lounge .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2538 sh:hasValue tag:Average .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2539 sh:hasValue tag:Relief .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2540 sh:hasValue tag:Current .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2541 sh:hasValue tag:Reheat .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2542 sh:hasValue tag:Mixed .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2543 sh:hasValue tag:HVAC .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2544 sh:hasValue tag:ICT .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2545 sh:hasValue tag:Ice .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2546 sh:hasValue tag:Floor .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2547 sh:hasValue tag:Luminaire .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2548 sh:hasValue tag:Source .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2549 sh:hasValue tag:Pressure .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2550 sh:hasValue tag:AHU .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2551 sh:hasValue tag:TVOC .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2552 sh:hasValue tag:Damper .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2553 sh:hasValue tag:Power .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2554 sh:hasValue tag:Chilled .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2555 sh:hasValue tag:Fire .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2556 sh:hasValue tag:Pre .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2557 sh:hasValue tag:Solar .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2558 sh:hasValue tag:Frequency .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2559 sh:hasValue tag:Economizer .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2560 sh:hasValue tag:Thermal .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2561 sh:hasValue tag:Elevator .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2562 sh:hasValue tag:Cycle .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2563 sh:hasValue tag:Level .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2564 sh:hasValue tag:Laboratory .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2565 sh:hasValue tag:Start .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2566 sh:hasValue tag:Generator .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2567 sh:hasValue tag:Plenum .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2568 sh:hasValue tag:Grains .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2569 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2550 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2570 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2353 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2571 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2451 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2572 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2474 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2573 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2305 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2574 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2277 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2575 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2312 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2576 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2386 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2577 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2496 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2578 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2313 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2579 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2538 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2580 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2413 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2581 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2298 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2582 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2387 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2583 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2364 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2584 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2490 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2585 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2317 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2586 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2302 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2587 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2397 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2588 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2343 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2589 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2498 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2590 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2514 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2591 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2286 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2592 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2431 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2593 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2359 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2594 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2311 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2595 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2449 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2596 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2425 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2597 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2276 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2598 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2356 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2599 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2554 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2600 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2377 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2601 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2468 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2602 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2328 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2603 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2505 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2604 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2519 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2605 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2513 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2606 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2391 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2607 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2322 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2608 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2458 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2609 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2529 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2610 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2380 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2611 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2338 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2612 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2342 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2613 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2406 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2614 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2399 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2615 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2455 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2616 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2347 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2617 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2524 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2618 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2469 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2619 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2465 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2620 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2282 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2621 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2320 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2622 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2473 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2623 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2414 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2624 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2515 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2625 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2540 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2626 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2562 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2627 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2552 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2628 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2527 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2629 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2378 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2630 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2415 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2631 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2462 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2632 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2314 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2633 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2271 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2634 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2324 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2635 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2507 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2636 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2293 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2637 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2454 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2638 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2526 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2639 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2404 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2640 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2357 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2641 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2448 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2642 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2373 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2643 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2525 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2644 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2437 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2645 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2288 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2646 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2532 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2647 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2475 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2648 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2325 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2649 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2559 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2650 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2466 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2651 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2358 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2652 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2416 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2653 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2561 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2654 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2299 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2655 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2369 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2656 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2480 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2657 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2450 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2658 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2426 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2659 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2279 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2660 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2491 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2661 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2522 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2662 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2424 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2663 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2443 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2664 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2291 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2665 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2307 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2666 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2518 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2667 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2362 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2668 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2289 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2669 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2295 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2670 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2442 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2671 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2435 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2672 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2303 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2673 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2555 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2674 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2408 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2675 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2546 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2676 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2334 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2677 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2346 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2678 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2309 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2679 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2392 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2680 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2315 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2681 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2558 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2682 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2350 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2683 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2283 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2684 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2409 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2685 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2510 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2686 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2310 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2687 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2349 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2688 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2439 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2689 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2566 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2690 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2568 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2691 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2280 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2692 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2543 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2693 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2521 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2694 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2472 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2695 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2403 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2696 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2274 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2697 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2495 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2698 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2494 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2699 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2330 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2700 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2367 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2701 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2453 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2702 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2393 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2703 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2544 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2704 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2545 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2705 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2336 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2706 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2390 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2707 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2360 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2708 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2429 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2709 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2499 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2710 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2436 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2711 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2273 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2712 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2440 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2713 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2270 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2714 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2564 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2715 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2444 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2716 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2531 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2717 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2366 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2718 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2339 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2719 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2563 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2720 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2464 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2721 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2327 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2722 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2337 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2723 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2487 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2724 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2445 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2725 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2308 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2726 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2287 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2727 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2460 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2728 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2438 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2729 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2537 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2730 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2363 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2731 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2547 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2732 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2405 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2733 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2457 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2734 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2483 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2735 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2530 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2736 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2411 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2737 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2370 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2738 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2400 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2739 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2402 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2740 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2355 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2741 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2318 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2742 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2335 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2743 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2401 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2744 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2407 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2745 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2542 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2746 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2290 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2747 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2492 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2748 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2389 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2749 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2428 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2750 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2368 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2751 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2535 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2752 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2452 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2753 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2365 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2754 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2516 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2755 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2292 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2756 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2482 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2757 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2297 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2758 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2417 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2759 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2361 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2760 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2489 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2761 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2459 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2762 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2275 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2763 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2422 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2764 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2446 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2765 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2340 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2766 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2478 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2767 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2497 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2768 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2410 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2769 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2470 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2770 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2284 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2771 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2372 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2772 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2485 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2773 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2567 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2774 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2430 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2775 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2332 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2776 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2304 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2777 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2553 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2778 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2556 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2779 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2509 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2780 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2549 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2781 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2331 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2782 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2447 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2783 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2379 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2784 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2319 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2785 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2352 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2786 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2278 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2787 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2375 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2788 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2351 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2789 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2418 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2790 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2476 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2791 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2500 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2792 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2541 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2793 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2520 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2794 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2296 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2795 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2539 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2796 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2329 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2797 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2300 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2798 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2326 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2799 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2523 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2800 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2381 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2801 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2269 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2802 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2512 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2803 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2477 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2804 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2423 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2805 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2382 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2806 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2536 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2807 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2395 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2808 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2506 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2809 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2376 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2810 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2503 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2811 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2419 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2812 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2333 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2813 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2557 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2814 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2548 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2815 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2479 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2816 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2463 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2817 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2508 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2818 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2456 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2819 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2371 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2820 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2565 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2821 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2441 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2822 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2344 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2823 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2384 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2824 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2285 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2825 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2488 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2826 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2348 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2827 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2306 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2828 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2467 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2829 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2341 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2830 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2385 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2831 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2493 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2832 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2323 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2833 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2551 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2834 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2383 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2835 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2354 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2836 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2504 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2837 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2420 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2838 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2560 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2839 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2316 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2840 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2533 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2841 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2396 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2842 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2486 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2843 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2301 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2844 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2511 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2845 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2434 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2846 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2432 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2847 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2534 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2848 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2421 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2849 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2394 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2850 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2345 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2851 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2294 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2852 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2528 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2853 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2272 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2854 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2388 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2855 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2501 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2856 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2433 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2857 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2502 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2858 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2427 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2859 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2412 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2860 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2398 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2861 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2517 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2862 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2481 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2863 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2281 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2864 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2321 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2865 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2461 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2866 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2471 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2867 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2484 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2868 sh:path brick:hasTag ;
    sh:qualifiedMinCount 1 ;
    sh:qualifiedValueShape _:necb52958d2894aeaa9cd5ed9d6cef8d4b2374 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1016 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2704 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1037 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2866 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1117 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2701 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b113 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2591 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b114 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2865 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b116 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2631 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1160 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2707 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1163 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2708 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1174 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2712 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1202 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2715 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1249 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2608 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1250 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2623 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1283 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2729 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1313 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2731 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1329 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2733 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1332 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2734 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1345 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2735 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1347 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2677 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1391 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2739 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1471 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2843 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1512 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2624 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1557 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2757 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b158 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2577 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1604 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2764 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1608 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2765 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1611 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2766 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1614 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2607 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1683 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2778 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1730 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2612 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1747 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2787 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1776 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2794 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1824 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2799 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1840 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2811 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1857 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2806 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1910 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2818 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2016 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2833 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2090 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2846 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2166 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2861 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b222 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2585 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2222 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2867 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b303 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2596 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b376 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2601 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b385 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2629 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b410 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2595 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b411 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2611 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b421 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2678 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b447 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2616 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b477 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2691 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b488 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2844 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b497 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2622 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b517 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2762 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b519 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2626 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b53 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2620 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b564 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2630 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b574 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2633 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b607 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2639 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b652 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2646 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b677 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2648 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b683 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2649 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b707 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2775 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b716 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2747 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b723 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2653 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b768 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2661 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b80 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2693 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b834 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2663 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b929 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2572 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b953 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2680 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b969 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2683 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b970 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2699 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b973 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2684 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b978 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2791 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1014 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2635 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1054 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2856 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1129 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2842 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1136 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2694 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1147 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2705 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b118 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2804 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1203 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2716 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b125 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2575 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1499 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2830 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1589 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2761 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1625 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2770 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1693 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2789 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1739 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2785 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b188 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2618 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2066 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2839 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b253 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2589 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b266 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2643 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b276 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2798 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b29 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2570 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b311 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2743 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b317 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2597 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b357 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2687 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b379 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2603 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b382 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2605 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b394 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2696 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b40 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2584 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b412 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2615 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b459 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2860 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b49 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2571 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b506 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2706 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b511 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2786 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b629 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2679 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b671 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2647 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b701 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2598 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b705 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2854 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b733 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2654 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b742 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2689 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b745 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2710 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b769 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2724 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b77 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2690 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b79 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2569 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b879 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2669 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b963 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2682 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1028 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2788 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b111 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2855 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1159 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2668 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1316 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2732 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1500 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2858 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b152 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2578 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1547 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2801 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1552 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2756 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b160 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2841 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1615 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2767 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1618 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2772 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b166 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2845 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1720 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2783 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1771 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2792 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1877 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2812 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b198 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2581 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2097 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2847 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b2124 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2853 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b216 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2576 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b392 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2582 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b426 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2717 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b429 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2664 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b436 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2713 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b509 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2759 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b538 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2750 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b60 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2638 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b605 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2711 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b650 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2862 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b70 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2728 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b727 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2857 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b778 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2657 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b780 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2688 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b890 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2671 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b915 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2736 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b994 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2863 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1024 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2697 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1686 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2779 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1696 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2795 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b173 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2579 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b20 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2600 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b204 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2675 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b206 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2583 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b220 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2758 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b231 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2587 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b258 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2740 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b295 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2594 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b309 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2674 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b319 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2667 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b337 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2602 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b383 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2714 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b610 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2640 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b694 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2835 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b735 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2829 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b753 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2634 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b862 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2817 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b888 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2851 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1065 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2726 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1251 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2720 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1465 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2748 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1510 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2751 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b159 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2809 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1616 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2813 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b228 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2586 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b241 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2692 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b30 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2617 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b575 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2685 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b628 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2644 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b88 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2773 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b310 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2722 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b312 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2790 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b372 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2666 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b444 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2749 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b480 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2820 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b481 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2826 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b582 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2636 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b614 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2641 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b630 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2836 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b686 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2650 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b859 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2793 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b86 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2727 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b959 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2681 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b199 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2784 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b210 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2652 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b214 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2859 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b236 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2588 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b503 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2754 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b505 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2625 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b649 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2822 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b710 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2850 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1603 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2737 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1605 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2771 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1921 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2819 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b278 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2592 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b471 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2621 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b62 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2660 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b721 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2745 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b98 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2825 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b130 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2610 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1944 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2824 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b393 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2606 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b443 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2614 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b474 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2814 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b734 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2768 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b287 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2593 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b211 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2807 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b31 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2803 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b318 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2604 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b68 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2632 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b156 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2831 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b260 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2590 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b329 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2672 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b370 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2838 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b529 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2776 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b632 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2645 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b264 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2742 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b369 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2834 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b598 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2816 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b910 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2673 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b282 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2627 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b43 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2651 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b44 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2777 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b645 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2655 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b807 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2741 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b883 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2755 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b135 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2703 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b348 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2580 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b104 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2709 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b154 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2746 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b207 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2658 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b208 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2827 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b150 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2802 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b349 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2781 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b751 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2753 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b269 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2686 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b364 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2656 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b27 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2840 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b66 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2628 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b84 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2848 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b232 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2670 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1361 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2738 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1416 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2744 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b176 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2665 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b291 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2719 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b750 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2698 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1372 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2752 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b1382 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2849 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b803 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2730 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b234 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2782 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b344 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2810 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b690 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2797 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b428 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2613 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b13 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2702 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b343 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2796 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b342 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2723 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b183 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2868 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b620 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2760 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b96 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2821 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b586 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2659 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b587 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2718 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b174 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2619 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b105 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2763 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b41 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2599 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b196 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2852 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b100 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2832 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b73 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2721 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b178 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2695 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b6 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2800 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b153 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2609 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b51 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2574 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b180 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2642 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b181 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2828 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b7 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2815 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b271 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2700 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b56 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2637 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b171 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2823 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b64 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2676 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b5 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2725 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b74 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2769 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b57 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2780 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b54 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2864 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b102 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2837 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b26 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2808 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b12 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2573 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b15 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2805 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b21 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2662 .

_:necb52958d2894aeaa9cd5ed9d6cef8d4b14 sh:property _:necb52958d2894aeaa9cd5ed9d6cef8d4b2774 .
