@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sdo: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

brick:Ablutions_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room for performing cleansing rituals before prayer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ablutions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Ablutions_Room" ;
    brick:hasAssociatedTag tag:Ablutions,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Absolute_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    skos:definition "Measures the present state of absolute humidity"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:AbsoluteHumidityObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absolute ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absolute,
        tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:AbsoluteHumidity ;
    brick:hasSubstance brick:Air .

brick:Absorption_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Absorption ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Absorption,
        tag:Chiller,
        tag:Equipment .

brick:Acceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Acceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Acceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Access_Reader a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Access_Control_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Access ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reader ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Access,
        tag:Control,
        tag:Equipment,
        tag:Reader,
        tag:Security .

brick:Active_Chilled_Beam a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Beam ;
    skos:definition "A Chilled Beam with an integral primary air connection that induces air flow through the device."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Active ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Beam ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Active,
        tag:Beam,
        tag:Chilled,
        tag:Equipment .

brick:Active_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power> ;
    rdfs:subClassOf brick:Electric_Power_Sensor ;
    skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Real ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Point,
        tag:Power,
        tag:Real,
        tag:Sensor ;
    brick:hasQuantity qudtqk:ActivePower .

brick:Air_Cooled_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses air to cool the refrigerant, used in various commercial and industrial cooling applications"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Cooled,
        tag:Equipment,
        tag:Water .

brick:Air_Flow_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates loss in air flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Loss,
        tag:Point .

brick:Air_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Loop ;
    skos:definition "The set of connected equipment serving one path of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Loop .

brick:Alarm_Delay_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Delay_Parameter ;
    skos:definition "A parameter determining how long to delay an alarm after sufficient conditions have been met"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Delay ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Delay,
        tag:Parameter,
        tag:Point .

brick:Ammonia_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ammonia ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ammonia,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Ammonia_Concentration ;
    brick:hasSubstance brick:Air .

brick:Atrium a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Atrium_(architecture)> ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "a large open-air or skylight covered space surrounded by a building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Atrium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Atrium" ;
    brick:hasAssociatedTag tag:Atrium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Atrium .

brick:Auditorium a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space for performances or larger gatherings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Auditorium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Auditorium" ;
    brick:hasAssociatedTag tag:Auditorium,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Auditorium .

brick:Automatic_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mode_Command ;
    skos:definition "Controls whether or not a device or controller is operating in \"Automatic\" mode"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Automatic_Tint_Window a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window with tint control."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Window ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Shade,
        tag:Tint,
        tag:Window .

brick:Automatic_Tint_Window_Array a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "An array of Automatic Tint Windows."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Array ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Array,
        tag:Shade,
        tag:System,
        tag:Tint .

brick:Automatic_Transfer_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Automatic_Switch,
        brick:Transfer_Switch ;
    skos:definition "An automatic transfer switch (ATS) is a device that automatically transfers a power supply from its primary source to a backup source when it senses a failure or outage in the primary source."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Automatic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Transfer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Automatic,
        tag:Equipment,
        tag:Switch,
        tag:Transfer .

brick:Availability_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Availability ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Availability,
        tag:Point,
        tag:Status .

brick:Average_Cooling_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Power .

brick:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    skos:definition "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure .

brick:Average_Heating_Demand_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Demand_Sensor ;
    skos:definition "Measures the average power consumed by a heating process as the amount of power consumed over some interval"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Average,
        tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Power .

brick:Average_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The computed average temperature of air in a zone, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Average ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Backflow_Preventer_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Check_Valve ;
    skos:definition "Valve designed to prevent the reverse flow of fluid, typically water, thereby protecting potable water supplies from contamination or pollution."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Backflow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Preventer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Backflow,
        tag:Preventer,
        tag:Valve .

brick:Basement a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Floor ;
    owl:deprecated true ;
    skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BasementLevel" ;
    brick:hasAssociatedTag tag:Basement,
        tag:Floor,
        tag:Location ;
    brick:isReplacedBy rec:BasementLevel .

brick:Battery a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Storage ;
    skos:definition "A container that stores chemical energy that can be converted into electricity and used as a source of power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Equipment,
        tag:Storage .

brick:Battery_Energy_Storage_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Storage_System ;
    skos:definition "A collection of batteries that provides energy storage, along with their supporting equipment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Energy,
        tag:Storage,
        tag:System .

brick:Battery_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room used to hold batteries for backup power"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Battery,
        tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Battery_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the capacity of a battery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Battery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Battery,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity qudtqk:Voltage .

brick:Bench_Space a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "For areas of play in a stadium, the area for partcipants and referees by the side of the field"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider creating a rec:Zone that is part of a rec:Stadium" ;
    brick:hasAssociatedTag tag:Area,
        tag:Bench,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:Zone .

brick:Blind a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Window_blind> ;
    rdfs:subClassOf brick:Shading_Equipment ;
    skos:definition "A window covering."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Equipment,
        tag:Shade .

brick:Blind_Group a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Shading_System ;
    skos:definition "A group of Blinds commonly attached to a single controller."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Blind ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Group ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shade ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Blind,
        tag:Group,
        tag:Shade,
        tag:System .

brick:Boiler_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "A command to control a boiler"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Command,
        tag:Point .

brick:Booster_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Fan .

brick:Box_Mode_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mode_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mode ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Box,
        tag:Command,
        tag:Mode,
        tag:Point .

brick:Branch_Selector a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device in VRF systems that regulates the flow of refrigerant to different indoor units or branches, ensuring optimal distribution of heating or cooling according to the specific requirements of each zone or area in the building."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Branch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Selector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Branch,
        tag:Equipment,
        tag:HVAC,
        tag:Selector .

brick:Breaker_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Breaker Panel distributes power into various end-uses."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Breaker ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Breaker,
        tag:Equipment .

brick:Broadcast_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Media_Room ;
    owl:deprecated true ;
    skos:definition "A space to organize and manage a broadcast. Separate from studio"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Broadcast ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Media ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom" ;
    brick:hasAssociatedTag tag:Broadcast,
        tag:Location,
        tag:Media,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:RecordingRoom .

brick:Building_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Setpoint for humidity in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Static_Pressure_Sensor ;
    skos:definition "The static pressure of air within a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Pressure_Setpoint,
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of the entire building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Building_Air .

brick:Building_Chilled_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Chilled_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of chilled water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Chilled,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Chilled_Water .

brick:Building_Disconnect_Switch a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disconnect_Switch ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disconnect ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Disconnect,
        tag:Equipment,
        tag:Switch .

brick:Building_Electrical_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Electrical_Meter ;
    skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Electrical,
        tag:Equipment,
        tag:Meter .

brick:Building_Gas_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Gas_Meter ;
    skos:definition "A meter that measures the usage or consumption of gas of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Gas,
        tag:Meter ;
    brick:hasSubstance brick:Natural_Gas .

brick:Building_Hot_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Hot_Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of hot water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Hot_Water .

brick:Building_Water_Meter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Building_Meter,
        brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of water of a whole building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Building ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Meter,
        tag:Water ;
    brick:hasSubstance brick:Water .

brick:Bus_Riser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Equipment ;
    skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Riser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Riser .

brick:Bypass_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for bypass air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Bypass_Air .

brick:Bypass_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Command,
        tag:Point .

brick:Bypass_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A bypass damper is a type of damper that is employed in forced-air bypass applications to reduce the buildup of static pressure, usually when certain zone dampers are closed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Damper,
        tag:Equipment .

brick:Bypass_Water_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:Bypass_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of bypass water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Bypass_Water .

brick:CO2_Alarm_Sensitivity_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm_Sensitivity_Parameter ;
    skos:definition "A parameter indicates the sensitivity to activate a CO2 alarm."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensitivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:Parameter,
        tag:Point,
        tag:Sensitivity .

brick:CO2_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO2_Sensor ;
    skos:definition "Measures the difference between CO2 levels of inside and outside air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO2,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO2_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Differential_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Differential,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_CO_Concentration ;
    brick:hasSubstance brick:Air .

brick:CO_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO_Sensor ;
    skos:definition "Measures the concentration of CO"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:CO ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:CO,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:CO_Concentration .

brick:Cafeteria a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A space to serve food and beverages"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cafeteria ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CafeteriaRoom" ;
    brick:hasAssociatedTag tag:Cafeteria,
        tag:Common,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:CafeteriaRoom .

brick:Capacity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Capacity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Capacity,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Capacity .

brick:Capillary_Tube_Metering_Device a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A fixed orifice device in refrigeration systems that controls refrigerant flow based on its diameter and length, without moving parts"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fixed,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Refrigerant .

brick:Cassette_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A type of fan coil unit installed within the ceiling void, typically using a cassette for air delivery"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cassette ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cassette,
        tag:Ceiling,
        tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Unit .

brick:Ceiling_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ceiling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ceiling,
        tag:Equipment,
        tag:Fan .

brick:Centrifugal_Chiller a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
    rdfs:subClassOf brick:Chiller ;
    skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Centrifugal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chiller ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Centrifugal,
        tag:Chiller,
        tag:Equipment .

brick:Change_Filter_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates that a filter must be changed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Change ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Change,
        tag:Filter,
        tag:Point .

brick:Chilled_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Chilled_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of chilled water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Chilled,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Pump,
        brick:Circulator_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Circulator,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Chilled_Water_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Coil ;
    skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Coil,
        tag:Cool,
        tag:Equipment,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Load_Shed_Differential_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure on either side of a chilled water valve"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Differential_Pressure_Step_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Step ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Step,
        tag:Water .

brick:Chilled_Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Water_Differential_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between the entering water to the chiller or other water cooling device and leaving water from the same chiller or other water cooling device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Discharge_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gauge_Pressure_Sensor ;
    skos:definition "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Gauge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:Chilled_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Loop,
        tag:Water .

brick:Chilled_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Return_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Chilled_Water .

brick:Chilled_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank specifically designed to store chilled water in HVAC systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Sensor .

brick:Chilled_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Supply_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Flow_Setpoint .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Sensor .

brick:Chilled_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:System,
        tag:Water .

brick:Chilled_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System_Enable_Command ;
    skos:definition "Enables operation of the chilled water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Command,
        tag:Enable,
        tag:Point,
        tag:System,
        tag:Water .

brick:Chilled_Water_Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Energy_Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient cooling by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Energy,
        tag:Equipment,
        tag:Storage,
        tag:Tank,
        tag:Thermal,
        tag:Water .

brick:Chilled_Water_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A thermal expansion tank designed specifically for chilled water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Expansion,
        tag:Tank,
        tag:Thermal .

brick:Chilled_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of chilled water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Close_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Close ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Close,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Cloudage a brick:Quantity ;
    rdfs:label "Cloudage"@en ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless ;
    skos:definition "The fraction of the sky obscured by clouds when observed from a particular location",
        "The fraction of the sky obscured by clouds when observed from a particular location"@en .

brick:Cold_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Laboratory" ;
    brick:hasAssociatedTag tag:Box,
        tag:Cold,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Cold_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank used to store cold water, usually in a building's water supply system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cold,
        tag:Equipment,
        tag:Storage,
        tag:Water .

brick:Coldest_Zone_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    skos:definition "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Coldest ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Coldest,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    brick:hasQuantity brick:Temperature .

brick:Collection_Basin_Water_Heater a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://www.coolingtowerworld.com/c-30-basin-heater.aspx> ;
    rdfs:subClassOf brick:Water_Heater ;
    skos:definition "Basin heaters prevent cold water basin freeze-up, e.g. in cooling towers, closed circuit fluid coolers, or evaporative condensers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heater ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Equipment,
        tag:Heater,
        tag:Water .

brick:Collection_Basin_Water_Level_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Alarm ;
    skos:definition "An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Water .

brick:Collection_Basin_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Collection_Basin_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Basin ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Collection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Collection_Basin_Water .

brick:Communication_Loss_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Alarm ;
    skos:definition "An alarm that indicates a loss of communication e.g. with a device or controller"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Communication ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loss ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Communication,
        tag:Loss,
        tag:Point .

brick:Compressor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Compressor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Compressor,
        tag:Equipment .

brick:Concession a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Food_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Concessions ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Food ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom" ;
    brick:hasAssociatedTag tag:Concessions,
        tag:Food,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:FoodHandlingRoom .

brick:Condensate_Leak_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leak_Alarm ;
    skos:definition "An alarm that indicates a leak of condensate from a cooling system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensate ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Condensate,
        tag:Leak,
        tag:Point .

brick:Condenser owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "'Condenser' and 'Condensing Unit' are interchangable terms. Renaming class to 'Condensing_Unit' to further aligns with ASHRAE's terminology." ;
    brick:isReplacedBy brick:Condensing_Unit .

brick:Condenser_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Exchanger,
        tag:Heat .

brick:Condenser_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of condenser water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A valve installed in a bypass line of a condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Circulator_Pump,
        brick:Condenser_Water_Pump ;
    skos:definition "Used to move chilled water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Condenser,
        tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Condenser_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Flow_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Condenser_Water .

brick:Condenser_Water_Isolation_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Isolation_Valve ;
    skos:definition "An isolation valve installed in the condenser water loop"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Isolation,
        tag:Valve,
        tag:Water .

brick:Condenser_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate condenser water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Loop,
        tag:Water .

brick:Condenser_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
    rdfs:subClassOf brick:Water_System ;
    skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:System,
        tag:Water .

brick:Condenser_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Valve,
        brick:Water_Valve ;
    skos:definition "A valve that modulates the flow of condenser water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Condensing_Natural_Gas_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Natural_Gas_Boiler ;
    skos:definition "A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Natural ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Condensing,
        tag:Equipment,
        tag:Gas,
        tag:Natural .

brick:Conference_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space dedicated in which to hold a meetings"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conference ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ConferenceRoom" ;
    brick:hasAssociatedTag tag:Conference,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ConferenceRoom .

brick:Contact_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Contact ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Contact,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Control_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A space from which operations are managed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:SecurityRoom" ;
    brick:hasAssociatedTag tag:Control,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:SecurityRoom .

brick:Cooling_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cool,
        tag:Point .

brick:Cooling_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for cooling"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Power .

brick:Cooling_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Command that enables cooling functionality in equipment but certain condition(s) must be met first before actively cooling. For the actively cooling control, see Cooling_Command."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Cooling,
        tag:Enable,
        tag:Point .

brick:Cooling_Only_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Only_Ground_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ground ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Ground,
        tag:Source,
        tag:Unit .

brick:Cooling_Only_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Only_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Cooling_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Cooling_Tower a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Tower .

brick:Cooling_Tower_Fan a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://highperformancehvac.com/cooling-tower-fan/> ;
    rdfs:subClassOf brick:Fan ;
    skos:definition "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tower ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Fan,
        tag:Tower .

brick:Cooling_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment,
        brick:Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cool,
        tag:Equipment,
        tag:Valve .

brick:Copy_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for common office equipment, including printers and copiers"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Copy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CopyingRoom" ;
    brick:hasAssociatedTag tag:Copy,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:CopyingRoom .

brick:Core_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Embedded_Temperature_Sensor ;
    skos:definition "Measures the internal temperature of the radiant layer at the heat source or sink level of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Core_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Embedded_Temperature_Setpoint ;
    skos:definition "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Core ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Core,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Cubicle a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Office ;
    owl:deprecated true ;
    skos:definition "A smaller space set aside for an individual, but not with a door and without full-height walls"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cubicle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Office ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Workspace perhaps with a rec:Desk" ;
    brick:hasAssociatedTag tag:Cubicle,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Workspace .

brick:Current_Imbalance_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Imbalance_Sensor ;
    skos:definition "A sensor which measures the current difference (imbalance) between phases of an electrical system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Imbalance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Imbalance,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Current_Imbalance .

brick:Current_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Current_Ratio_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the ratio of currents in a transformer"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Current ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ratio ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Current,
        tag:Electric,
        tag:Point,
        tag:Ratio,
        tag:Setpoint ;
    brick:hasQuantity brick:Electric_Current .

brick:Curtailment_Override_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Override_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Curtailment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Override ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Curtailment,
        tag:Override,
        tag:Point .

brick:DC_Bus_Voltage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    skos:definition "Measures the voltage across a DC bus"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bus ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dc ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Voltage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bus,
        tag:Dc,
        tag:Point,
        tag:Sensor,
        tag:Voltage ;
    brick:hasQuantity qudtqk:Voltage .

brick:Damper_Position_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper_Command,
        brick:Position_Command ;
    skos:definition "Controls the position (the degree of openness) of a damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Damper,
        tag:Point,
        tag:Position ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Position_Sensor ;
    skos:definition "Measures the current position of a damper in terms of the percent of fully open"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Sensor ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets the position of damper"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Setpoint ;
    brick:hasQuantity brick:Position .

brick:Damper_Position_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Position ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Point,
        tag:Position,
        tag:Status ;
    brick:hasQuantity brick:Position .

brick:Deceleration_Time_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deceleration ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deceleration,
        tag:Point,
        tag:Setpoint,
        tag:Time ;
    brick:hasQuantity brick:Time .

brick:Dehumidification_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dehumidification ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dehumidification,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Dehumidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Triggers the dehumidification process, actively removing moisture from the air to achieve desired humidity levels"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dehumidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Dehumidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Deionised_Water_Conductivity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Conductivity_Sensor ;
    skos:definition "Measures the electrical conductance of deionised water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Conductivity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Conductivity,
        tag:Deionised,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity qudtqk:Conductivity ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionised_Water_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    skos:definition "Measures the height/level of deionised water in some container"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deionised ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deionised,
        tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Level ;
    brick:hasSubstance brick:Deionized_Water .

brick:Deionized_Water_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Alarm ;
    skos:definition "An alarm that indicates deionized water leaks."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deionized ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Deionized,
        tag:Point,
        tag:Water .

brick:Derivative_Gain_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gain_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gain ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Derivative_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Derivative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Derivative,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Detention_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Security_Service_Room ;
    owl:deprecated true ;
    skos:definition "A space for the temporary involuntary confinement of people"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detention ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Detention_Room" ;
    brick:hasAssociatedTag tag:Detention,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Dewpoint_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets dew point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:DewPointTemperature .

brick:Differential_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Temperature_Setpoint ;
    skos:definition "Sets temperature of diffrential air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Differential_Discharge_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Differential_Pressure_Bypass_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Bypass_Valve ;
    skos:definition "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Bypass ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Differential,
        tag:Equipment,
        tag:Pressure,
        tag:Valve .

brick:Differential_Speed_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Speed_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Sensor,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Differential_Speed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Setpoint ;
    skos:definition "Sets differential speed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Setpoint,
        tag:Speed ;
    brick:hasQuantity brick:Speed .

brick:Differential_Supply_Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Differential_Entering_Leaving_Water_Temperature_Sensor .

brick:Dimmer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Switch ;
    skos:definition "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Dimmer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Interface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Switch ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Dimmer,
        tag:Equipment,
        tag:Interface,
        tag:Switch .

brick:Direct_Expansion_Cooling_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Cooling_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cool ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Cool,
        tag:Direct,
        tag:Equipment,
        tag:Expansion .

brick:Direct_Expansion_Heating_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Coil ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Direct,
        tag:Equipment,
        tag:Expansion,
        tag:Heat .

brick:Direction_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Commands that affect the direction of some phenomenon"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Direction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Direction,
        tag:Point ;
    brick:hasQuantity brick:Direction .

brick:Disable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Enthalpy,
        tag:Point .

brick:Disable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Disable,
        tag:Point,
        tag:Temperature .

brick:Disable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Disable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Disable_Command ;
    skos:definition "Disables the use of fixed temperature temperature"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Disables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Disable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Disable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if functionality has been disabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Disable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Disable,
        tag:Point,
        tag:Status .

brick:Discharge_Chilled_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Chilled_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water .

brick:Discharge_Chilled_Water_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Chilled_Water_Temperature_Setpoint .

brick:Discharge_Condenser_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Condenser_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water .

brick:Discharge_Condenser_Water_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Condenser_Water_Flow_Sensor,
        brick:Discharge_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Flow_Sensor .

brick:Discharge_Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor,
        brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Sensor .

brick:Discharge_Condenser_Water_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Condenser_Water_Temperature_Setpoint .

brick:Discharge_Hot_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Hot_Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water .

brick:Discharge_Water a brick:Substance ;
    owl:deprecated true ;
    skos:broader brick:Water ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Water .

brick:Displacement_Flow_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Displacement ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Displacement,
        tag:Equipment,
        tag:Flow .

brick:Domestic_Hot_Water_Circulator_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Circulator_Pump ;
    skos:definition "Used to move domestic hot water in a closed circuit, ensuring continuous flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Circulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Circulator,
        tag:Domestic,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Domestic_Hot_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the pressure difference in domestic hot water systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe used to carry domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Discharge_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Sensor .

brick:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Supply_Hot_Water_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of domestic hot water in a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_System_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
    skos:definition "Enables operation of the domestic hot water system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:Point,
        tag:System,
        tag:Water .

brick:Domestic_Hot_Water_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Valve ;
    skos:definition "A valve regulating the flow of domestic hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Valve,
        tag:Water .

brick:Domestic_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Loop,
        tag:Water .

brick:Drench_Hose a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drench ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hose ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drench,
        tag:Emergency,
        tag:Equipment,
        tag:Hose,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Drive_Ready_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Drive ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ready ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Drive,
        tag:Point,
        tag:Ready,
        tag:Status .

brick:Dry_Cooler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A dry cooler is a fluid cooler that uses air, a relatively dry, non-liquid fluid to accomplish process cooling. (https://submer.com/submer-academy/library/dry-cooler/)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cooler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dry ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cooler,
        tag:Dry,
        tag:Equipment,
        tag:HVAC .

brick:Duct_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Duct ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Duct,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Air .

brick:EconCycle_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Econcycle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Econcycle,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Economizer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Economizer,
        tag:Equipment .

brick:Economizer_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that is part of an economizer that is used to module the flow of air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Economizer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Economizer,
        tag:Equipment .

brick:Effective_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Cooling_Zone_Air_Temperature_Setpoint .

brick:Effective_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint." ;
    brick:isReplacedBy brick:Effective_Heating_Zone_Air_Temperature_Setpoint .

brick:Effective_Return_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Return_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Room_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Room_Air_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Effective ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Heat,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Effective_Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "The class 'Effective_Zone_Air_Temperature_Setpoint' is deprecated and replaced to better represent its function as a target setpoint" ;
    brick:isReplacedBy brick:Effective_Target_Zone_Air_Temperature_Setpoint .

brick:Electric_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Electric_Radiator ;
    skos:definition "Electric heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Electric,
        tag:Equipment,
        tag:Radiator .

brick:Electric_Boiler a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Boiler ;
    skos:definition "A closed, pressure vessel that uses electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Boiler ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Boiler,
        tag:Electric,
        tag:Equipment .

brick:Electrical_Energy_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Energy_Usage_Sensor ;
    skos:definition "A sensor that records the quantity of electrical energy consumed in a given period"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electric ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electric,
        tag:Energy,
        tag:Point,
        tag:Sensor,
        tag:Usage ;
    brick:hasQuantity brick:Electric_Energy .

brick:Electronic_Expansion_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Refrigerant_Metering_Device ;
    skos:definition "A digitally controlled valve in HVAC systems that precisely regulates refrigerant flow."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Liquid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Metering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Modulating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Refrigerant ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Expansion,
        tag:Gas,
        tag:Liquid,
        tag:Metering,
        tag:Modulating,
        tag:Refrigerant,
        tag:Valve .

brick:Electronic_Mixing_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Mixing_Valve ;
    skos:definition "Electronically controlled valve for precise mixing of hot and cold fluid."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electronic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Mixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Electronic,
        tag:Equipment,
        tag:Mixed,
        tag:Valve .

brick:Elevator a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Elevator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Equipment .

brick:Emergency_Air_Flow_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:System .

brick:Emergency_Air_Flow_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:Point,
        tag:Status,
        tag:System .

brick:Emergency_Generator_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Alarm ;
    skos:definition "An alarm that indicates off-normal conditions associated with an emergency generator"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Emergency,
        tag:Generator,
        tag:Point .

brick:Emergency_Generator_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency generator is active"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Generator,
        tag:Point,
        tag:Status .

brick:Emergency_Phone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Intercom_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intercom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Phone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Intercom,
        tag:Phone,
        tag:Security .

brick:Emergency_Power_Off_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system that can power down a single piece of equipment or a single system from a single point"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Off,
        tag:Power,
        tag:System .

brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:High,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System,
        tag:Temperature .

brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leak ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System .

brick:Emergency_Push_Button_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if an emergency button has been pushed"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Button ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Push ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Button,
        tag:Emergency,
        tag:Point,
        tag:Push,
        tag:Status .

brick:Employee_Entrance_Lobby a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Lobby ;
    owl:deprecated true ;
    skos:definition "An open space near an entrance that is typicaly only used for employees"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Employee ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lobby ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Common,
        tag:Employee,
        tag:Entrance,
        tag:Lobby,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:Enable_Differential_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Enthalpy,
        tag:Point .

brick:Enable_Differential_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of differential temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Differential,
        tag:Enable,
        tag:Point,
        tag:Temperature .

brick:Enable_Fixed_Enthalpy_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed enthalpy control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Point .

brick:Enable_Fixed_Temperature_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Enables the use of fixed temperature control"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fixed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Fixed,
        tag:Point,
        tag:Temperature .

brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Enables hot water system when outside air temperature reaches the indicated value"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Enable,
        tag:Hot,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Energy_Generation_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Generation_Sensor ;
    skos:definition "A sensor measuring the amount of generated energy."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Generation,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Energy .

brick:Energy_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A space or group of spaces that are managed or monitored as one unit for energy purposes"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone" ;
    brick:hasAssociatedTag tag:Energy,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:Zone .

brick:Entering_Chilled_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint,
        brick:Entering_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of chilled entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Chilled ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Entering,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Chilled_Water .

brick:Entering_Domestic_Hot_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Sensor,
        brick:Entering_Hot_Water_Temperature_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Domestic_Hot_Water_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint,
        brick:Entering_Water_Temperature_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Domestic ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Entering,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Hot_Water_Flow_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    skos:definition "Sets the target flow rate of hot entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Flow,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity qudtqk:VolumeFlowRate ;
    brick:hasSubstance brick:Entering_Hot_Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity qudtqk:Power .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Hot_Water_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Entering_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Entering_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Entering_Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Pressure_Sensor ;
    skos:definition "Measures the water pressure at the entry point of a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Entering_Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the entering water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Entering,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Entering_Water_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of entering water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Entering,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Entering_Water .

brick:Entering_Water_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Entering,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time,
        tag:Water .

brick:Entering_Water_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Entering ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Entering,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature,
        tag:Water .

brick:Enthalpy_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets enthalpy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enthalpy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Enthalpy .

brick:Entrance a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The location and space of a building where people enter and exit the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Entrance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Entrance" ;
    brick:hasAssociatedTag tag:Entrance,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Entrance .

brick:Environment_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "(also known as climatic chamber), enclosed space designed to create a particular environment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Environment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Environment_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Environment,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Laboratory .

brick:Equipment_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Telecom_Room ;
    owl:deprecated true ;
    skos:definition "A telecommunications room where equipment that serves the building is stored"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom" ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:UtilitiesRoom .

brick:Evaporative_Heat_Exchanger a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Evaporative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Evaporative,
        tag:Exchanger,
        tag:Heat .

brick:Even_Month_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Even ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Month ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Even,
        tag:Month,
        tag:Point,
        tag:Status .

brick:Exercise_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "An indoor room used for exercise and physical activities"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Exercise ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ExerciseRoom" ;
    brick:hasAssociatedTag tag:Exercise,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:ExerciseRoom .

brick:Exhaust_Air_Dewpoint_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    skos:definition "Measures dewpoint of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Dewpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Exhaust,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:DewPointTemperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to exhaust air from the building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Differential_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
    skos:definition "Sets the target air differential pressure between an upstream and downstream point in a exhaust air duct or conduit"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Relative_Humidity_Sensor ;
    skos:definition "Measures the relative humidity of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Relative ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Humidity_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    skos:definition "Humidity setpoint for exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Deadband_Setpoint,
        brick:Exhaust_Air_Stack_Flow_Setpoint ;
    skos:definition "Sets the size of a deadband of exhaust air stack flow"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Stack ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Stack,
        tag:Time .

brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Stack .

brick:Exhaust_Air_Stack_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in the exhaust air stack"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stack ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Stack ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Exhaust_Air_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Velocity_Pressure_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Velocity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    brick:hasQuantity brick:Velocity_Pressure ;
    brick:hasSubstance brick:Exhaust_Air .

brick:Exhaust_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that modulates the flow of exhaust air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exhaust ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Exhaust .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:subClassOf brick:Command ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Disable_Command .

brick:Exhaust_Fan_Enable_Command owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Exhaust_Fan_Enable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names" ;
    brick:isReplacedBy brick:Enable_Command .

brick:Eye_Wash_Station a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Emergency_Wash_Station ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Emergency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Eye ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wash ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Eye,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Fan_On_Off_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Status,
        brick:On_Off_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fan,
        tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Fan_Speed_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Command ;
    skos:definition "Controls the speed of fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Speed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fan,
        tag:Point,
        tag:Speed .

brick:Fan_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "Variable-frequency drive for fans"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan,
        tag:VFD .

brick:Fault_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Reset_Command ;
    skos:definition "Clears a fault status"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Fault,
        tag:Point,
        tag:Reset .

brick:Field_Of_Play a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "The area of a stadium where athletic events occur, e.g. the soccer pitch"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Field ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Play ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Field_Of_Play" ;
    brick:hasAssociatedTag tag:Area,
        tag:Field,
        tag:Location,
        tag:Outdoor,
        tag:Play ;
    brick:isReplacedBy rec:OutdoorSpace .

brick:Filter_Air_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Differential_Pressure_Sensor,
        brick:Filter_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in air pressure before and after an air filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Filter_Reset_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Reset_Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Filter,
        tag:Point,
        tag:Reset .

brick:Filter_Water_Differential_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Filter_Differential_Pressure_Sensor,
        brick:Water_Differential_Pressure_Sensor ;
    skos:definition "Measures the difference in water pressure before and after a water filter."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Filter,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure .

brick:Final_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Final ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter,
        tag:Final .

brick:Fire_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Safety .

brick:Fire_Alarm_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Fire_alarm_control_panel> ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "Fire alarm panel is the controlling component of a fire alarm system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Alarm_Manual_Call_Point a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <http://www.coopermedc.com/products/manual-alarm-call-points> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "Manual alarm call points are designed for the purpose of raising an alarm manually once verification of a fire or emergency condition exists. by operating the push button or break glass the alarm signal can be raised."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Call ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Call,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Safety,
        tag:Station .

brick:Fire_Alarm_Pull_Station a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Manual_fire_alarm_activation#Fire_alarm_pull_station> ;
    rdfs:subClassOf brick:Manual_Fire_Alarm_Activation_Equipment ;
    skos:definition "An active fire protection device (usually wall-mounted) that when activated initiates an alarm on a fire alarm system. In its simplest form the user activates the alarm by pulling the handle down."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Manual ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pull ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Station ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Equipment,
        tag:Fire,
        tag:Manual,
        tag:Pull,
        tag:Safety,
        tag:Station .

brick:Fire_Control_Panel a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    skos:definition "A panel-mounted device that provides status and control of a fire safety system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Control ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Panel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Control,
        tag:Equipment,
        tag:Fire,
        tag:Panel,
        tag:Safety .

brick:Fire_Safety_System a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://assetinsights.net/Glossary/G_Fire_Safety_System.html> ;
    rdfs:subClassOf brick:Safety_System ;
    skos:definition "A system containing devices and equipment that monitor, detect and suppress fire hazards"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Safety,
        tag:System .

brick:Fire_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures the presence of fire"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fire,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Fire_Sprinkler_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A specialized thermal expansion tank that is part of a building's fire suppression system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Expansion,
        tag:Fire,
        tag:Tank,
        tag:Thermal .

brick:Fire_Sprinkler_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A specialized tank intended to store water that can be quickly accessed for fire suppression."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fire,
        tag:Storage,
        tag:Water .

brick:Fire_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance" ;
    brick:hasAssociatedTag tag:Fire,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:ServiceEntrance .

brick:First_Aid_Kit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FirstAid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Aid,
        tag:Equipment,
        tag:FirstAid,
        tag:Safety .

brick:First_Aid_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Medical_Room ;
    owl:deprecated true ;
    skos:definition "A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Aid ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:First ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Meidcal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for First_Aid_Room" ;
    brick:hasAssociatedTag tag:Aid,
        tag:First,
        tag:Location,
        tag:Meidcal,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:TreatmentRoom .

brick:Floor_Fan_Coil_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fan_Coil_Unit ;
    skos:definition "A fan coil unit installed on the floor, typically against a wall, for providing heating and cooling in residential or small office spaces"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:FCU ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fan ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Floor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:FCU,
        tag:Fan,
        tag:Floor,
        tag:Unit .

brick:Formaldehyde_Level_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Quality_Sensor ;
    skos:definition "Measures the concentration of formaldehyde in air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Formaldehyde ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Formaldehyde,
        tag:Level,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Formaldehyde_Concentration ;
    brick:hasSubstance brick:Air .

brick:Freeze_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if a substance contained within a vessel has frozen"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freeze ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Freeze,
        tag:Point,
        tag:Status .

brick:Freezer a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Freezer ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Freezer" ;
    brick:hasAssociatedTag tag:Freezer,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

brick:Frequency_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Sets frequency"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frequency ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity brick:Frequency .

brick:Fresh_Air_Fan a owl:Class ;
    rdfs:subClassOf brick:Fan ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation" ;
    brick:isReplacedBy brick:Outside_Fan .

brick:Frost_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor,
        brick:Temperature_Sensor ;
    skos:definition "Senses the presence of frost or conditions that may cause frost"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:BooleanValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Frost ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Frost,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Frost .

brick:Fume_Hood a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Exhaust_Fan ;
    skos:definition "A fume hood is a type of local exhaust ventilation device designed to protect users from exposure to hazardous fumes, vapors, and dust. It is typically mounted over a workspace, table, or shelf to capture and conduct unwanted gases away from the enclosed area."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fume,
        tag:Hood .

brick:Fume_Hood_Air_Flow_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of air in a fume hood"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fume ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hood ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:Hood,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:VolumeFlowRate .

brick:Gas_Distribution a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Equipment ;
    skos:definition "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Equipment,
        tag:Gas .

brick:Gas_Pressure_Regulator_Valve a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gas_Valve,
        brick:Pressure_Regulator_Valve ;
    skos:definition "Valve designed to maintain controlled downstream gas pressure with varying upstream pressure."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Regulator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Valve ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Pressure,
        tag:Regulator,
        tag:Valve .

brick:Gas_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures gas concentration (other than CO2)"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless .

brick:Gas_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gas ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gas,
        tag:System .

brick:Gatehouse a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Space ;
    owl:deprecated true ;
    skos:definition "The standalone building used to manage the entrance to a campus or building grounds"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gatehouse ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Gatehouse" ;
    brick:hasAssociatedTag tag:Gatehouse,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Building .

brick:Generator_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Electrical_Room ;
    owl:deprecated true ;
    skos:definition "A room for electrical equipment, specifically electrical generators."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Electrical ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Generator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Service ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom" ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Generator,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space ;
    brick:isReplacedBy rec:ElectricityRoom .

brick:Grease_Interceptor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Separation_Tank ;
    skos:definition "A larger, more industrial version of a grease trap designed to handle higher volumes of wastewater and more efficiently separate grease and fats."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Waste ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Tank,
        tag:Waste .

brick:HVAC_Zone a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Zone ;
    owl:deprecated true ;
    skos:definition "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:HVAC ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Zone ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:HVACZone" ;
    brick:hasAssociatedTag tag:HVAC,
        tag:Location,
        tag:Zone ;
    brick:isReplacedBy rec:HVACZone .

brick:Hail_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Sensor ;
    skos:definition "Measures hail in terms of its size and damage potential"@en ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hail ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hail,
        tag:Point,
        tag:Sensor ;
    brick:hasQuantity qudtqk:Dimensionless ;
    brick:hasSubstance brick:Hail .

brick:Hallway a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Common_Space ;
    owl:deprecated true ;
    skos:definition "A common space, used to connect other parts of a building"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Common ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hallway ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Hallway" ;
    brick:hasAssociatedTag tag:Common,
        tag:Hallway,
        tag:Location,
        tag:Space ;
    brick:isReplacedBy rec:Hallway .

brick:Hazardous_Materials_Storage a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Storage_Room ;
    owl:deprecated true ;
    skos:definition "A storage space set aside (usually with restricted access) for the storage of materials that can be hazardous to living beings or the environment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hazardous ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Materials ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hazardous_Materials_Storage" ;
    brick:hasAssociatedTag tag:Hazardous,
        tag:Location,
        tag:Materials,
        tag:Room,
        tag:Space,
        tag:Storage ;
    brick:isReplacedBy rec:Room .

brick:Heat_Detector a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fire_Safety_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detector ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fire ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Safety ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detector,
        tag:Equipment,
        tag:Fire,
        tag:Heat,
        tag:Safety .

brick:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Heat_Exchanger_Leaving_Water_Temperature_Sensor .

brick:Heat_Exchanger_System_Enable_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Status,
        brick:System_Status ;
    skos:definition "Indicates if the heat exchanger system has been enabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Exchanger ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Enable,
        tag:Exchanger,
        tag:Heat,
        tag:Point,
        tag:Status,
        tag:System .

brick:Heat_Pump_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Heat_Pump_Ground_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Ground ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Heat_Pump_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Pump_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source,
        tag:Water .

brick:Heat_Recovery_Air_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Recovery_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Recovery,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Heat_Recovery_Hot_Water_System a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_System ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:System ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Hot,
        tag:Recovery,
        tag:System,
        tag:Water .

brick:Heat_Recovery_Water_Source_Condensing_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heat_Recovery_Condensing_Unit ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Condenser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Condensing ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Cooling ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Recovery ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Source ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Condensing,
        tag:Cooling,
        tag:Equipment,
        tag:Heating,
        tag:Recovery,
        tag:Source,
        tag:Unit,
        tag:Water .

brick:Heat_Sensor a owl:Class ;
    rdfs:subClassOf brick:Sensor ;
    owl:deprecated true ;
    sh:property [ a sh:PropertyShape ;
            sh:class rec:DoubleValueObservation ;
            sh:maxCount 1 ;
            sh:name "last known value" ;
            sh:nodeKind sh:IRI ;
            sh:path brick:lastKnownValue ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "This class has a poor definition is supplanted by Temperature_Sensor" ;
    brick:isReplacedBy brick:Temperature_Sensor .

brick:Heat_Sink_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    skos:definition "Measure temperature of the heat sink on a device such as a VFD."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat_Sink ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat_Sink,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Heat_Wheel a owl:Class,
        sh:NodeShape ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Thermal_wheel> ;
    rdfs:subClassOf brick:Heat_Exchanger ;
    skos:definition "A rotary heat exchanger positioned within the supply and exhaust air streams of an air handling system in order to recover heat energy"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wheel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Wheel .

brick:Heat_Wheel_VFD a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Variable_Frequency_Drive ;
    skos:definition "A VFD that drives a heat wheel"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:VFD ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Wheel ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:VFD,
        tag:Wheel .

brick:Heating_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Controls the amount of heating to be delivered (typically as a proportion of total heating output)"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Heat,
        tag:Point .

brick:Heating_Demand_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    skos:definition "Sets the rate required for heating"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Demand ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Power .

brick:Heating_Enable_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Enable_Command ;
    skos:definition "Command that enables heating functionality in equipment but certain condition(s) must be met first before actively heating. For the actively heating control, see Heating_Command."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Enable ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heating ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Heating,
        tag:Point .

brick:Heating_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Heating_Thermal_Power_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Power_Sensor ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Power ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Power,
        tag:Sensor,
        tag:Thermal ;
    brick:hasQuantity qudtqk:Power .

brick:High_Air_Flow_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Flow_Alarm ;
    skos:definition "An alarm that indicates that the air flow is higher than normal."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:High,
        tag:Point .

brick:High_CO2_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:CO2_Alarm ;
    skos:definition "A device that indicates high concentration of carbon dioxide."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:CO2 ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:High,
        tag:Point .

brick:High_Head_Pressure_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Pressure_Alarm ;
    skos:definition "An alarm that indicates a high pressure generated on the output side of a gas compressor in a refrigeration or air conditioning system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Head ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Head,
        tag:High,
        tag:Point,
        tag:Pressure .

brick:High_Humidity_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Alarm ;
    skos:definition "An alarm that indicates high concentration of water vapor in the air."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Humidity,
        tag:Point .

brick:High_Humidity_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Parameter ;
    skos:definition "A parameter determining the humidity level at which to trigger a high humidity alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Humidity,
        tag:Parameter,
        tag:Point .

brick:High_Outside_Air_Lockout_Temperature_Differential_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Parameter ;
    skos:definition "The upper bound of the outside air temperature lockout range"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lockout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:High,
        tag:Lockout,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:High_Return_Air_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:High_Temperature_Alarm,
        brick:Return_Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates that return air temperature is too high"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Return ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:High,
        tag:Point,
        tag:Return,
        tag:Temperature .

brick:High_Static_Pressure_Cutout_Setpoint_Limit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a High_Static_Pressure_Cutout_Setpoint."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Cutout ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Limit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Cutout,
        tag:High,
        tag:Limit,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:High_Temperature_Alarm_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    skos:definition "A parameter determining the temperature level at which to trigger a high temperature alarm"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Discharge_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_High_Temperature_Hot_Water_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_High_Temperature_Hot_Water_Temperature_Sensor .

brick:Hold_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hold ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hold,
        tag:Point,
        tag:Status .

brick:Hospitality_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room at a stadium, usually overlooking the field of play, that is physical separate from the other seating at the venue"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hospitality ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hospitality_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Hospitality,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:Room .

brick:Hot_Box a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Laboratory ;
    owl:deprecated true ;
    skos:definition "hot air chamber forming part of an air handler."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Box ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laboratory ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hot_Box" ;
    brick:hasAssociatedTag tag:Box,
        tag:Hot,
        tag:Laboratory,
        tag:Location,
        tag:Room ;
    brick:isReplacedBy rec:Room .

brick:Hot_Water_Baseboard_Radiator a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Baseboard_Radiator,
        brick:Hot_Water_Radiator ;
    skos:definition "Hydronic heating device located at or near the floor"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Baseboard ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Radiator ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Equipment,
        tag:Hot,
        tag:Radiator,
        tag:Water .

brick:Hot_Water_Booster_Pump a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Booster_Pump,
        brick:Hot_Water_Pump ;
    skos:definition "Used to increase the pressure and flow of hot water in a system to ensure adequate supply where needed."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Booster ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pump ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Booster,
        tag:Equipment,
        tag:Hot,
        tag:Pump,
        tag:Water .

brick:Hot_Water_Coil a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Heating_Coil ;
    skos:definition "A heating element typically made of pipe, tube or wire that emits heat that is filled with hot water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Coil ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Heat ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:Heat,
        tag:Hot,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Hot,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Hot_Water_Differential_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
    skos:definition "Measures the difference in temperature between the entering water to the boiler or other water heating device and leaving water from the same boiler or other water heating device"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Differential_Temperature .

brick:Hot_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Sensor,
        brick:Hot_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Discharge_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Setpoint,
        brick:Hot_Water_Flow_Setpoint ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Hot_Water_Gauge_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Gauge_Pressure_Sensor ;
    skos:definition "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of hot water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Gauge ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Gauge,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Gauge_Pressure .

brick:Hot_Water_Loop a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Loop ;
    skos:definition "A collection of equipment that transport and regulate hot water among each other"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Loop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Loop,
        tag:Water .

brick:Hot_Water_Return_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Return_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Entering_Hot_Water_Flow_Sensor .

brick:Hot_Water_Static_Pressure_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of hot air"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Static ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    brick:hasQuantity brick:Static_Pressure ;
    brick:hasSubstance brick:Hot_Water .

brick:Hot_Water_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Storage_Tank ;
    skos:definition "A tank designed to store hot water in an HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Storage,
        tag:Water .

brick:Hot_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:subClassOf brick:Hot_Water_Flow_Sensor,
        brick:Supply_Water_Flow_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Sensor .

brick:Hot_Water_Supply_Flow_Setpoint a owl:Class ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
    owl:deprecated true ;
    brick:deprecatedInVersion "1.3.0" ;
    brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    brick:isReplacedBy brick:Leaving_Hot_Water_Flow_Setpoint .

brick:Hot_Water_Thermal_Energy_Storage_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Energy_Storage_Tank ;
    skos:definition "A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient heating by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Energy ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Storage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Energy,
        tag:Equipment,
        tag:Hot,
        tag:Storage,
        tag:Tank,
        tag:Thermal,
        tag:Water .

brick:Hot_Water_Thermal_Expansion_Tank a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Thermal_Expansion_Tank ;
    skos:definition "A thermal expansion tank used in hot water heating systems."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Expansion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Thermal ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Expansion,
        tag:Hot,
        tag:Tank,
        tag:Thermal .

brick:Hot_Water_Usage_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Usage_Sensor ;
    skos:definition "Measures the amount of hot water that is consumed, over some period of time"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Usage ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Usage,
        tag:Water ;
    brick:hasQuantity qudtqk:Volume .

brick:Humidification_Start_Stop_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidification ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Start ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Stop ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidification,
        tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Humidifier a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    skos:definition "A device that adds moisture to air or other gases"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidifier ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Humidifier .

brick:Humidifier_Fault_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fault_Status ;
    skos:definition "Indicates the presence of a fault in a humidifier"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidifier ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Fault,
        tag:Humidifier,
        tag:Point,
        tag:Status .

brick:Humidify_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidify ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Humidify,
        tag:Point ;
    brick:hasSubstance brick:Air .

brick:Humidity_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of humidity"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Humidity,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:RelativeHumidity .

brick:Humidity_Tolerance_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Humidity_Parameter,
        brick:Tolerance_Parameter ;
    skos:definition "A parameter determining the difference between upper and lower limits of humidity."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Humidity ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tolerance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Parameter,
        tag:Point,
        tag:Tolerance .

brick:IDF a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Distribution_Frame ;
    owl:deprecated true ;
    skos:definition "An room for an intermediate distribution frame, where cables carrying signals from the main distrubtion frame terminate and then feed out to endpoints"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Distribution ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Frame ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:IDF ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Telecom ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CableRoom" ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Frame,
        tag:IDF,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom ;
    brick:isReplacedBy rec:CableRoom .

brick:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water leaving an ice tank"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Ice ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Tank ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Ice,
        tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Illuminance_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Setpoint ;
    skos:definition "Target Illuminance of the zone."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Illuminance ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Point,
        tag:Setpoint ;
    brick:hasQuantity qudtqk:Illuminance .

brick:Induction_Unit a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Terminal_Unit ;
    skos:definition "A device with an primary air connection and integrated coil and condensate pan that performs sensible and latent cooling of a space. Essentially an Active Chilled Beam with a built in condensate pan."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Induction ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Unit ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Induction,
        tag:Unit .

brick:Information_Area a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outdoor_Area ;
    owl:deprecated true ;
    skos:definition "An information booth or kiosk where visitors would look for information"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Area ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Information ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outdoor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.1" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Information_Area" ;
    brick:hasAssociatedTag tag:Area,
        tag:Information,
        tag:Location,
        tag:Outdoor ;
    brick:isReplacedBy rec:Reception .

brick:Inside_Face_Surface_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Sensor ;
    skos:definition "Measures the inside surface (relative to the space) of the radiant panel of the radiant heating and cooling HVAC system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Inside,
        tag:Point,
        tag:Sensor,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Inside_Face_Surface_Temperature_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Radiant_Panel_Temperature_Setpoint ;
    skos:definition "Sets temperature for the inside face surface temperature of the radiant panel."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Face ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Inside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Surface ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Face,
        tag:Inside,
        tag:Point,
        tag:Setpoint,
        tag:Surface,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Intake_Air_Filter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Filter ;
    skos:definition "Filters air intake"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Filter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intake ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Filter,
        tag:Intake .

brick:Intake_Air_Temperature_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    skos:definition "Measures air at the interface between the building and the outside"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intake ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Outside ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Intake,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature ;
    brick:hasQuantity brick:Temperature .

brick:Intrusion_Detection_Equipment a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Security_Equipment ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Detection ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Intrusion ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Security ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Detection,
        tag:Equipment,
        tag:Intrusion,
        tag:Security .

brick:Isolation_Damper a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Damper ;
    skos:definition "A damper that isolates a section of ductwork or other air handling system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Damper ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Isolation ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment,
        tag:Isolation .

brick:Janitor_Room a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A room set aside for the storage of cleaning equipment and supplies"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Janitor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Location ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Room ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Space ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:deprecatedInVersion "1.4.0" ;
    brick:deprecationMitigationMessage "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BackOffice" ;
    brick:hasAssociatedTag tag:Janitor,
        tag:Location,
        tag:Room,
        tag:Space ;
    brick:isReplacedBy rec:BackOffice .

brick:Jet_Nozzle_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed to produce high velocity discharge air stream to throw the air over a large distance or target the air stream to a localize area"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Jet ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Nozzle ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Equipment,
        tag:Jet,
        tag:Nozzle .

brick:Laminar_Flow_Air_Diffuser a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Air_Diffuser ;
    skos:definition "An air diffuser that is designed for low discharge air speeds to provide uniform and unidirectional air pattern which minimizes room air entrainment"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Air ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Diffuser ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Equipment ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Flow ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Laminar ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Diffuser,
        tag:Equipment,
        tag:Flow,
        tag:Laminar .

brick:Last_Fault_Code_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Fault_Status ;
    skos:definition "Indicates the last fault code that occurred"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Code ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Fault ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Last ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Code,
        tag:Fault,
        tag:Last,
        tag:Point,
        tag:Status .

brick:Lead_Lag_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Enables lead/lag operation"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lag ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Lag,
        tag:Lead,
        tag:Point .

brick:Lead_Lag_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "Indicates if lead/lag operation is enabled"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Lag ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Lag,
        tag:Lead,
        tag:Point,
        tag:Status .

brick:Lead_On_Off_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:On_Off_Command ;
    skos:definition "Controls the active/inactive status of the \"lead\" part of a lead/lag system"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Lead ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Off ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:On ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Lead,
        tag:Off,
        tag:On,
        tag:Point .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_High_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:High ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:High,
        tag:Hot,
        tag:Leaving,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Load_Shed_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity qudtqk:Power .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Load_Shed_Status ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Load ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Shed ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water .

brick:Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leaving_Hot_Water_Temperature_Low_Reset_Setpoint ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Hot ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Low ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Medium ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Reset ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Hot,
        tag:Leaving,
        tag:Low,
        tag:Medium,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature .

brick:Leaving_Water_Differential_Pressure_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Leaving,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    brick:hasQuantity brick:Differential_Pressure ;
    brick:hasSubstance brick:Leaving_Water .

brick:Leaving_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Differential,
        tag:Integral,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time,
        tag:Water .

brick:Leaving_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Differential ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Water .

brick:Leaving_Water_Pressure_Sensor a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Pressure_Sensor ;
    skos:definition "Measures the water pressure at the exit point of a system."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Pressure ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Sensor ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Leaving,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    brick:hasQuantity brick:Pressure .

brick:Leaving_Water_Temperature_Alarm a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the leaving water."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Alarm ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Leaving,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Leaving_Water_Temperature_Deadband_Setpoint a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of leaving water"@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Deadband ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Setpoint ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Leaving,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    brick:hasQuantity brick:Temperature ;
    brick:hasSubstance brick:Leaving_Water .

brick:Leaving_Water_Temperature_Integral_Time_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Integral ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Time ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Integral,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time,
        tag:Water .

brick:Leaving_Water_Temperature_Proportional_Band_Parameter a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Band ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Leaving ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:PID ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Parameter ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Proportional ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Temperature ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Water ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Band,
        tag:Leaving,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature,
        tag:Water .

brick:Level_Command a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Command ;
    skos:definition "Adjusts the operational state to a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Command ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Command,
        tag:Level,
        tag:Point .

brick:Level_Status a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Status ;
    skos:definition "The current operational state of a specific level within a predefined range."@en ;
    sh:rule [ a sh:TripleRule ;
            sh:object tag:Level ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Point ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            sh:object tag:Status ;
            sh:predicate brick:hasTag ;
            sh:subject sh:this ] ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Status .

brick:Library a owl:Class,
        sh:NodeShape ;
    rdfs:subClassOf brick:Room ;
    owl:deprecated true ;
    skos:definition "A place for the storage and/or consumption of physical media, e.g. books, periodicals, and DVDs/CDs"@en ;
