      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5625",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5626",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5627",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5628",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5629",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#AzimuthShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b736"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b749"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b736",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/ARCSEC"
          },
          {
            "@id": "http://qudt.org/vocab/unit/MicroRAD"
          },
          {
            "@id": "http://qudt.org/vocab/unit/REV"
          },
          {
            "@id": "http://qudt.org/vocab/unit/ARCMIN"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG"
          },
          {
            "@id": "http://qudt.org/vocab/unit/RAD"
          },
          {
            "@id": "http://qudt.org/vocab/unit/MIN_Angle"
          },
          {
            "@id": "http://qudt.org/vocab/unit/GON"
          },
          {
            "@id": "http://qudt.org/vocab/unit/MIL_Angle"
          },
          {
            "@id": "http://qudt.org/vocab/unit/GRAD"
          },
          {
            "@id": "http://qudt.org/vocab/unit/MilliRAD"
          },
          {
            "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b749",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#maxInclusive": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 360
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minInclusive": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 0
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Room_Air",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Room Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enable Fixed Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed enthalpy control"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2790"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2791"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2792"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2793"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2794"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2790",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2791",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2792",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2793",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fixed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2794",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Discharge_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Discharge Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Rack",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rack"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#ICT_Rack"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Loading_Dock",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Loading Dock"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A part of a facility where delivery trucks can load and unload. Usually partially enclosed with specific traffic lanes leading to the dock"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3042"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3043"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3044"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3045"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3046"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Loading_Dock"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dock"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loading"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#LoadingReceivingRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3042",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dock"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3043",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loading"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3044",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3045",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3046",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3610"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3611"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3612"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3613"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3610",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3611",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3612",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3613",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "hot air chamber forming part of an air handler."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2938"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2939"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2940"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2941"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2942"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Hot_Box"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2938",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2939",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2940",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2941",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2942",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures usage or consumption of some media for a whole building"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5733"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5738"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5739"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5740"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5733",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5734"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5735"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#meters"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5734",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5735",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Building"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5738",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5739",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5740",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#LaundryRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Laundry room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#FurnitureCollection",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Furniture collection"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Collection"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b90"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b90",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Furniture"
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "includes"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Lighting_Correlated_Color_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lighting Correlated Color Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Color_temperature#Correlated_color_temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A command to set correlated color temperature (CCT) which is the temperature of the Planckian radiator whose perceived color most closely resembles that of a given stimulus at the same brightness and under specified viewing conditions."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4035"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4036"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4037"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4038"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4039"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4040"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Color"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Correlated"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lighting"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4035",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Color"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4036",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4037",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Correlated"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4038",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lighting"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4039",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4040",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Off",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Off"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lead_On_Off_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Locally_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Off_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Cycle_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Remotely_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Glycool_Unit_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Unit_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_On_Off_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ICT_Rack",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "ICT Rack"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ICT_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A frame or enclosure for mounting ICT hardware and network equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1883"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1884"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1885"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rack"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1883",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1884",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1885",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rack"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Selector",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Selector"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Branch_Selector"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#CO",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "CO"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_CO_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_CO_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Volume",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Volume"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Constant_Air_Volume_Box"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Air_Volume_Box"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Air_Volume_Box_With_Reheat"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Booster",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Booster"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Booster_Fan"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Booster_Pump"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Desk",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Desk"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Media_Hot_Desk"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Condenser Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of condenser water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6434"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6435"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6436"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6437"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6438"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6434",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6435",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6436",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6437",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6438",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#WasteBasket",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Waste basket"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Furniture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Disable Hot Water System Outside Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables hot water system when outside air temperature reaches the indicated value"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5813"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5814"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5815"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5816"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5817"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5818"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5819"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5820"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5821"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5813",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5814",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5815",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5816",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5817",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5818",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5819",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5820",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5821",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Static_Pressure_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6307"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6308"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6309"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6310"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6311"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6312"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6307",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6308",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6309",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6310",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6311",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6312",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#LockerRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Locker room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Data_Network_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Data Network Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ICT_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "ICT equipment that transports data between devices on a network"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5795"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5796"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5797"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Data"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5795",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Data"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5796",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5797",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@value": "https://xp20.ashrae.org/terminology/index.php?term=Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Sensor is an input point that represents the value of a device or instrument designed to detect and measure a variable (ASHRAE Dictionary)."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7460"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7461"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7460",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7461",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Auditorium",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Auditorium"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Domestic Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Domestic hot water that is leaving a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Return_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Return Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Static Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of static pressure of supply air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6639"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6640"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6641"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6642"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6643"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6644"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6645"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6646"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6639",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6640",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6641",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6642",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6643",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6644",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6645",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6646",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Enable_Differential_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Temperature Enable Differential Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5587"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5588"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5589"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5590"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5591"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5592"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5593"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5587",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5588",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5589",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5590",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5591",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5592",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5593",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure of chilled water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3690"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3691"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3692"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3693"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3694"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3695"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3690",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3691",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3692",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3693",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3694",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3695",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Preheat_Discharge_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Preheat Discharge Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Supply_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Supply_Air_Temperature_Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Supply_Return_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Supply Return Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasbuildingThermalTransmittanceShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Building thermal transmittance property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ThermalTransmittanceShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#buildingThermalTransmittance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Wall_Air_Conditioner",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Wall Air Conditioner"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A wall air conditioner, also known as a window air conditioner when installed in a window frame, is a self-contained unit that cools a room by drawing in warm air, cooling it over a refrigerant coil, and recirculating it back into the space."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2376"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2377"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2378"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2379"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conditioner"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wall"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2376",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2377",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conditioner"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2378",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2379",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wall"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Luminaire",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Luminaire"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Lighting"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A complete lighting unit consisting of a lamp or lamps and ballast(s) (when applicable) together with the parts designed to distribute the light, to position and protect the lamps, and to connect the lamps to the power supply."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b960"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b961"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Luminaire"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b960",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b961",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Luminaire"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#NVR",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "NVR"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Network_Video_Recorder"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Video_Surveillance_Equipment"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Network_Video_Recorder"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Reactive_Energy",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.5.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Reactive_Energy' is deprecated. Use QUDT quantitykind:ReactiveEnergy directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ReactiveEnergy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedCorrelatedColorTemperature",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated correlated color temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The nominal rated correlated color temperature of the entity"
      },
      {
        "@language": "en",
        "@value": "The nominal rated correlated color temperature of the entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Intake_Air_Filter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Intake Air Filter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Filter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Filters air intake"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1894"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1895"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1896"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1897"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Intake"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1894",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1895",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1896",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1897",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Intake"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Collection Basin Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3725"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3726"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3727"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3728"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3729"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3730"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Basin"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3725",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Basin"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3726",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3727",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3728",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3729",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3730",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#TVOC_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "TVOC Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A sensor measuring the level of all VOCs in air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4383"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4384"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4385"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4386"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4387"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4388"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#TVOC"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Concentration"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4383",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4384",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4385",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4386",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4387",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4388",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#TVOC"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the magnitude of velocity of some form of movement"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4342"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4343"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4344"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4345"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4342",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#VelocityObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4343",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4344",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4345",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Controller",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Controller"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#BACnet_Controller"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Controller"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Modbus_Controller"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving return air -- air that is circulated from the building back into the HVAC system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1321"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1322"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1323"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1321",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1322",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1323",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasresolutionShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Resolution property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ResolutionShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#resolution"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Enable",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enable"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Temperature_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Temperature_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_System_Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Outside_Air_Temperature_Enable_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Run_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Stage_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#VFD_Enable_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1437"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1438"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1439"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1437",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1438",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1439",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Step_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3761"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3762"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3763"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3764"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3765"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3761",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3762",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3763",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3764",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3765",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#yearBuilt",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Year built"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@value": "https://project-haystack.org/tag/yearBuilt"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Four digit year that a building was first built. (adopted from Project Haystack)"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#AngularVelocityObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AngularVelocity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angular velocity observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b9"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b9",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max Heating Discharge Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isLocationOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Is location of"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentProperty": [
      {
        "@id": "https://w3id.org/rec#isLocationOf"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasLocation"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Subject is the physical location encapsulating the object"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Fan_Disable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Fan Disable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Hot_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Hot Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Output_Frequency_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Output Frequency Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2056"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2057"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2058"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2059"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2056",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2057",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Output"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2058",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2059",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Solar_Zenith_Angle_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Angle"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ZenithAngle"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Solar Zenith Angle Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Angle_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the zenith angle of the sun"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3421"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3422"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3423"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3424"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3425"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Angle"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zenith"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Angle"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ZenithAngle"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3421",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Angle"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3422",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3423",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3424",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3425",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zenith"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Core_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Core Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Embedded_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1600"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1601"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1602"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1603"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Core"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1600",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Core"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1601",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1602",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1603",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Overridden",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Overridden"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Laboratory",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Laboratory"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cold_Box"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Environment_Box"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Freezer"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Box"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Laboratory"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#controls",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Controls"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#isControlledBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relates a Controller to an Equipment instance that it supervises or commands."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasnetAreaShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Net area property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#AreaShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#netArea"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#hasPoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "hasPoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#TABS_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "TABS Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermally_Activated_Building_System_Panel"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Thermally_Activated_Building_System_Panel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Step_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Step_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6376"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6377"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6378"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6379"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6380"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6381"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6382"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6376",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6377",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6378",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6379",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6380",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6381",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6382",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Illuminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Illuminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total luminous flux incident on a surface, per unit area"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1886"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1887"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1888"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1889"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Illuminance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1886",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#IlluminanceObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1887",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Illuminance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1888",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1889",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "'Occupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#PV",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PV"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#PVT_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PV_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Photovoltaic_Array"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Photovoltaic_Current_Output_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Circulator Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Used to move hot water in a closed circuit, ensuring continuous flow."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3974"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3975"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3976"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3977"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3978"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3974",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3975",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3976",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3977",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3978",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Detention_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Detention Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Security_Service_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A space for the temporary involuntary confinement of people"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1649"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1650"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1651"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1652"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Detention_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Detention"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1649",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Detention"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1650",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1651",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1652",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Pressurization",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Pressurization"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressurization_Fan"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupancy Sensor Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A sensor that senses whether a space is occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3180"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3181"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3182"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3183"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3180",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3181",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3182",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3183",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#People",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "People"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#People_Count_Sensor_Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Dewpoint_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DewPointTemperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Dewpoint Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Dewpoint_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Dewpoint_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures dewpoint of supply air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5630"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5631"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5632"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5633"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5634"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5635"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DewPointTemperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5630",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5631",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dewpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5632",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5633",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5634",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5635",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Timer",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Timer"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#On_Timer_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Stage_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Stage Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A point representing a discrete stage which the equipment should be operating at. The desired stage number should be identified by an entity property"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2248"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2249"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2250"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2251"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stage"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2248",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2249",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2250",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2251",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enclosed_Office",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enclosed Office"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Office"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A space for individuals to work with walls and a door"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5362"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5363"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5364"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5365"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5366"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Worksapce"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enclosed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Office"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Workspace"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5362",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enclosed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5363",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5364",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Office"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5365",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5366",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupancy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects occupancy of some space or area"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1249"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1250"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1251"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1252"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1249",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#BooleanValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1250",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1251",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1252",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Distribution",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Distribution"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Utilize a water distribution source to represent how water is distributed across multiple destinations (pipes)"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1390"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1391"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1392"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1390",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Distribution"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1391",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1392",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#isLocationOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "isLocationOf"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#TETRA_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "TETRA Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Telecom_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A room used for local two-way radio networks, e.g. the portable radios carried by facilities staff"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3465"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3466"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3467"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3468"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3469"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for TETRA_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#TETRA"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Telecom"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#TelecommunicationRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3465",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3466",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3467",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3468",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#TETRA"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3469",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Telecom"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#OneLastKnownValuePerEntity",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b463"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b463",
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "Only one last known value per entity is allowed"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Induction_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Induction Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device with an primary air connection and integrated coil and condensate pan that performs sensible and latent cooling of a space. Essentially an Active Chilled Beam with a built in condensate pan."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1198"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1199"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1200"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Induction"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1198",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1199",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Induction"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1200",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Box_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Box Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1489"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1490"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1491"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1492"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1489",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1490",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1491",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1492",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Georeference",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "A georeference creates a relationship between a local coordinate system into a geographic coordinate system."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Georeference"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Information"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#targetPoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "targetPoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Return_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Return Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5003"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5004"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5005"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5006"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5007"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5008"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5009"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5003",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5004",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5005",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5006",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5007",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5008",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5009",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Valve_Position_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Valve Position Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the position (the degree of openness) of a valve"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2353"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2354"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2355"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2356"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2353",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2354",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2355",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2356",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#batteryPercentage",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "batteryPercentage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Plumbing_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Plumbing Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Service_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A service room devoted to the operation and routing of water in a building. Usually distinct from the HVAC subsystems."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3295"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3296"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3297"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3298"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3299"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plumbing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#UtilitiesRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3295",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3296",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plumbing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3297",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3298",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3299",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electric_Radiator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electric Radiator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiator"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electric heating device"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1692"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1693"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1694"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1692",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1693",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1694",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hostsShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hosts"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Team",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Team"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Team_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates whether a system, device or control loop is in a cooling mode"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3745"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3746"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3747"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3748"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3745",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3746",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3747",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3748",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target flow rate of water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6933"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6934"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6935"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6936"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6933",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6934",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6935",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6936",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Max_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7145"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7146"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7147"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7148"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7145",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7146",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7147",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7148",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Telecom_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Telecom Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of spaces used to support telecommuncations and IT equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5652"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5653"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5654"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5655"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:DataServerRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Telecom"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#DataServerRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5652",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5653",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5654",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5655",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Telecom"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Underfloor_Air_Plenum_Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Underfloor Air Plenum Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the underfloor air plenum static pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5187"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5188"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5189"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5190"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5191"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5192"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5193"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plenum"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Underfloor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5187",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5188",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plenum"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5189",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5190",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5191",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5192",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5193",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Underfloor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#PowerQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2424"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2424",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The ambient temperature at which the power input was measured"
      }
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#TemperatureShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#ambientTemperatureOfMeasurement"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#MeterRelationshipRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b446"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b448"
      }
    ],
    "http://www.w3.org/ns/shacl#targetClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b446",
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#meters"
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedMaxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 0
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedValueShape": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b447"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b447",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b448",
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#isMeteredBy"
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedMaxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 0
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedValueShape": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b449"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b449",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#isMeteredByShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#isMeteredBy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Illuminance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Illuminance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Illuminance_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total luminous flux incident on an outside, per unit area"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2067"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2068"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2069"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2070"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Illuminance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Illuminance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2067",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Illuminance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2068",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2069",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2070",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Deionised_Water_Conductivity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Conductivity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Deionised Water Conductivity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Conductivity_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the electrical conductance of deionised water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2679"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2680"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2681"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2682"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2683"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conductivity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deionised"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Conductivity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Deionized_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2679",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conductivity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2680",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deionised"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2681",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2682",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2683",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Blowdown_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Blowdown Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water expelled from a system to remove mineral build up"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Voltage_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Voltage Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the voltage is not in a normal state."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2369"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2370"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2371"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2369",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2370",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2371",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Occupancy",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupancy"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temporary_Occupancy_Status"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Company",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Company"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Organization"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#WasteManagementRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Waste management room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Automatic_Tint_Window_Array",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Automatic Tint Window Array"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An array of Automatic Tint Windows."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1456"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1457"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1458"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1459"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Array"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tint"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1456",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Array"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1457",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1458",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1459",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ForceObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Force"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Force observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b88"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b88",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#VolumeShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b913"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b914"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b913",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b914",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/FT3"
          },
          {
            "@id": "http://qudt.org/vocab/unit/M3"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Window",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Window"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#BarrierAsset"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#createdBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "createdBy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Thermal_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermalPower"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Thermal Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3488"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3489"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3490"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3491"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Thermal"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermalPower"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3488",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3489",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3490",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3491",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Thermal"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Volume"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Natural Gas Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of natural gas that is consumed or used, over some period of time"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3170"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3171"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3172"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3173"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3174"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Volume"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3170",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3171",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3172",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3173",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3174",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Embedded_Surface_System_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Embedded Surface System Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://www.rehva.eu/eshop/detail/no07-low-temperature-heating-and-high-temperature-cooling"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#ESS_Panel"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Radiant panel heating and cooling system where the energy heat source or sink is embedded in a radiant layer which is thermally insulated from the building structure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5329"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5330"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5331"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5332"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5333"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5334"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ESS"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Embedded"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Panel"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Surface"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5329",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ESS"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5330",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Embedded"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5331",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5332",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Panel"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5333",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Surface"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5334",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Temperature_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Temperature Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3477"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3478"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3479"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3480"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3477",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3478",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3479",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3480",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Formaldehyde_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Formaldehyde_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Formaldehyde Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of formaldehyde in air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1803"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1804"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1805"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1806"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Formaldehyde"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Formaldehyde_Concentration"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1803",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Formaldehyde"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1804",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1805",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1806",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Grains",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Grains"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Grains_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Grains_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Grains_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Tower",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Tower"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Cooling_tower"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1088"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1089"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1090"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tower"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1088",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1089",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1090",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tower"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Thermostat",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Thermostat"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostat"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostat_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostat_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Integral_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Integral Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Integral_Gain_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Integral_Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Integral_Gain_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Circuit",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Circuit"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Circuit_Breaker"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Main_Circuit_Breaker"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#High",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_CO2_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Head_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Outside_Air_Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Return_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Static_Pressure_Cutout_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Supply_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Cooled_Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Chilled_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Hot_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Gauge_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Isolation_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Static_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cold_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Heater"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Isolation_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Air_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Water_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deionised_Water_Conductivity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deionised_Water_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deionized_Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Cold_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Plant"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Sprinkler_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Water_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Air_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Water_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Gauge_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Static_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Makeup_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#No_Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Water_Source_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiation_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reheat_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Cooled_Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Cooled_Condenser_Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Heater"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Leak_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Reducing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Valve"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#RecreationalRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Recreational room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electrical_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electrical Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Equipment that generates, distributes, transforms, stores, or protects electrical power in a building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6944"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6945"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6944",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electrical"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6945",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Loop",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Loop"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection"
      },
      {
        "@id": "https://w3id.org/rec#Collection"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of connected equipment; part of a System"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4064"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4073"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4074"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4075"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4076"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4064",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4065"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4066"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4067"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4068"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4065",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4066",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4067",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4068",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Architecture"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4073",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "includes"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4074",
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 0
      }
    ],
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "Loops should use rec:includes instead of brick:hasPart. Brick will infer the corresponding rec:includes relationship."
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPart"
      }
    ],
    "http://www.w3.org/ns/shacl#severity": [
      {
        "@id": "http://www.w3.org/ns/shacl#Warning"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4075",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4076",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Min_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Min Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Static_Pressure_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6258"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6259"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6260"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6261"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6262"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6263"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6264"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6258",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6259",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6260",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6261",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6262",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6263",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6264",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Energy",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Energy"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Apparent_Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Battery"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Battery_Energy_Storage_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Energy_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Generation_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Generation_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Storage"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Storage_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Zone"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reactive_Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Energy_Usage_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Makeup_Air_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Makeup Air Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#MAU"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device designed to condition ventilation air introduced into a space or to replace air exhausted from a process or general area exhaust. The device may be used to prevent negative pressure within buildings or to reduce airborne contaminants in a space."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4984"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4985"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4986"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4987"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4988"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#MAU"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Makeup"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4984",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4985",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4986",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#MAU"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4987",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Makeup"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4988",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#VFD",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "VFD"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Frequency_Drive"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Frequency_Drive"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5741"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5742"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5743"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5744"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5745"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5746"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5747"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5748"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5749"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5741",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5742",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5743",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5744",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5745",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5746",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5747",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5748",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5749",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Condenser_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Condenser Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Cooling Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for zone air cooling when occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5553"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5554"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5555"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5556"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5557"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5558"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5559"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5553",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5554",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5555",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5556",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5557",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5558",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5559",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#RC_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "RC Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Ceiling_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Ceiling_Panel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Hot_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Hot Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of hot water of a whole building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2527"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2528"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2529"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2530"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2531"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2527",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2528",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2529",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2530",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2531",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5021"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5022"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5023"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5024"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5025"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5026"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5027"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5021",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5022",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5023",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5024",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5025",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5026",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5027",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#Radiant_TemperatureQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b533"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b537"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b533",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/K"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG_F"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG_C"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b537",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Wash",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Wash"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Drench_Hose"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Wash_Station"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Eye_Wash_Station"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Safety_Shower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Vent",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Vent"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Vent_Operating_Mode_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#DeprecationInferenceForInstancesRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b241"
      }
    ],
    "http://www.w3.org/ns/shacl#targetClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entity"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b241",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "CONSTRUCT {\n$this a ?newClass .\n}\nWHERE {\n# the entity has a deprecated class...\n$this a ?class .\n?class owl:deprecated true .\n# ...which names a replacement the entity does not already have\n?class brick:isReplacedBy ?newClass .\nFILTER NOT EXISTS {$this a ?newClass}\n}"
      }
    ],
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "Deprecated class is temporarily augmented by the new class"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Real",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Real"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Active_Power_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasratedMinimumCurrentOutputShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Rated minimum current output property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#Electric_CurrentQuantityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedMinimumCurrentOutput"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Preheat_Supply_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Preheat Supply Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Discharge_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of supply air before it is heated"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6289"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6290"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6291"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6292"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6293"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6294"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6295"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6289",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6290",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6291",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6292",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Preheat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6293",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6294",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6295",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Band",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Band"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Proportional_Band"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Manual_Fire_Alarm_Activation_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Manual Fire Alarm Activation Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Manual_fire_alarm_activation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Safety_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device for manually activating fire alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5515"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5516"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5517"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5518"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5519"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5520"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Activation"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Manual"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5515",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Activation"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5516",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5517",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5518",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5519",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Manual"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5520",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a load shedding policy is in effect"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4950"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4951"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4952"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4953"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4950",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4951",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4952",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4953",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Medium Temperature Hot Water Temperature Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Load shed threshold for the temperature of medium-temperature hot water entering a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6475"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6476"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6477"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6478"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6479"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6480"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6481"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6482"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6483"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6484"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
