        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Velocity_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Formaldehyde_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Frost_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fume_Hood_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gauge_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Generation_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hail_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Sink_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Demand_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Thermal_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Gauge_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#IAQ_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Illuminance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Imbalance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Inside_Face_Surface_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Intake_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Current_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Luminance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Methane_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motion_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_Current_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_Speed_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_Torque_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#NO2_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Cycle_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Timer_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Output_Frequency_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Output_Voltage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_CO2_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_CO_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Dewpoint_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Enthalpy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Grains_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Wet_Bulb_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Face_Surface_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Illuminance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ozone_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PIR_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM10_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM10_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM1_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM1_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM2.5_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM2.5_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Particulate_Matter_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Peak_Demand_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#People_Count_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Photovoltaic_Current_Output_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Piezoelectric_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Position_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Cycle_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Factor_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Supply_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radon_Concentration_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Duration_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reactive_Energy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reactive_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Refrigerant_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Relative_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_CO2_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_CO_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Dewpoint_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Enthalpy_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Grains_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Room_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sash_Position_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Soil_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Azimuth_Angle_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Irradiance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Zenith_Angle_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Dewpoint_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Velocity_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Adjust_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Energy_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Torque_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Underfloor_Air_Plenum_Static_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Underfloor_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve_Position_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Vibration_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Voltage_Imbalance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Voltage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Warm_Cool_Adjust_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Warmest_Zone_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Waste_Amount_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Leak_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Wind_Direction_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Wind_Speed_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Dewpoint_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_CO2_Level_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Heat",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Cooled_Condenser_Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Average_Heating_Demand_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Direct_Expansion_Heating_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Return_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Room_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Supply_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Evaporative_Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Detector"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_System_Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Air_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Ground_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Water_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Wheel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Wheel_VFD"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Demand_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Thermal_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Ventilation_Air_Conditioning_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Return_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Room_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Air_Source_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Water_Source_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Plate_Heat_Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reheat_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Heating_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Heating_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Return_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Room_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Cooled_Condenser_Heat_Exchanger"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Environment_Box",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Environment Box"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(also known as climatic chamber), enclosed space designed to create a particular environment."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2814"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2815"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2816"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2817"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2818"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Environment_Box"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Environment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Laboratory"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2814",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2815",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Environment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2816",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2817",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2818",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with temperature of water."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4454"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4455"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4456"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4457"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4454",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4455",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4456",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4457",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Discharge Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Heating_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasratedMinimumVoltageInputShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Rated minimum voltage input property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#VoltageQuantityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedMinimumVoltageInput"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Power_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Power Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the off-normal conditions associated with electrical power."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2098"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2099"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2100"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2098",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2099",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2100",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of outside air into the system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3241"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3242"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3243"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3244"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3245"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3241",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3242",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3243",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3244",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3245",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Classroom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Classroom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#EducationalRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Mechanical_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Mechanical Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Service_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of service rooms where mechanical equipment (HVAC) operates"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4111"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4112"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4113"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4114"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4115"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mechanical"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#UtilitiesRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4111",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4112",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mechanical"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4113",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4114",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4115",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#On_Off_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "On Off Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the on/off status of a control loop, relay or equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6735"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6736"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6737"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6738"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6735",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6736",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#On"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6737",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6738",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5759"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5760"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5761"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5762"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5763"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5764"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5765"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5766"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5759",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5760",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5761",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5762",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5763",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5764",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5765",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5766",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Domestic_Water_Loop",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Domestic Water Loop"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loop"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of equipment that transport and regulate potable water for domestic uses such as drinking, washing, and sanitation"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1106"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1107"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1108"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1106",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1107",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1108",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enthalpy_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enthalpy Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1120"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1121"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1122"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1120",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1121",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1122",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Chilled_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Chilled Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of chilled water of a whole building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2522"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2523"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2524"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2525"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2526"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2522",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2523",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2524",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2525",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2526",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Effective_Room_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Effective Room Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Room_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4660"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4661"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4662"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4663"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4664"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4665"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4666"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Effective"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4660",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4661",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Effective"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4662",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4663",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4664",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4665",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4666",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Static Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets static pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7069"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7070"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7071"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7072"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7069",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7070",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7071",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7072",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Valve_Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Valve Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a valve in terms of the percent of fully open"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2357"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2358"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2359"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2360"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2357",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2358",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2359",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2360",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#familyName",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "familyName"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Relative_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Relative Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the present state of absolute humidity relative to a maximum humidity given the same temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6888"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6889"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6890"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6891"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6892"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6893"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6888",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#RelativeHumidityObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6889",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6890",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6891",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6892",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6893",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Retail",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Retail"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Retail_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Preheat Hot Water System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of equipment, devices and conduits that supplies hot water to preheat coils, which warm incoming air before it reaches the main heating or cooling coils"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2124"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2125"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2126"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2127"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Preheat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2124",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2125",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Preheat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2126",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2127",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Standby_Heating_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Standby Heating Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5130"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5131"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5132"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5133"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5134"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5135"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5136"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5130",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5131",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5132",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5133",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5134",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5135",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5136",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Water Differential Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of differential pressure of entering water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4790"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4791"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4792"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4793"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4794"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4795"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4796"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4790",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4791",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4792",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4793",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4794",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4795",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4796",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6049"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6050"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6051"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6052"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6053"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6054"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6055"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6056"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6057"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6049",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6050",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6051",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6052",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6053",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6054",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6055",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6056",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6057",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#EV_Charging_Hub",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "EV Charging Hub"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Hub"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Hub"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Heating Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for heating when occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3199"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3200"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3201"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3202"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3203"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3199",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3200",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3201",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3202",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3203",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Water Differential Pressure Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6156"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6157"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6158"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6159"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6160"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6161"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6162"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6163"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6164"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6156",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6157",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6158",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6159",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6160",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6161",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6162",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6163",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6164",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Staircase",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Staircase"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Vertical_Space"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A vertical space containing stairs"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2256"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2257"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2258"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2259"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Stairwell"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Staircase"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vertical"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Stairwell"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2256",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2257",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2258",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Staircase"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2259",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vertical"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Region",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Region"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A unit of geographic space, usually contiguous or somehow related to a geopolitical feature"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1304"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1305"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Region"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Region"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Region"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1304",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1305",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Region"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Occupied",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Return_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Room_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Occupied_Load_Shed_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Angle",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Angle"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Angle_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Azimuth_Angle_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Zenith_Angle_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Lounge",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lounge"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Common_Space"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A room for lesiure activities or relaxing"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3052"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3053"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3054"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3055"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Lounge"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lounge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Lounge"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3052",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3053",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3054",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lounge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3055",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasratedMaximumCurrentOutputShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Rated maximum current output property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#Electric_CurrentQuantityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedMaximumCurrentOutput"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fire_Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fire Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1142"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1143"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1144"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Zone"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1142",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1143",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1144",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Medium Temperature Hot Water Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5537"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5538"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5539"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5540"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5541"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5542"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5543"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5544"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5537",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5538",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5539",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5540",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5541",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5542",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5543",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5544",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Reversing",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Reversing"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Reversing_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Absorption_Chiller",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Absorption Chiller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chiller"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1015"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1016"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1017"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Absorption"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1015",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Absorption"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1016",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chiller"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1017",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Storey",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Storey"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Floor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Floor"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Level"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Level"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Start_Stop_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Start Stop Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Start_Stop_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2903"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2904"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2905"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2906"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2907"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Start"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stop"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2903",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2904",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2905",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Start"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2906",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2907",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stop"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_CO_Concentration",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPB"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://qudt.org/schema/qudt/isDeltaQuantity": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential CO Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The difference in carbon monoxide concentration between two areas"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water that is entering a piece of equipment within a water system; contrasts with returning water which is specifically water coming back from the load side of the system."
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Water Differential Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Proportional_Band"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6165"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6166"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6167"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6168"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6169"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6170"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6171"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6172"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6173"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6165",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6166",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6167",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6168",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6169",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6170",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6171",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6172",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6173",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Compressor",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Compressor"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Compressor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Office",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Office"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cubicle"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enclosed_Office"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Office"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Office_Kitchen"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Open_Office"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Private_Office"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Shared_Office"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Team_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Position_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Position Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Position_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3303"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3304"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3305"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3303",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3304",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3305",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Network_Video_Recorder",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Network Video Recorder"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Video_Surveillance_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#NVR"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that records and stores video streams from surveillance cameras over a network"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6265"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6266"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6267"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6268"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6269"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6270"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6271"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#NVR"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Recorder"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Surveillance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6265",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6266",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#NVR"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6267",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6268",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Recorder"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6269",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Security"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6270",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Surveillance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6271",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Video"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Emergency_Air_Flow_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Emergency Air Flow System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Safety_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A safety system that supplies or exhausts air during an emergency, such as smoke control or pressurization of stairwells"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1702"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1703"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1704"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1705"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1702",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1703",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1704",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1705",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Fan"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Fan"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Discharge_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Domestic Hot Water Discharge Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Hot_Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Bypass",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Bypass"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Damper"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Bypass_Valve"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Bedroom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bedroom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Motor_Current_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Motor Current Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Current_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current consumed by a motor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2006"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2007"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2008"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2009"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2006",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Current"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2007",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2008",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2009",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#CoffeeTable",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Coffee table"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Table"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Wind_Speed_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Linear_Speed"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Wind Speed Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measured speed of wind, caused by air moving from high to low pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2412"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2413"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2414"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2415"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wind"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Linear_Speed"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2412",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2413",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2414",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2415",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wind"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Domestic Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Domestic hot water that is entering a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Booster_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Booster Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan activated to increase airflow beyond what is provided by the default configuration"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1041"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1042"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1043"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Booster"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1041",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Booster"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1042",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1043",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Bypass_Air",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Bypass Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air in a bypass duct, used to relieve static pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#SoundPressureObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/SoundPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Sound pressure observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b165"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b165",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Reducing_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Pressure Reducing Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Reducing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Valve specifically designed to reduce high water pressure to a usable level; maintains uniform water outlet pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2396"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2397"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2398"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2399"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2396",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2397",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2398",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2399",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Unoccupied",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Return_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Room_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Unoccupied_Load_Shed_Command"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#AngularAccelerationObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AngularAcceleration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Angular acceleration observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b8"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b8",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Refrigerant_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LiquidLevel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Refrigerant Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2155"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2156"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2157"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2158"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2159"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Refrigerant"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LiquidLevel"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Refrigerant"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2155",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2156",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2157",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2158",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Refrigerant"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2159",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#status",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Low_Reset_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Cooled_Chiller",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Cooled Chiller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chiller"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A chiller that uses air to cool the refrigerant, used in various commercial and industrial cooling applications"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1433"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1434"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1435"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1436"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chiller"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1433",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chiller"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1434",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1435",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1436",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5247"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5248"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5249"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5250"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5251"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5252"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5253"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5254"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5247",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5248",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5249",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5250",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5251",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5252",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5253",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5254",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Breaker_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Breaker Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Breaker Panel distributes power into various end-uses."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b944"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b945"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Breaker"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b944",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Breaker"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b945",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#controlsShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#controls"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Ozone",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ozone"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Ozone_Level_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Emergency_Push_Button_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Emergency Push Button Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if an emergency button has been pushed"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2775"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2776"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2777"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2778"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2779"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Button"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Push"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2775",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Button"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2776",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2777",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2778",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Push"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2779",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Department",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Department"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Organization"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#CoolingCapacityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b837"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b842"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b837",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/TON_FG"
          },
          {
            "@id": "http://qudt.org/vocab/unit/BTU_IT-PER-HR"
          },
          {
            "@id": "http://qudt.org/vocab/unit/BTU_TH-PER-HR"
          },
          {
            "@id": "http://qudt.org/vocab/unit/W"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b842",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Count",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Count"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Cycle_Count_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#People_Count_Sensor_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Cycle_Count_Sensor"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ShelterRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shelter room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Shelter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Vertical",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Vertical"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Elevator_Shaft"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Riser"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Staircase"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Vertical_Space"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Pressure",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined generic quantity 'Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Pressure' directly, or more specific QUDT/Brick quantities like qudt:QuantityKind/StaticPressure, qudt:QuantityKind/AtmosphericPressure, brick:Differential_Pressure, etc."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hail_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hail Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures hail in terms of its size and damage potential"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1176"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1177"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1178"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1179"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hail"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hail"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1176",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1177",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hail"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1178",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1179",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Hold",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hold"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hold_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#TVOC",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "TVOC"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Gas"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Total Volatile Organic Compounds"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Table",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Table"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Furniture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Effective_Heating_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Effective Heating Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The effective heating setpoint for a specific zone in a building."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5310"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5311"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5312"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5313"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5314"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5315"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5316"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Effective"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5310",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5311",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Effective"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5312",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5313",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5314",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5315",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5316",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Noncondensing_Natural_Gas_Boiler",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Noncondensing Natural Gas Boiler"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Boiler"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A closed, pressure vessel that uses natural gas with no system to capture latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3175"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3176"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3177"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3178"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3179"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Noncondensing"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3175",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Boiler"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3176",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3177",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3178",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3179",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Noncondensing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Emergency_Wash_Station",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Emergency Wash Station"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Safety_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Safety equipment that delivers water to flush hazardous substances from the eyes, face, or body"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5357"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5358"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5359"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5360"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5361"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Station"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wash"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5357",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5358",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5359",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5360",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Station"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5361",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Wash"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Blind_Group",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Blind Group"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Shading_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A group of Blinds commonly attached to a single controller."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1483"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1484"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1485"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1486"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Blind"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Group"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1483",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Blind"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1484",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Group"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1485",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1486",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Heating Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for zone air heating when occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5560"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5561"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5562"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5563"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5564"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5565"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5566"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5560",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5561",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5562",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5563",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5564",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5565",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5566",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The cooling setpoint for a specific zone in a building."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6700"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6701"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6702"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6703"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6704"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6705"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6700",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6701",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6702",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6703",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6704",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6705",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasPointShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Rotational_Speed",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG-PER-MIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG-PER-SEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD-PER-HR"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD-PER-MIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD-PER-SEC"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T-1D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rotational Speed"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Speed"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Rotational speed"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Detection",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Detection"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Intrusion_Detection_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Liquid_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Smoke_Detection_Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#InferSymmetricProperties",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b414"
      }
    ],
    "http://www.w3.org/ns/shacl#targetClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entity"
      },
      {
        "@id": "https://w3id.org/rec#Asset"
      },
      {
        "@id": "https://w3id.org/rec#BuildingElement"
      },
      {
        "@id": "https://w3id.org/rec#Collection"
      },
      {
        "@id": "https://w3id.org/rec#Space"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b414",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\nCONSTRUCT {\n?o ?prop $this .\n$this ?prop ?o .\n}\nWHERE {\n  # an edge in either direction...\n  { $this ?prop ?o } UNION { ?o ?prop $this } .\n  # ...over a symmetric property\n  ?prop a owl:SymmetricProperty .\n}\n\t\t\t"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Grains_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/SpecificHumidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Grains Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the mass of water vapor in air"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3619"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3620"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3621"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3622"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3623"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Grains"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/SpecificHumidity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3619",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3620",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3621",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Grains"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3622",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3623",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Static_Transfer_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Static Transfer Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Automatic_Switch"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Transfer_Switch"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Similar to ATS, but utilises no moving parts in the switch to achieve much faster response times."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2264"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2265"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2266"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2267"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transfer"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2264",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2265",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2266",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2267",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transfer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Common_Space",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Common Space"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Space"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of spaces that are used by multiple people at the same time"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5781"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5782"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5783"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Space"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Space"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5781",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5782",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5783",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Flow",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Flow"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Average_Supply_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Displacement_Flow_Air_Diffuser"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Air_Flow_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Air_Flow_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fume_Hood_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Laminar_Flow_Air_Diffuser"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Supply_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Outside_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Outside_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#VRF_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Differential",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Proportional_Band"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Speed_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Speed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Differential_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Differential_Temperature_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Temperature_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Outside_Air_Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Outside_Air_Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Enable_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Differential_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isTagOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Is tag of"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relates a Tag to an entity or concept described by that tag."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Transformer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Transformer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Transformer is usually fed by a high-voltage source and then steps down the voltage to a lower-voltage feed for low-voltage application (such as lights). Transformers also can step up voltage, but this generally does not apply to in building distribution."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b979"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b980"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transformer"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b979",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b980",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transformer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Blind",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Blind"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Window_blind"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Shading_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A window covering."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1032"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1033"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1034"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Blind"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1032",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Blind"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1033",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1034",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shade"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#AHU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "AHU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#TemperatureCoefficientPerDegreeCelsiusShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b895"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b897"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b895",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/PERCENT"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b897",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#assetTag",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "assetTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Water Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target flow rate of entering water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4797"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4798"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4799"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4800"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4801"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4797",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4798",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4799",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4800",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4801",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Change",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Change"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Change_Filter_Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Domestic Hot Water Supply Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Supply_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Speed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Speed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Speed Status is no longer necessary. Use Speed Mode Status for motors with various categorical speed settings, such as low, medium, and high. To further clarify, points representing the current speed of a variable speed fan as an analog value or input, use Speed Sensor."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed_Mode_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#lastKnownValue",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Last known value"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The last known value of the Point entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#volume",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Volume"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Entity has 3-dimensional volume"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#haselectricalPhasesShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Electrical phases property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#PhasesShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#electricalPhases"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b962"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b963"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Outside"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#OutdoorSpace"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b962",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b963",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Tunnel",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Tunnel"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Tunnel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Setpoint"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ExhibitionRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Exhibition room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#EquivalentPropertyRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b406"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "http://www.w3.org/2002/07/owl#equivalentProperty"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b406",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\nCONSTRUCT {\n    ?s ?t2 ?o .\n} WHERE {\n    # finds every use of this property...\n    ?s $this ?o .\n    # ...and its equivalent, declared in either direction\n    { $this owl:equivalentProperty ?t2 }\n    UNION\n    { ?t2 owl:equivalentProperty $this }\n}"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Chilled Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4363"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4364"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4365"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4366"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4367"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4368"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4363",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4364",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4365",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4366",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4367",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4368",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of some substance that is consumed or used, over some period of time"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5208"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5209"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5210"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5211"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5208",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5209",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5210",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5211",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedMaximumVoltageOutput",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated maximum voltage output"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedVoltageOutput"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The maximum voltage that can be output by the entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Lighting_Level_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lighting Level Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of the light provided by the device typically in percentages."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3035"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3036"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3037"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3038"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lighting"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3035",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3036",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3037",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lighting"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3038",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasOutputSubstanceShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Substance"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasOutputSubstance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasratedPowerOutputShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Rated power output property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#PowerQuantityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedPowerOutput"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#LivingRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Living room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#First_Aid_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "First Aid Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Medical_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3909"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3910"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3911"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3912"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3913"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3914"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for First_Aid_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Aid"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#First"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meidcal"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#TreatmentRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3909",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Aid"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3910",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#First"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3911",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3912",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meidcal"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3913",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3914",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Media_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Media Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of spaces related to the creation of media"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4994"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4995"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4996"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4997"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Media_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Media"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#RecordingRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4994",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4995",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Media"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4996",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4997",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Heating Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Heating hot water entering a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unit_Failure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unit Failure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Failure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates the failure of an equipment or device"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2330"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2331"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2332"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2333"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Failure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2330",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2331",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Failure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2332",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2333",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electric_Power_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricPower"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electric Power Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of instantaneous electric power consumed"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4667"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4668"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4669"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4670"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricPower"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4667",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4668",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4669",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4670",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Condenser_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Condenser Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Port",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electric Vehicle Charging Port"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An individual point of attachment for charing a single electric vehicle"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#haselectricVehicleChargerDirectionalityShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#haselectricVehicleConnectorTypeShape"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4677"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4678"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4679"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4680"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4681"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Charging"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Port"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vehicle"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4677",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Charging"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4678",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4679",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4680",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Port"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4681",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vehicle"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Min_Discharge_Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Min Discharge Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Supply_Air_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint_Limit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Supply_Air_Temperature_Setpoint_Limit"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#RetailRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Retail room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Return_Air_Temperature_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Return Air Temperature Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that return air temperature is too high"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3968"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3969"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3970"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3971"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3972"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3973"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3968",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3969",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3970",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3971",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3972",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3973",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Availability_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Availability Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a piece of equipment, system, or functionality is available for operation"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1023"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1024"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1025"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Availability"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1023",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Availability"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1024",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1025",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Pantry",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Pantry"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Fan moving outside air; air that is supplied into the building from the outdoors"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2064"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2065"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2066"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2064",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2065",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2066",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Gauge_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/GaugePressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Gauge Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Gauge_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sensor measuring the gauge pressure (zero-referenced against ambient air pressure) of hot water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3985"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3986"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3987"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3988"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3989"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3990"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gauge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/GaugePressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3985",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gauge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3986",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3987",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3988",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3989",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3990",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ConversationRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conversation room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Filter_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Filter Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in pressure on either side of a filter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4817"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4818"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4819"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4820"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4821"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4817",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4818",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4819",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4820",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4821",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lowest Exhaust Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The lowest observed static pressure of air in exhaust regions of an HVAC system over some period of time"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4970"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4971"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4972"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4973"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4974"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4975"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4976"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lowest"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4970",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4971",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4972",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lowest"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4973",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4974",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4975",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4976",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Beam",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Beam"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Active_Chilled_Beam"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Beam"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Passive_Chilled_Beam"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#First",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "First"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#First_Aid_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Direction_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Direction Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the direction in degrees in which a phenomenon is occurring"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1665"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1666"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1667"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1668"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Direction"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1665",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#AngleObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1666",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Direction"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1667",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1668",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Min_Supply_Air_Temperature_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Min Supply Air Temperature Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
