      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/BQ-PER-M3"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PicoCI-PER-L"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L-3I0M0H0T-1D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Radon Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ActivityConcentration"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of radioactivity due to Radon in a medium"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#LengthObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Length"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Length observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b112"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b112",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Cooling Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature for cooling when occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4147"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4148"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4149"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4150"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4151"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4152"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4147",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4148",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4149",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4150",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4151",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4152",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Service",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Service"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Battery_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Concession"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Food_Service_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Generator_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mechanical_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Plumbing_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Security_Service_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Service_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sports_Service_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Transformer_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Power_Factor",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Power_Factor' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/PowerFactor' directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PowerFactor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Ozone_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ozone_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ozone Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of ozone in air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2082"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2083"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2084"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2085"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ozone"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ozone_Concentration"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2082",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2083",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ozone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2084",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2085",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Average_Supply_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Average Supply Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Average_Discharge_Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The computed average flow of supply air over some interval"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5726"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5727"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5728"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5729"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5730"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5731"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5732"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Average"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5726",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5727",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Average"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5728",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5729",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5730",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5731",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5732",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Heating Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Mode_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3194"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3195"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3196"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3197"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3198"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3194",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3195",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3196",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3197",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3198",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Storage_Tank",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Storage Tank"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Storage_Tank"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A tank specifically designed to store chilled water in HVAC systems."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1535"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1536"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1537"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1538"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Storage"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1535",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1536",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1537",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Storage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1538",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Temperature_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Temperature Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Parameters relevant to temperature-related systems and points"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7280"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7281"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7282"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7280",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7281",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7282",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Light",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Light"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Light_Source"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Maintenance_Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Maintenance Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls whether or not a device or controller is operating in \"Maintenance\" mode"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1958"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1959"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1960"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1961"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Maintenance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1958",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1959",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Maintenance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1960",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1961",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if a system, device or control loop is in \"Occupied\" mode"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4164"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4165"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4166"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4167"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4164",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4165",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4166",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4167",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#commissioningDate",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "commissioningDate"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasTagShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Tag"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Imbalance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Imbalance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A sensor which measures difference (imbalance) between phases of an electrical system"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2991"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2992"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2993"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2994"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Imbalance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2991",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2992",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Imbalance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2993",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2994",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Vehicle",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Vehicle"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Hub"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Port"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Station"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#PAU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PAU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handler_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pre-Cooling_Air_Unit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pre-Cooling_Air_Unit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6032"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6033"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6034"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6035"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6036"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6037"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6038"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6039"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6040"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6032",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6033",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6034",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6035",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6036",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6037",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6038",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6039",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6040",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#System_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "System Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates properties of the activity of a system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5157"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5158"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5159"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5157",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5158",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5159",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#LastKnownValueShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4491"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4492"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4491",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#dateTime"
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#timestamp"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4492",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Disconnect_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Disconnect Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Disconnect_Switch"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Main_Disconnect_Switch"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Main_Disconnect_Switch"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of supply air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6341"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6342"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6343"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6344"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6345"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6346"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6347"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6341",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6342",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6343",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6344",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6345",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6346",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6347",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Electrical_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Electrical Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of electricity of a whole building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1497"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1498"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1499"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1500"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electrical"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1497",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1498",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electrical"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1499",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1500",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#PositionQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b517"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b519"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b517",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/PERCENT"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b519",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Zone",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "A sub-zone within or outside of a building defined to support some technology and/or use, e.g., an HVAC zone, a parking space, a security zone, etc."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Architecture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Recorder",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Recorder"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Network_Video_Recorder"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#InferRecValue",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b413"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b413",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\n            CONSTRUCT {\n$this rec:value ?v\n}\nWHERE {\n$this brick:value ?v\n}\n\t\t\t"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Cutout",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cutout"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#High_Static_Pressure_Cutout_Setpoint_Limit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Steam_Pressure_Reducing_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Steam Pressure Reducing Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Reducing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Valve designed to reduce steam pressure from a high to a manageable level; maintains uniform steam outlet pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2272"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2273"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2274"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2275"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2272",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2273",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2274",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2275",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Heating Hot Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of heating hot water leaving a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6077"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6078"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6079"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6080"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6081"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6082"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6083"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heating"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6077",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heating"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6078",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6079",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6080",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6081",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6082",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6083",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Shower",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Shower"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Safety_Shower"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Shower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Proportional_Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Proportional Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Proportional_Gain_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Proportional_Gain_Parameter"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Proportional_Gain_Parameter"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MailroomCart",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mailroom cart"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Cart"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Medium Temperature Hot Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water pressure between sections of a medium temperature hot water system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5529"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5530"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5531"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5532"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5533"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5534"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5535"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5536"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5529",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5530",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5531",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5532",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5533",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5534",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5535",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5536",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#BuildingMeterRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b212"
      }
    ],
    "http://www.w3.org/ns/shacl#targetClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b212",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\n        CONSTRUCT {\n            $this rdf:type ?newtype .\n        }\n        WHERE {\n            # the meter meters a building...\n            $this brick:meters ?bldg .\n            VALUES ?bldgclass { brick:Building rec:Building }\n            ?bldg rdf:type/rdfs:subClassOf* ?bldgclass .\n            # ...so for each of its direct X_Meter types, mint brick:Building_X_Meter\n            $this rdf:type ?type .\n            BIND(IRI(CONCAT(\"https://brickschema.org/schema/Brick#Building_\", strafter(str(?type), \"https://brickschema.org/schema/Brick#\"))) as ?newtype) .\n            FILTER (strEnds(str(?type), \"_Meter\"))\n            # skip types that are already Building_ meters\n            FILTER (!strStarts(str(?type), \"https://brickschema.org/schema/Brick#Building_\"))\n            # only if Building_X_Meter exists\n            FILTER EXISTS { ?newtype a owl:Class }\n        }\n        "
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Natural Gas Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of natural gas"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3165"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3166"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3167"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3168"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3169"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3165",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3166",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Natural"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3167",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3168",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3169",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Min_Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Min Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1987"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1988"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1989"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1990"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1987",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1988",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1989",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1990",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Sports_Service_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Sports Service Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of spaces used in the support of sports"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3430"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3431"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3432"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3433"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3434"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Sports_Service_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sports"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#ExerciseRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3430",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3431",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3432",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3433",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3434",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sports"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isAssociatedWith",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Is associated with"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasAssociatedTag"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The tag is associated with the given class"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Differential Pressure Load Shed Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6041"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6042"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6043"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6044"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6045"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6046"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6047"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6048"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6041",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6042",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6043",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6044",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6045",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6046",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6047",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6048",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Temporary",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Temporary"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temporary_Occupancy_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Supply Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6784"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6785"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6786"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6787"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6788"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6789"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6790"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6791"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6792"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6793"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6784",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6785",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6786",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6787",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6788",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6789",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6790",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6791",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6792",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6793",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water that is leaving a piece of equipment within a water system; contrasts with supply water which is water being supplied to the load side of the system."
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Static_Pressure_Cutout_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Static Pressure Cutout Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a High_Static_Pressure_Cutout_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4845"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4846"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4847"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4848"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4849"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4850"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4851"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cutout"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4845",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cutout"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4846",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4847",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4848",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4849",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4850",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4851",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Low_Suction_Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Low Suction Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a low suction pressure in the compressor in a refrigeration or air conditioning system."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3061"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3062"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3063"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3064"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3065"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Suction"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3061",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3062",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3063",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3064",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3065",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Suction"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Flow_Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Flow Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Demand_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate of air flow required for a process"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4501"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4502"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4503"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4504"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4505"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4501",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4502",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Demand"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4503",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4504",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4505",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MACAddress",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "MACAddress"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Frequency",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Frequency"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Frequency_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Frequency_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Output_Frequency_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Frequency_Drive"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of differential air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2699"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2700"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2701"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2702"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2703"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2699",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2700",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2701",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2702",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2703",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DynamicPressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference between total air pressure and static air pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4520"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4521"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4522"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4523"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Velocity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DynamicPressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4520",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4521",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4522",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4523",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Velocity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Formaldehyde_Concentration",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPB"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Formaldehyde Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of formaldehyde in a medium"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Control",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Control"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Access_Control_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Access_Reader"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Control_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Control_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Control_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_Control_Center"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Usage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Volume"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Usage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Usage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of hot water that is consumed, over some period of time"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2971"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2972"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2973"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2974"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2975"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Volume"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2971",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2972",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2973",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2974",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Usage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2975",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Illuminance",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Illuminance"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Illuminance_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Illuminance_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Illuminance_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Storey",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Storey"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Floor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electric_Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Energy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electric Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3796"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3797"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3798"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3799"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Energy"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3796",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3797",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Energy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3798",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3799",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fan_Coil_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fan Coil Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://en.wikipedia.org/wiki/Fan_coil_unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Terminal_Unit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#FCU"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Terminal device consisting of a heating and/or cooling heat exchanger or 'coil' and fan that is used to control the temperature in the space where it is installed"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6808"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6809"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6810"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6811"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6812"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#FCU"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6808",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coil"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6809",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6810",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#FCU"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6811",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6812",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#latitude",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Latitude"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "http://schema.org/latitude"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Stages",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Stages"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Stages_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Gas",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Gas"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Gas_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Capillary_Tube_Metering_Device"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condensing_Natural_Gas_Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electronic_Expansion_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Pressure_Regulator_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Seismic_Shutoff_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Noncondensing_Natural_Gas_Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Refrigerant_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reversing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Expansion_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Flow_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Flow High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Flow_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_High_Reset_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Standby_Target_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Standby Target Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Target_Zone_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5137"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5138"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5139"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5140"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5141"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5142"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5143"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Target"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5137",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5138",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5139",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5140",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5141",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Target"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5142",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5143",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#end",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "end"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Stairwell",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stairwell"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Distribution",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Distribution"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Distribution_Frame"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#IDF"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#MDF"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Distribution"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Distribution"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#PhaseCountShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b881"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b881",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@type": "http://www.w3.org/2001/XMLSchema#integer",
            "@value": 1
          },
          {
            "@type": "http://www.w3.org/2001/XMLSchema#integer",
            "@value": 2
          },
          {
            "@type": "http://www.w3.org/2001/XMLSchema#integer",
            "@value": 3
          },
          {
            "@value": "Total"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Acceleration_Time",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Acceleration_Time' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Time' directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Rain",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rain"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Duration_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Rain_Water_Storage_Tank"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#ValueShape",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Isolation_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Isolation Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Switchgear"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An isolating switch is a device that serves to isolate a circuit or a piece of equipment from its power supply for safe maintenance or servicing. Typically, they are designed to be operated manually when the circuit is already de-energized."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1206"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1207"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1208"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Isolation"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1206",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1207",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Isolation"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1208",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Chair",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Chair"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Furniture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Chilled Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Chilled water in the supply side of a chilled water loop"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Overload",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Overload"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Overload_Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Switchgear",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Switchgear"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electrical_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A main disconnect or service disconnect feeds power to a switchgear, which then distributes power to the rest of the building through smaller amperage-rated disconnects."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5155"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5156"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switchgear"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5155",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5156",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switchgear"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Humidification",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Humidification"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Humidification_Start_Stop_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Motor_Torque_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Torque"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Motor Torque Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Torque_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the torque, or rotating power, of a motor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2018"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2019"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2020"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2021"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Torque"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Torque"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2018",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2019",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2020",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2021",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Torque"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Pump",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Pump"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Air_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Ground_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Water_Source_Condensing_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Air_Source_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Packaged_Water_Source_Heat_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_VFD"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pump"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#CO2",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "CO2"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Differential_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_CO2_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_CO2_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_CO2_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_CO2_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_CO2_Level_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Humidify",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Humidify"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Humidify_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Safety_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Safety System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A system that protects the health and safety of people in a building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3397"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3398"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3397",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3398",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ],
    "http://www.w3.org/2002/07/owl#disjointWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7426"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7427"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7428"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7426",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#LastKnownValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7427",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7428",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Visual",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Visual"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Audio_Visual_Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Condenser Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of condenser water leaving a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5465"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5466"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5467"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5468"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5469"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5470"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5465",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5466",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5467",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5468",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5469",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5470",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Speed_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Speed Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the speed mode of a motor with various categorical settings, such as a multi-state value including low, medium, and high."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3426"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3427"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3428"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3429"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3426",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3427",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3428",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3429",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Condenser Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the flow of the condenser water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5790"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5791"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5792"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5793"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5794"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5790",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5791",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5792",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5793",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5794",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Conductivity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Conductivity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Conductivity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures electrical conductance"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1568"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1569"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1570"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1571"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conductivity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Conductivity"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1568",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1569",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conductivity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1570",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1571",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Hallway",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hallway"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hallway"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Building_Water_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Building Water Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of water of a whole building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1505"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1506"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1507"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1508"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1505",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1506",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1507",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1508",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#DDAHU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "DDAHU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handler_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Dual_Duct_Air_Handling_Unit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Dual_Duct_Air_Handling_Unit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Discharge_Return_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Discharge Return Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#AreaShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2420"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2423"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2420",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/FT2"
          },
          {
            "@id": "http://qudt.org/vocab/unit/M2"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2423",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "http://www.w3.org/2002/07/owl#Class",
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasAssociatedTagShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasTagShape"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Variable_Air_Volume_Box_With_Reheat",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Variable Air Volume Box With Reheat"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Air_Volume_Box"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#RVAV"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A VAV box with a reheat coil mounted on the discharge end of the unit that can heat the air delivered to a zone"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5677"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5678"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5679"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5680"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5681"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5682"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#RVAV"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reheat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Variable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Volume"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5677",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Box"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5678",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5679",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#RVAV"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5680",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reheat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5681",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Variable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5682",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Volume"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#BarRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bar room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enable Differential Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of differential temperature control"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2785"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2786"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2787"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2788"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2789"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2785",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2786",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2787",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2788",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2789",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enable_Differential_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enable Differential Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of differential enthalpy control"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2780"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2781"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2782"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2783"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2784"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2780",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2781",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2782",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2783",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2784",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Deadband",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Deadband"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Temperature_Deadband_Setpoint"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ServiceEntrance",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Service entrance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Entrance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Circulator",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Circulator"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Zone_Standby_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Zone Standby Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Load_Shed_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4478"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4479"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4480"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4481"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4482"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4483"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4478",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4479",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4480",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4481",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4482",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Standby"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4483",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#LeaseContract",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "Formal document that identifies the Tenant and the leased asset or property; states lease term and fee (rent), and detailed terms and conditions of the lease agreement."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Lease contract"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Document"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b111"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b111",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Lease"
      }
    ],
    "http://www.w3.org/ns/shacl#description": [
      {
        "@value": "Indicates the lease(s) that this contract regulates the conditions of."
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "regulates"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#regulates"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Employee_Entrance_Lobby",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Employee Entrance Lobby"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Lobby"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An open space near an entrance that is typically only used for employees"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3806"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3807"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3808"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3809"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3810"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3811"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Employee"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entrance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lobby"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#ServiceEntrance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3806",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3807",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Employee"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3808",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entrance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3809",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lobby"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3810",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3811",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#IntegerValueObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "Generic xsd:int value observation that is not specific to any particular QUDT quantitykind or unit."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Integer value observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b106"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b106",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#integer"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Max_Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Frequency_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the maximum permitted frequency"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1974"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1975"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1976"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1977"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1974",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1975",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1976",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1977",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Commands that reset a flag, property or value to its default"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4280"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4281"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4282"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4280",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4281",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4282",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Pressure_Reducing_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Pressure Reducing Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Valve used to reduce a high supply pressure to a usable level; maintains uniform outlet pressure despite inlet pressure variation."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3310"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3311"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3312"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3310",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3311",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reducing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3312",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering District Hot Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of district hot water entering a piece of equipment or interface"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4750"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4751"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4752"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4753"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4754"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4755"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4756"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#District"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4750",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#District"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4751",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4752",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4753",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4754",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4755",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4756",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Zone",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Zone"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "(1) a separately controlled heated or cooled space. (2) one occupied space or several occupied spaces with similar occupancy category, occupant density, zone air distribution effectiveness, and zone primary airflow per unit area. (3) space or group of spaces within a building for which the heating, cooling, or lighting requirements are sufficiently similar that desired conditions can be maintained throughout by a single controlling device."
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5694"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5703"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5714"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5715"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Zone"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5694",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5695"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5696"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5697"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5698"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5695",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Space"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5696",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Wing"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5697",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outdoor_Area"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5698",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Floor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5703",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5704"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5705"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5706"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5707"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5708"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5704",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Automation_Collection"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5705",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Space"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5706",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Wing"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5707",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outdoor_Area"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5708",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Floor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5714",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5715",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Radiator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Radiator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiator"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Radiator that uses hot water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2962"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2963"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2964"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2965"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2962",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2963",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2964",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2965",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Site",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Site"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Site"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Temperature_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Enable Fixed Temperature Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Enables the use of fixed temperature control"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2795"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2796"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2797"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2798"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2799"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fixed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2795",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2796",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2797",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fixed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2798",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2799",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Proportional_Band_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6594"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6595"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6596"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6597"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6598"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6599"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6600"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6594",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6595",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6596",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6597",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6598",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6599",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6600",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of air when unoccupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7169"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7170"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7171"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7172"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7173"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7169",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7170",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7171",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7172",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7173",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Failure",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Failure"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unit_Failure_Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Gas_Pressure_Regulator_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Gas Pressure Regulator Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Gas_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Regulator_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Valve designed to maintain controlled downstream gas pressure with varying upstream pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1818"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1819"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1820"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1821"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Regulator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1818",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1819",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1820",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Regulator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1821",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Heat_Sink",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat_Sink"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Sink_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Metering",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Metering"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Capillary_Tube_Metering_Device"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electronic_Expansion_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Expansion_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_CO2_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High CO2 Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that indicates high concentration of carbon dioxide."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1852"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1853"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1854"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1855"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#CO2"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1852",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1853",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#CO2"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1854",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1855",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedApparentPower",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated apparent power"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The nominal rated apparent power of the entity"
      },
      {
        "@language": "en",
        "@value": "The nominal rated apparent power of the entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry chilled water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4572"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4573"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4574"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4575"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4576"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4577"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4572",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4573",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4574",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4575",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4576",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4577",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Remotely",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Remotely"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Remotely_On_Off_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Low_Air_Flow_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Low Air Flow Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that the air flow is lower than normal."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4954"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4955"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4956"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4957"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4958"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4954",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4955",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4956",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4957",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4958",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Air_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Air Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target air differential pressure between an upstream and downstream point in a return air duct or conduit"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4289"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4290"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4291"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4292"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4293"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4294"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4289",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4290",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4291",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4292",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4293",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4294",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#FCU",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "FCU"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_Coil_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Terminal_Unit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_Coil_Unit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Static Pressure Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of static pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5150"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5151"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5152"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5153"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5154"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5150",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5151",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5152",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5153",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5154",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hascoolingCapacityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Cooling capacity property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#CoolingCapacityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#coolingCapacity"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#AccessPanel",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Access panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#BarrierAsset"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Smoke_Detection_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Smoke Detection Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4338"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4339"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4340"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4341"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Detection"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Smoke"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4338",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4339",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Detection"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4340",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4341",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Smoke"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hallway",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hallway"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Common_Space"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A common space, used to connect other parts of a building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1832"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1833"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1834"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1835"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Hallway"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hallway"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Hallway"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1832",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1833",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hallway"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1834",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1835",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Temperature_Hot_Water_Return_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Temperature Hot Water Return Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Return_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#PV_Panel",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PV Panel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://encyclopedia2.thefreedictionary.com/pv+module"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An integrated assembly of interconnected photovoltaic cells designed to deliver a selected level of working voltage and current at its output terminals packaged for protection against environment degradation and suited for incorporation in photovoltaic power systems."
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasmeasuredModuleConversionEfficiencyShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasratedModuleConversionEfficiencyShape"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5045"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5046"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5047"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5048"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PV"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Panel"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5045",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5046",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PV"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5047",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Panel"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5048",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Supply Air Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Heating_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of temperature of supply air for heating"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6485"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6486"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6487"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6488"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6489"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6490"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6491"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6492"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6485",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6486",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6487",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6488",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6489",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6490",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6491",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6492",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Food_Service_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Food Service Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A space used in the production, storage, serving, or cleanup of food and beverages"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3925"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3926"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3927"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3928"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3929"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Food"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3925",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Food"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3926",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3927",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3928",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3929",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Contact",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Contact"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Contact_Sensor"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#wifiSignalStrength",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "wifiSignalStrength"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Cooler",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooler"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Dry_Cooler"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Speed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Speed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets differential speed"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1657"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1658"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1659"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1660"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1657",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1658",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1659",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1660",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#TelecommunicationRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Telecommunication room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#CableRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Concession",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Concession"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Food_Service_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3731"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3732"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3733"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3734"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3735"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3736"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Concessions"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Food"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3731",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Concessions"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3732",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Food"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3733",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3734",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3735",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3736",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#PostalAddress",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Postal address"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Information"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b135"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b136"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b137"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b138"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b139"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b140"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b135",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "postal code"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#postalCode"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b136",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "city"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#city"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b137",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "address line 2"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#addressLine2"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b138",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "address line 1"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#addressLine1"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b139",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "region"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#region"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b140",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#description": [
      {
        "@value": "The country, e.g., USA, Sweden, Argentina, or optionally a two-letter ISO 3166-1 alpha-2 country code, e.g., \"SE\", \"US\", etc."
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "country"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#country"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Gas_Meter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Gas Meter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A meter that measures the usage or consumption of gas"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1815"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1816"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1817"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Natural_Gas"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1815",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1816",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gas"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1817",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Meter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6223"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6224"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6225"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6226"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6227"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6228"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6229"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6230"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6231"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6223",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6224",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6225",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6226",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6227",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6228",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6229",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6230",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6231",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Electronic_Mixing_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Electronic Mixing Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mixing_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Electronically controlled valve for precise mixing of hot and cold fluid."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1698"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1699"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1700"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1701"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electronic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mixed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1698",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electronic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1699",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1700",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mixed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1701",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Min_Outside_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Min Outside Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower bound on the range of permitted values of a Outside_Air_Flow_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5545"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5546"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5547"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5548"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5549"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5550"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5551"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5552"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5545",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5546",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5547",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5548",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Min"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5549",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5550",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5551",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5552",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate for heating"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6957"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6958"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6959"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6960"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6961"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6962"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6963"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6957",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6958",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6959",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6960",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6961",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6962",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6963",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Differential_Pressure_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Air Differential Pressure Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target air differential pressure between an upstream and downstream point in a exhaust air duct or conduit"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3845"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3846"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3847"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3848"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3849"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3850"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3845",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3846",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3847",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3848",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3849",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3850",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Voltage_Imbalance",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.5.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Voltage_Imbalance' is deprecated. Use QUDT quantitykind:VoltageImbalance directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VoltageImbalance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Computer_Room_Air_Handler",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Computer Room Air Handler"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#CRAH"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5255"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5256"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5257"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5258"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5259"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5260"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#CRAH"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Computer"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handler"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5255",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5256",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#CRAH"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5257",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Computer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5258",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5259",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handler"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5260",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#standard",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "standard"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#modelNumber",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "modelNumber"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Stop",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Stop"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Dehumidification_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#EconCycle_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidification_Start_Stop_Status"
      },
      {
