        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1542"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1539",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1540",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1541",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1542",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Medium",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Medium"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Setpoint"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#BicycleGarage",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bicycle garage"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Garage"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Deionized_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Deionized Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Cooling_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Effective Air Temperature Cooling Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Cooling_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Handling Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handler_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7283"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7284"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7285"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7286"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7287"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7288"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#AHU"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handler"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7283",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#AHU"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7284",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7285",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7286",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handler"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7287",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Handling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7288",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures temperature: the physical property of matter that quantitatively expresses the common notions of hot and cold"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6929"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6930"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6931"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6932"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6929",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#TemperatureObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6930",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6931",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6932",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Transfer_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Transfer Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A fan that transfers air from a space to another space."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1372"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1373"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1374"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transfer"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1372",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1373",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1374",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Transfer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedLuminousFlux",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated luminous flux"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The nominal rated luminous flux of the entity"
      },
      {
        "@language": "en",
        "@value": "The nominal rated luminous flux of the entity"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MothersRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mothers' room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Hood",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hood"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fume_Hood"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fume_Hood_Air_Flow_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water pressure on either side of a chilled water valve"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3668"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3669"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3670"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3671"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3672"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3673"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3668",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3669",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3670",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3671",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3672",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3673",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Motor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Motor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://terminology.ashrae.org/?term=motor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2004"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2005"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2004",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2005",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Motor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Atmospheric_Pressure",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Atmospheric_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/AtmosphericPressure' directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AtmosphericPressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Tint_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Transmittance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Tint Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The current level of window tint, errors, or transient states."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1366"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1367"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1368"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Transmittance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1366",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1367",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1368",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Structure",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Structure"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Parking_Structure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7182"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7183"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7184"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7185"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7186"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7187"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7188"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7189"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7190"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7182",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7183",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Band"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7184",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7185",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7186",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7187",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7188",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Proportional"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7189",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7190",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cloudage",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/OKTA"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cloudage"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The fraction of the sky obscured by clouds when observed from a particular location"
      },
      {
        "@language": "en",
        "@value": "The fraction of the sky obscured by clouds when observed from a particular location"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a component in terms of a fraction of its full range of motion"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4250"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4251"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4252"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4253"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4250",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#DoubleValueObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4251",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4252",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4253",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Panel",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Panel"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Embedded_Surface_System_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Control_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Control_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PVT_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PV_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Ceiling_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiant_Panel_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermally_Activated_Building_System_Panel"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Building Hot Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of building hot water entering a piece of equipment or interface"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4700"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4701"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4702"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4703"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4704"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4705"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4706"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4700",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Building"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4701",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4702",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4703",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4704",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4705",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4706",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#numberOfPorts",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "numberOfPorts"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Phasor_Magnitude",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/ARCMIN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/ARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GON"
      },
      {
        "@id": "http://qudt.org/vocab/unit/GRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MIL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliARCSEC"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliRAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/RAD"
      },
      {
        "@id": "http://qudt.org/vocab/unit/REV"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Phasor Magnitude"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Magnitude component of a phasor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Wing",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "Introduced in REC as Brick is deprecating their location domain. A building may comprise quite many elements such as towers, annexes, rotundas etc. As well as wings. It's difficult to capture all variations in the ontology and REC recommend to use the generalization sub building if possible."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Wing"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#SubBuilding"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of supply air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6655"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6656"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6657"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6658"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6659"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6660"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6655",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6656",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6657",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6658",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6659",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6660",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Relay",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Relay"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Relay"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Relay_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Lockout_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Lockout Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4177"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4178"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4179"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4180"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4181"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4182"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4177",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4178",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4179",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4180",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4181",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4182",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A pump that performs work on chilled water; typically part of a chilled water system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3686"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3687"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3688"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3689"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3686",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3687",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3688",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3689",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Communication_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Communication Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a loss of communication e.g. with a device or controller"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1556"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1557"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1558"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1559"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Communication"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1556",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1557",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Communication"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1558",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loss"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1559",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MailRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mail room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#BackOffice"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Water_Source_Condensing_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat Pump Water Source Condensing Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Pump_Condensing_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat pump condensing unit that exchanges heat between the refrigerant and a water loop"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2886"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2887"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2888"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2889"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2890"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2886",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2887",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2888",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2889",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2890",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#deprecatedInVersionShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#deprecatedInVersion"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Baseboard",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Baseboard"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Baseboard_Radiator"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#haselectricVehicleChargerDirectionalityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has has electric vehicle charger directionality property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ElectricVehicleChargingDirectionalityShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#electricVehicleChargerDirectionality"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Sash_Position_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Sash Position Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the current position of a sash in terms of the percent of fully open"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2199"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2200"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2201"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2202"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sash"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Position"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2199",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2200",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2201",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sash"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2202",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "http://www.w3.org/ns/sosa/ObservableProperty",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Start",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Start"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Dehumidification_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#EconCycle_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidification_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Start_Stop_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Start_Stop_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of some substance"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3921"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3922"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3923"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3924"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3921",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#VolumeFlowRateObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3922",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3923",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3924",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Condenser_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Humidity",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Humidity"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Absolute_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Tolerance_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Humidity_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Relative_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Humidity_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#CO_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "CO Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the concentration of CO"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1523"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1524"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1525"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1526"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#CO"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO_Concentration"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1523",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#CO"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1524",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1525",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1526",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#Wet_Bulb_TemperatureQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b655"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b659"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b655",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/K"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG_F"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG_C"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b659",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Constant",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Constant"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Constant_Air_Volume_Box"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Load Shed Reset Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5750"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5751"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5752"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5753"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5754"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5755"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5756"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5757"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5758"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5750",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5751",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5752",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5753",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5754",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5755",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5756",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5757",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5758",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#DC_Bus_Voltage_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Voltage"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "DC Bus Voltage Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Voltage_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the voltage across a DC bus"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2665"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2666"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2667"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2668"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2669"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Bus"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dc"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Voltage"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2665",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Bus"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2666",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dc"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2667",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2668",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2669",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unoccupied_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "'Unoccupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Target_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_High_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Air Temperature High Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5088"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5089"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5090"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5091"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5092"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5093"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5094"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5088",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5089",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5090",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5091",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5092",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5093",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5094",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Waste_Amount_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Waste Amount Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A metric used for measuring the quantity of waste generated in a building."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1387"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1388"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1389"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Amount"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Waste"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1387",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Amount"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1388",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1389",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Waste"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Supply Air Temperature Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6823"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6824"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6825"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6826"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6827"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6828"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6829"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6830"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6831"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6832"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6823",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6824",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6825",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6826",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6827",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6828",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6829",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6830",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6831",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6832",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Hot Water Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Lower bound for resetting the target temperature of hot water entering a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5874"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5875"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5876"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5877"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5878"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5879"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5880"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5881"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5874",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5875",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5876",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5877",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5878",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5879",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5880",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5881",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#PAU",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PAU"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pre-Cooling_Air_Unit"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Shelter",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Shelter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Private_Office",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Private Office"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enclosed_Office"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An office devoted to a single individual, with walls and door"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4263"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4264"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4265"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4266"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4267"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4268"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Office"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enclosed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Office"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Private"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Office"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4263",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enclosed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4264",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4265",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Office"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4266",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Private"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4267",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4268",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#leasee",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "leasee"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Thermostat_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Thermostat Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An automatic control device that senses the temperature of a space and controls heating or cooling equipment to maintain it at a fixed or adjustable setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1357"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1358"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1359"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Thermostat"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1357",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1358",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1359",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Thermostat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#RDFSSubPropertyOfRuleForEntityProperties",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b532"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "http://www.w3.org/2000/01/rdf-schema#subPropertyOf"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b532",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\n            CONSTRUCT {\n                ?s ?super ?skolemized .\n                ?skolemized ?ep ?eo .\n            } WHERE {\n                # every entity-property ancestor of this entity property\n                $this rdfs:subPropertyOf+ ?super .\n                ?super a brick:EntityProperty .\n                $this a brick:EntityProperty .\n                # every use of this property\n                ?s $this ?o .\n                # a blank value node is replaced by a fresh IRI so the copy\n                # does not share the original node\n                BIND(IF(isBlank(?o), IRI(CONCAT(\"urn:skolem:\", STRUUID())), ?o) AS ?skolemized)\n                # the contents of the value node (brick:value, brick:hasUnit, ...)\n                ?o ?ep ?eo .\n            }\n        "
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Ozone_Concentration",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/PPB"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PPM"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ozone Concentration"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The concentration of ozone in a medium"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Dry_Bulb_Temperature",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://qudt.org/schema/qudt/isDeltaQuantity": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Dry Bulb Temperature"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Dry_Bulb_Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#haselectricalFlowShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Electrical flow direction property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ElectricalFlowShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#electricalFlow"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ErrorReport",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Error report"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ServiceObject"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Supply Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Discharge_Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets supply air flow rate when occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7062"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7063"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7064"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7065"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7066"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7067"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7068"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7062",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7063",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7064",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7065",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7066",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7067",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7068",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Modulating",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Modulating"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electronic_Expansion_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Expansion_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fuel_Oil",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fuel Oil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Oil"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Petroleum based oil burned for energy"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Supply_Air_Velocity_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DynamicPressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Supply Air Velocity Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Velocity_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6383"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6384"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6385"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6386"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6387"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6388"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6389"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Velocity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DynamicPressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Air"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6383",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6384",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6385",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6386",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6387",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6388",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6389",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Velocity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Trace_Heat_Sensor",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Removed due to unclear definition"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ReceptionTable",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Reception table"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Table"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#owns",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "owns"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Luminance_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Luminance Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the amount of luminance delivered by a lighting system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1230"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1231"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1232"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Luminance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1230",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1231",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Luminance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1232",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Bed",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bed"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Furniture"
      }
    ]
  },
  {
    "@id": "http://www.w3.org/2004/02/skos/core#narrower",
    "@type": [
      "http://www.w3.org/1999/02/22-rdf-syntax-ns#Property"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has narrower"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "http://www.w3.org/2004/02/skos/core#broader"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Radioactivity_Concentration",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Radioactivity_Concentration' is deprecated."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#metersShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b934"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b935"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b936"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b937"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#meters"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b934",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b935",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b936",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Collection"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b937",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Architecture"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Mixed Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature of mixed air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3150"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3151"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3152"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3153"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3154"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mixed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3150",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3151",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mixed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3152",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3153",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3154",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#BasementLevel",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Basement level"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Level"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Throttling",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Throttling"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Refrigerant_Metering_Device"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cassette_Fan_Coil_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cassette Fan Coil Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_Coil_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A type of fan coil unit installed within the ceiling void, typically using a cassette for air delivery"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4558"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4559"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4560"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4561"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4562"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4563"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4564"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cassette"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ceiling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coil"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#FCU"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4558",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cassette"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4559",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ceiling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4560",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coil"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4561",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4562",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#FCU"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4563",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4564",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "HVAC Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "See Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7401"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7410"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7419"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7424"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7425"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#HVAC"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7401",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7402"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7403"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7404"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7405"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7402",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Automation_Collection"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7403",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point_Collection"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7404",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7405",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7410",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7411"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7412"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7413"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7414"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#feeds"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7411",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7412",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7413",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7414",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Architecture"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7419",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7420"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7421"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7420",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7421",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7424",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7425",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#HVAC"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fan_VFD",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fan VFD"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Variable_Frequency_Drive"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Variable-frequency drive for fans"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1129"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1130"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1131"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#VFD"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1129",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1130",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fan"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1131",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#VFD"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Auditorium",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Auditorium"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Auditorium"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Even",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Even"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Even_Month_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets outside air flow rate"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3246"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3247"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3248"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3249"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3250"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3246",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3247",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3248",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3249",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3250",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Thermal_Energy",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Thermal_Energy' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/ThermalEnergy' directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ThermalEnergy"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#TreatmentWaitingRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Treatment waiting room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#TreatmentRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heating_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heating Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates whether a system, device or control loop is in a heating mode"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3961"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3962"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3963"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3964"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3961",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3962",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3963",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3964",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Deionised",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Deionised"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Deionised_Water_Conductivity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deionised_Water_Level_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Server",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Server"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Server"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Server_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Preheat",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Preheat"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Demand_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Hot_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Preheat_Supply_Air_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#Rotational_SpeedQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b542"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b549"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b542",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/DEG-PER-SEC"
          },
          {
            "@id": "http://qudt.org/vocab/unit/RAD-PER-HR"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG-PER-MIN"
          },
          {
            "@id": "http://qudt.org/vocab/unit/DEG-PER-HR"
          },
          {
            "@id": "http://qudt.org/vocab/unit/RAD-PER-MIN"
          },
          {
            "@id": "http://qudt.org/vocab/unit/RAD-PER-SEC"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b549",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Steam_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Steam Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve regulating the flow of steam"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3444"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3445"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3446"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3444",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3445",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3446",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Displacement",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Displacement"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Displacement_Flow_Air_Diffuser"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Tower",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Tower"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Tower"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Tower_Fan"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Reducing",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Reducing"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Reducing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Pressure_Reducing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Reducing_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Rain_Duration_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rain Duration Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Duration_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration of precipitation within some time frame"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2139"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2140"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2141"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2142"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Duration"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2139",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Duration"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2140",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2141",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2142",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Steam_Pressure_Relief_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Steam Pressure Relief Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Relief_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Valve designed to automatically relieve excessive steam pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2276"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2277"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2278"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2279"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relief"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2276",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2277",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relief"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2278",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2279",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Temperature Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Parameter"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#CO2_ConcentrationQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b213"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b214"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b213",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b214",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/PPB"
          },
          {
            "@id": "http://qudt.org/vocab/unit/PPM"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of return air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3367"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3368"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3369"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3370"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3371"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3367",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3368",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3369",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3370",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Return"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3371",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Liquid",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Liquid"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Capillary_Tube_Metering_Device"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electronic_Expansion_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Liquid_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Makeup_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Refrigerant_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reversing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Expansion_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the target flow rate of chilled water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5776"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5777"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5778"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5779"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5780"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5776",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5777",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5778",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5779",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5780",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Radiator",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Radiator"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Baseboard_Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Steam_Radiator"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#seatingCapacity",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "seatingCapacity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Operating_Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Operating Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates the current operating mode of a system, device or control loop"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3217"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3218"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3219"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3220"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Operating"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3217",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3218",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Operating"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3219",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3220",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4059"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4060"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4061"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4062"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4063"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4059",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4060",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4061",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4062",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4063",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#No_Water_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "No Water Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Alarm indicating that there is no water in the equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2032"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2033"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2034"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2035"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#No"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2032",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2033",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#No"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2034",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2035",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#IPAddress",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "IPAddress"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Nozzle",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Nozzle"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Jet_Nozzle_Air_Diffuser"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Solar_Irradiance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Irradiance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Solar Irradiance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures solar irradiance levels for photovoltaic systems"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3413"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3414"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3415"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3416"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Irradiance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Irradiance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3413",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Irradiance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3414",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3415",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3416",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Solar"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Radiance",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Radiance' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Radiance' directly. For specific solar radiance, use brick:Solar_Radiance."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Radiance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Circulator_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Domestic Hot Water Circulator Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Used to move domestic hot water in a closed circuit, ensuring continuous flow."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3770"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3771"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3772"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3773"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3774"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3775"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3770",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3771",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3772",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3773",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3774",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3775",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Discharge_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Discharge Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#RDFSRangeRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b531"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "http://www.w3.org/2000/01/rdf-schema#range"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b531",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\nCONSTRUCT {\n    ?val a ?shape .\n} WHERE {\n    # the property's range is a shape, not a class...\n    $this rdfs:range ?shape .\n    ?shape a sh:NodeShape .\n    # ...so type every value of the property with it, if not already\n    ?ent $this ?val .\n    FILTER NOT EXISTS { ?val a ?shape }\n}"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Controller",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "Controller."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Controller"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ICTEquipment"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Controller"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Controller"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#PowerObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Power observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b141"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b141",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Freezer",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Freezer"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Laboratory"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1807"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1808"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1809"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1810"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Freezer"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Freezer"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1807",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Freezer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1808",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Laboratory"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1809",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1810",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Stadium",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Stadium"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Building"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Data",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Data"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Data_Network_Equipment"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Discharge_Air_Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied Heating Discharge Air Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Discharge_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Discharge_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Flow_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasQUDTReferenceShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "http://qudt.org/schema/qudt/QuantityKind"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasQUDTReference"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Mixed",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Mixed"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electronic_Mixing_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Filter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Humidity_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Humidity_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mixed_Damper"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostatic_Mixing_Valve"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#containsElement",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "containsElement"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Steam_Radiator",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Steam Radiator"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Radiator"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Radiator that uses steam"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2280"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2281"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2282"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2280",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2281",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Radiator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2282",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Steam"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max Occupied Cooling Supply Air Flow Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6974"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6975"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6976"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6977"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6978"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6979"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6980"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6981"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6982"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6983"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6984"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6974",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6975",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6976",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6977",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6978",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6979",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Max"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6980",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6981",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6982",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6983",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6984",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Service_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Service Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A class of spaces related to the operations of building subsystems, e.g. HVAC, electrical, IT, plumbing, etc"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5107"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5108"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5109"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5110"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#UtilitiesRoom"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5107",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5108",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5109",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Service"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5110",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Video_Intercom",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Video Intercom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Intercom_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An intercom device that provides two-way voice and video communication"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2365"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2366"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2367"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2368"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Intercom"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Security"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Video"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2365",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2366",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Intercom"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2367",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Security"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2368",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Video"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#maxOccupancy",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "maxOccupancy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Deck",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Deck"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Part of a dual duct air handling unit that supplies heating to a building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1864"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1865"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1866"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deck"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1864",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deck"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1865",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1866",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#On_Timer_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "On Timer Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Duration_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Run_Time_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration for which a device was in an active or \"on\" state"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5573"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5574"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5575"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5576"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5577"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5578"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#On"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Run"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Timer"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5573",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#On"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5574",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5575",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Run"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5576",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5577",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5578",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Timer"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Flow_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Flow Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets flow"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2865"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2866"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2867"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2865",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2866",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2867",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick/ref#IFCReference",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Industry Foundation Classes Reference"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ExternalReference"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "A reference to an entity in an IFC project which may contain additional metadata about this entity."
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b995"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b996"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b997"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b995",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The global ID of the entity in the IFC project"
      }
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ifcGlobalID"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b996",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Reference to an IFC Project object, containing the project ID"
      }
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ifcProject"
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#hasIfcProjectReference"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b997",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Name of the entity in IFC"
      }
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ifcName"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#PV_Generation_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PV Generation System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Energy_Generation_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of photovoltaic devices that generates energy"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1268"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1269"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1270"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Generation"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Photovoltaic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1268",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Generation"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1269",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Photovoltaic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1270",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Zone_Damper",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Zone Damper"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Damper"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Dampers open and close to regulate zone temperatures in an HVAC system."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1399"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1400"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1401"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Damper"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1399",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Damper"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1400",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1401",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Differential Pressure Step Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4578"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4579"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4580"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4581"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4582"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4583"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4584"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4578",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Chilled"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4579",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4580",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4581",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4582",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4583",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Step"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4584",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#feeds",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Feeds"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentProperty": [
      {
        "@id": "https://w3id.org/rec#feeds"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#isFedBy"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The subject is upstream of the object in the context of some sequential process; some media is passed between them"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving District Hot Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of district hot water leaving a piece of equipment or interface"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4915"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4916"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4917"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4918"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4919"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4920"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4921"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#District"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4915",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#District"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4916",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4917",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4918",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4919",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4920",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4921",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Temperature",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_C_GROWING_CEREAL"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_F"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DEG_R"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DecaK"
      },
      {
        "@id": "http://qudt.org/vocab/unit/K"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MegaK"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliDEG_C"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliK"
      },
      {
        "@id": "http://qudt.org/vocab/unit/PlanckTemperature"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"
      }
    ],
    "http://qudt.org/schema/qudt/isDeltaQuantity": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQUDTReference": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Drench",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Drench"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Drench_Hose"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Toilet",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Toilet"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#PersonalHygiene"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Server",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Server"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ICT_Hardware"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A computer that provides services, data, or resources to other computers on a network"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3399"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3400"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3401"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3402"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hardware"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Server"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3399",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3400",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hardware"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3401",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3402",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Server"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Water_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Water Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#isMemberOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "isMemberOf"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#RestingRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Resting room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Site",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Site"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Location"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A geographic region containing 0 or more buildings. Typically used as the encapsulating location for a collection of Brick entities through the hasPart/isPartOf relationships"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2221"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2232"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2233"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Site"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Site"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Site"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2221",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2222"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2223"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2224"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2225"
          },
          {
            "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2226"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2222",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2223",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Region"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2224",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Site"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2225",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Space"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2226",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2232",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2233",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Site"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#ResolutionShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b894"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b894",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minExclusive": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 0
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6780"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6781"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6782"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6783"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6780",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6781",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6782",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b6783",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Kitchenette",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Kitchenette"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Tolerance_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Tolerance Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "difference between upper and lower limits of size for a given nominal dimension or value."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3498"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3499"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3500"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tolerance"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3498",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3499",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3500",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tolerance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Step",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Step"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Static_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Step_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Max_Discharge_Air_Static_Pressure_Setpoint_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max Discharge Air Static Pressure Setpoint Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Static_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasSubstance",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Substance"
      }
    ],
    "http://www.w3.org/ns/shacl#targetObjectsOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasSubstance"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MezzanineLevel",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Mezzanine level"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Level"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Pump_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Pump Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls or reports the speed of a pump (typically as a proportion of its full pumping capacity)"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1290"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1291"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1292"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1290",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1291",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1292",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#LastKnownDoubleShape",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#LastKnownValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1407"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1408"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1407",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#dateTime"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "timestamp"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#timestamp"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1408",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving High Temperature Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "High-temperature hot water leaving a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Close_Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Close Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Limit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1543"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1544"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1545"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1546"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Close"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1543",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Close"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1544",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1545",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1546",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Handler",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Handler"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Handling_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Computer_Room_Air_Handler"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#Ozone_ConcentrationQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b469"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b472"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b469",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/PPB"
          },
          {
            "@id": "http://qudt.org/vocab/unit/PPM"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b472",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Outside_Air_Lockout_Temperature_Differential_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Outside Air Lockout Temperature Differential Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The upper bound of the outside air temperature lockout range"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5415"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5416"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5417"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5418"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5419"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5420"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5421"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5422"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5415",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5416",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5417",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5418",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lockout"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5419",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5420",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5421",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b5422",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Port",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Port"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Port"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ethernet_Port"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Change_Filter_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Change Filter Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that a filter must be changed"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1531"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1532"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1533"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1534"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Change"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1531",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1532",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Change"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1533",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b1534",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Loss_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Loss Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a loss of water e.g. during transport"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2392"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2393"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2394"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2395"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loss"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2392",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2393",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loss"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2394",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2395",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_System_Enable_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat Exchanger System Enable Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#System_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if the heat exchanger system has been enabled"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3955"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3956"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3957"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3958"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3959"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3960"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exchanger"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3955",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3956",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exchanger"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3957",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heat"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3958",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3959",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b3960",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fresh_Air_Fan",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fresh Air Fan"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Fan"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Fan"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#ElectricalFlowShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b876"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b876",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@value": "import"
          },
          {
            "@value": "export"
          },
          {
            "@value": "net"
          },
          {
            "@value": "absolute"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Demand_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Demand Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the rate required for a process"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4621"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4622"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4623"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Demand"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Power"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4621",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Demand"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4622",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4623",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Booster_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Condenser Water Booster Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Used to increase the pressure and flow of condenser water in a system to ensure adequate supply where needed."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2613"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2614"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2615"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2616"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2617"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Booster"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2613",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Booster"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2614",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2615",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2616",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b2617",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Fixed",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fixed"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Capillary_Tube_Metering_Device"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Fixed_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Fixed_Temperature_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Enthalpy_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Fixed_Temperature_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#Radon_ConcentrationQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ValueShape"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b538"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b539"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b538",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#NumericValue"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#value"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b539",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#in": [
      {
        "@list": [
          {
            "@id": "http://qudt.org/vocab/unit/BQ-PER-M3"
          },
          {
            "@id": "http://qudt.org/vocab/unit/PicoCI-PER-L"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "http://www.w3.org/2004/02/skos/core#broader",
    "@type": [
      "http://www.w3.org/1999/02/22-rdf-syntax-ns#Property"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has broader"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "http://www.w3.org/2004/02/skos/core#narrower"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isVirtualMeter",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "is virtual meter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "True if the associated meter is 'virtual', i.e. a logical meter which includes or aggregates information from a variety of sources such as other submeters or equipment."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Chilled",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Active_Chilled_Beam"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Chilled_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Beam"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Booster_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Bypass_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Circulator_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Coil"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Gauge_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Isolation_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Loop"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Pump"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Static_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_System_Enable_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Expansion_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Valve"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Passive_Chilled_Beam"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Building Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Building hot water entering a piece of equipment or interface"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#netArea",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Net area"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#area"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Entity has net 2-dimensional area"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Flow_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the rate of flow of water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7101"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7102"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7103"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7104"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7101",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7102",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7103",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b7104",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Water_Source_Condensing_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Only Water Source Condensing Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Condensing_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A cooling-only condensing unit that rejects heat from the refrigerant to a water loop"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4611"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4612"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4613"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4614"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4615"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4616"
      },
      {
        "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4617"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4611",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4612",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4613",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4614",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4615",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4616",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:n7379661c2ce84aaca70377f79ddb66d7b4617",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Morgue",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
