    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4887",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4888",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4889",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4890",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Tank"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4891",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4892",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6533"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6534"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6535"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6536"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6537"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6538"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6539"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6540"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6541"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6542"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6533",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6534",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6535",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6536",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Medium"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6537",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6538",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6539",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6540",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6541",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6542",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasUnitShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "http://qudt.org/schema/qudt/Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasUnit"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Air Stack Flow Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets the size of a deadband of exhaust air stack flow"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4802"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4803"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4804"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4805"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4806"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4807"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4808"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stack"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4802",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4803",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4804",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4805",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4806",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4807",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4808",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Stack"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#seeAlso": [
      {
        "@id": "https://terminology.ashrae.org/?term=setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A type of Setpoints that is related to the difference between two temperature measurements"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3766"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3767"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3768"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3769"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3766",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3767",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3768",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3769",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unoccupied_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4418"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4419"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4420"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4421"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4422"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4418",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4419",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4420",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4421",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4422",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Enable_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Enable Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Command that enables cooling functionality in equipment but certain condition(s) must be met first before actively cooling. For the actively cooling control, see Cooling_Command."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1584"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1585"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1586"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1587"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1584",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1585",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1586",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1587",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#TorqueObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Torque"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Torque observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb175"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb175",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water in the return side of a water loop"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Building_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Heating_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Hot_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick/ref#PreferredShape",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb193"
      }
    ],
    "http://www.w3.org/ns/shacl#targetSubjectsOf": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#hasExternalReference"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb193",
    "http://www.w3.org/ns/shacl#message": [
      {
        "@value": "An entity can only have one 'preferred' External Reference"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#hasExternalReference"
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedMaxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#qualifiedValueShape": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb194"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb194",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ExternalReference"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb195"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb195",
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#boolean"
      }
    ],
    "http://www.w3.org/ns/shacl#hasValue": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#preferred"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Majlis",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Majlis"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Lounge"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "In Arab countries, an Majlis is a private lounge where visitors are received and entertained"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3071"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3072"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3073"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3074"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3075"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.1"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Majlis"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lounge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Majlis"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#Lounge"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3071",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Common"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3072",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3073",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Lounge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3074",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Majlis"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3075",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Pressure_Regulator_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Pressure Regulator Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Device to maintain controlled downstream fluid pressure with varying upstream pressure."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2128"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2129"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2130"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Regulator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2128",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2129",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Regulator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2130",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Disable_Differential_Enthalpy_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Disable Differential Enthalpy Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Disables the use of differential enthalpy control"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2719"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2720"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2721"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2722"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2723"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disable"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2719",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2720",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2721",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2722",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2723",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#NO2",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "NO2"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#NO2_Level_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Lead",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Lead"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Lead_Lag_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lead_Lag_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lead_On_Off_Command"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#BuildingElement",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#comment": [
      {
        "@value": "A part that constitutes a piece of a building's structural makeup. E.g., Facade, Wall, Slab, Roof, etc."
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Building element"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "http://www.w3.org/2000/01/rdf-schema#Resource"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb53"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb54"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb55"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb56"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb53",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#BuildingElement"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "is part of"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#isPartOf"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb54",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#BuildingElement"
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "has part"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#hasPart"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb55",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Document"
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "documentation"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#documentation"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb56",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#Architecture"
      }
    ],
    "http://www.w3.org/ns/shacl#description": [
      {
        "@value": "Indicates the architected space (site, building, level, room...) in which this building element is placed."
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "located in"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#locatedIn"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Circulator_Pump",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Circulator Pump"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pump"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Used to move hot or cold water in a closed circuit, ensuring continuous fluid flow."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3704"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3705"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3706"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3704",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Circulator"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3705",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3706",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pump"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Mode_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Mode Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates which mode a system, device or control loop is currently in"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6551"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6552"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6553"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6551",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6552",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6553",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#TVOC_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "TVOC Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Particulate_Matter_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4389"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4390"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4391"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4392"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4393"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#TVOC"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#TVOC_Concentration"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4389",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4390",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4391",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4392",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4393",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#TVOC"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Point_Collection",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Point Collection"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Nestable collections of associated points with a label, e.g. to model associations of points for display, configuration, packaging, and other user-defined needs"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4245"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4245",
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4246"
          },
          {
            "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4247"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#includes"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4246",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4247",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Point_Collection"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Humidity Alarm Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter determining the humidity level at which to trigger a high humidity alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2923"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2924"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2925"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2926"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2927"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2923",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2924",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2925",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2926",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2927",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Vibration_Sensor_Equipment",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Vibration Sensor Equipment"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A sensor that senses vibration, typically used to monitor the condition of rotating machinery"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3539"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3540"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3541"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3542"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vibration"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3539",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3540",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#ICT"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3541",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3542",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Vibration"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Mode_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Mode Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the operating mode of a device or controller"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4134"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4135"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4136"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4134",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4135",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Mode"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4136",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving High Temperature Hot Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of high-temperature hot water leaving a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6091"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6092"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6093"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6094"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6095"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6096"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6097"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6091",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6092",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6093",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6094",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6095",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6096",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6097",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Locally",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Locally"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Locally_On_Off_Status"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ClimateControlRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Climate-control room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#UtilitiesRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Plenum",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Plenum"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A component of the HVAC the receives air from the air handling unit or room to distribute or exhaust to or from the building"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3624"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3625"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3626"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plenum"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3624",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3625",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3626",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Plenum"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#TagInferenceRule",
    "@type": [
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb592"
      }
    ],
    "http://www.w3.org/ns/shacl#targetClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entity"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb592",
    "@type": [
      "http://www.w3.org/ns/shacl#SPARQLRule"
    ],
    "http://www.w3.org/ns/shacl#construct": [
      {
        "@value": "\nCONSTRUCT {\n$this brick:hasTag ?tag .\n} WHERE {\n    # the entity's class or any superclass of it...\n    $this rdf:type/rdfs:subClassOf* ?class .\n    # ...and the tags associated with it\n    ?class brick:hasAssociatedTag ?tag .\n}"
      }
    ],
    "http://www.w3.org/ns/shacl#prefixes": [
      {
        "@id": "https://brickschema.org/schema/1.5/Brick"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Air Static Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Static_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The static pressure of air within exhaust regions of an HVAC system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5397"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5398"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5399"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5400"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5401"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5402"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/StaticPressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5397",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5398",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5399",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5400",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5401",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5402",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Static"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Dewpoint_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DewPointTemperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Dewpoint Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets dew point"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1097"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1098"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1099"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dewpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DewPointTemperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1097",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Dewpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1098",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1099",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Discharge_Flow_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Chilled Water Discharge Flow Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Discharge_Water_Flow_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/VolumeFlowRate"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick/ref#TimeseriesReference",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Timeseries Reference"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#ExternalReference"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "A reference to a stream of timeseries data in a database. Contains the data for this entity"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1402"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1403"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1402",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Refers to a database storing the timeseries data for the related point. Properties on this class are *to be determined*; feel free to add arbitrary properties onto Database instances for your particular deployment"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRIOrLiteral"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#storedAt"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1403",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The identifier for the timeseries data corresponding to this point"
      }
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#string"
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick/ref#hasTimeseriesId"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Bathroom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Bathroom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the pressure exerted by water in a system."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4447"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4448"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4449"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4450"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4447",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4448",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4449",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4450",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Power_Cycle_Count_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Power Cycle Count Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Cycle_Count_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Start_Stop_Counter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Counts the number of equipment power cycles"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5054"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5055"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5056"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5057"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5058"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Count"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cycle"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5054",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Count"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5055",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cycle"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5056",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5057",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5058",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Medium Temperature Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Medium-temperature hot water leaving a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Entering",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Building_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Heating_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Smoke",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Smoke"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Detector"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Smoke_Detection_Alarm"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#FoodHandlingRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Food-handling room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedMinimumVoltageOutput",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated minimum voltage output"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedVoltageOutput"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The minimum voltage that can be output by the entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Adjust",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Adjust"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Adjust_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Adjust_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Warm_Cool_Adjust_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Interface",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Interface"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Lighting_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A device that provides an occupant control over a lighting system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1898"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1899"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Interface"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1898",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1899",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Interface"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Absorption",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Absorption"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Absorption_Chiller"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#MultiPolygon",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Multi polygon"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Geometry"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb121"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb121",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "https://geojson.org/MultiPolygon"
      }
    ],
    "http://www.w3.org/ns/shacl#description": [
      {
        "@value": "A GeoJSON MultiPolygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[[[30.0, 20.0], [45.0, 40.0], [10.0, 40.0], [30.0, 20.0]]], [[[15.0, 5.0], [40.0, 10.0], [10.0, 20.0], [5.0, 10.0], [15.0, 5.0]]]]."
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "coordinates"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#coordinates"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Apparent_Energy",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.5.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Apparent_Energy' is deprecated. Use QUDT quantitykind:ApparentEnergy directly."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ApparentEnergy"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Limit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Limit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Parameter"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A parameter that places an upper or lower bound on the range of permitted values of another point"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7176"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7177"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7178"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7176",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Limit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7177",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7178",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hastiltShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Tilt property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#TiltShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#tilt"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Sets temperature for cooling"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6804"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6805"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6806"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6807"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6804",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6805",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6806",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6807",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Boiler",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Boiler"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Heater"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1487"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1488"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Boiler"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1487",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Boiler"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1488",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air_Enthalpy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air Enthalpy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Enthalpy_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the total heat content of outside air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3236"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3237"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3238"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3239"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3240"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Enthalpy"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3236",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3237",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Enthalpy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3238",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Outside"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3239",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3240",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Warmest",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Warmest"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Warmest_Zone_Air_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Network_Router",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Network Router"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Data_Network_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A data network device that forwards data packets between networks"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2026"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2027"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2028"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Router"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2026",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2027",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Network"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2028",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Router"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entity",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entity"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#aliasOfShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasLocationShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#hasdeprecationShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#isReplacedByShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#latitudeShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#longitudeShape"
      },
      {
        "@id": "https://brickschema.org/schema/BrickShape#timestampShape"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Coldest_Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Coldest Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3707"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3708"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3709"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3710"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3711"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3712"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coldest"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3707",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3708",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Coldest"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3709",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3710",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3711",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3712",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Voltage_Imbalance_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/VoltageImbalance"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Voltage Imbalance Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Imbalance_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A sensor which measures the voltage difference (imbalance) between phases of an electrical system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2372"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2373"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2374"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2375"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Imbalance"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/VoltageImbalance"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2372",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Imbalance"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2373",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2374",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2375",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Voltage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7114"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7115"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7116"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7117"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7114",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7115",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7116",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb7117",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Zone_Air",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Zone Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air inside a defined zone (e.g., corridors)."
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isFedBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Is fed by"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentProperty": [
      {
        "@id": "https://w3id.org/rec#isFedBy"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#feeds"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relates an entity to another entity that supplies media, energy, or other resources to it."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Atrium",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Atrium"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Atrium"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Outside_Air",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Outside Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "air external to a defined zone (e.g., corridors)."
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#AbsoluteHumidityObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/AbsoluteHumidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Absolute humidity observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Hot_Water_Loop",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Hot Water Loop"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loop"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of equipment that transport and regulate hot water among each other"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1189"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1190"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1191"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1189",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1190",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1191",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Makeup",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Makeup"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Makeup_Air_Unit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Makeup_Water_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Dehumidification",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Dehumidification"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Dehumidification_Start_Stop_Status"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ConferenceTable",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Conference table"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Table"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#District_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "District Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Hot_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Heating hot water on the district or utility side of an interface such as a heat exchanger"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_District_Hot_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_District_Hot_Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Low_Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving Hot Water Temperature Low Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Lower bound for resetting the target temperature of hot water leaving a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6114"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6115"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6116"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6117"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6118"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6119"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6120"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6121"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6114",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6115",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Leaving"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6116",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6117",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6118",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6119",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6120",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6121",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Humidity_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Air Humidity Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Relative_Humidity_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the relative humidity of exhaust air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3861"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3862"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3863"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3864"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3865"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3866"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/PressureRatio"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/RelativeHumidity"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Exhaust_Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3861",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3862",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3863",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Humidity"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3864",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3865",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Relative"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3866",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Thermal",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Thermal"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Thermal_Expansion_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Sprinkler_Thermal_Expansion_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Thermal_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Thermal_Expansion_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PVT_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Solar_Thermal_Collector"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Energy_Storage_Tank"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Energy_Usage_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Power_Meter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermal_Power_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostatic_Mixing_Valve"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Conference_Room",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Conference Room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A space dedicated in which to hold a meetings"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1572"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1573"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1574"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1575"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ConferenceRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conference"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#ConferenceRoom"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1572",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Conference"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1573",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1574",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1575",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#generation",
    "@type": [
      "http://www.w3.org/2002/07/owl#DatatypeProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "generation"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Integral_Time_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exhaust Air Flow Integral Time Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Integral_Time_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5932"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5933"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5934"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5935"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5936"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5937"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5938"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5939"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5932",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5933",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Exhaust"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5934",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5935",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Integral"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5936",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5937",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5938",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5939",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Time"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Ground_Source_Condensing_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Only Ground Source Condensing Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Only_Condensing_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A cooling-only condensing unit that rejects heat from the refrigerant to the ground through a ground loop"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4604"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4605"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4606"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4607"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4608"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4609"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4610"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ground"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4604",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4605",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4606",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4607",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4608",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ground"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4609",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4610",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that modulates the flow of water"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6407"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6408"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6409"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6407",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6408",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6409",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Domestic Hot Water Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the pressure difference in domestic hot water systems."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4632"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4633"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4634"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4635"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4636"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4637"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4638"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4632",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4633",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Domestic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4634",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Hot"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4635",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4636",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4637",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4638",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Manual_Call_Point",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Fire Alarm Manual Call Point"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Manual_Fire_Alarm_Activation_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Manual alarm call points are designed for the purpose of raising an alarm manually once verification of a fire or emergency condition exists. by operating the push button or break glass the alarm signal can be raised."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4822"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4823"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4824"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4825"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4826"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4827"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4828"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Call"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Manual"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Station"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4822",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4823",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Call"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4824",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4825",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Fire"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4826",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Manual"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4827",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Safety"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4828",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Station"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Library",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Library"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Library"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#TemperatureObservation",
    "@type": [
      "dtmi:dtdl:class:Component",
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Temperature observation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ObservationEvent"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb172"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb172",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#datatype": [
      {
        "@id": "http://www.w3.org/2001/XMLSchema#double"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#minCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "value"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://w3id.org/rec#value"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Breakroom",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Breakroom"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Break_Room"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Break_Room"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:StaffRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#StaffRoom"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ParkingSpace",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Parking space"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Zone"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Duration_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Duration Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the duration of a phenomenon or event"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3792"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3793"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3794"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3795"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Duration"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Time"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3792",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#TimeSpanObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3793",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Duration"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3794",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3795",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#PM1_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM1_Concentration"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "PM1 Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Particulate_Matter_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Detects matter of size 1 micron"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4212"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4213"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4214"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4215"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4216"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PM1"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/DimensionlessRatio"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Quality"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#PM1_Concentration"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4212",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Matter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4213",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PM1"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4214",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Particulate"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4215",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4216",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Frequency_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Frequency Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Controls the frequency of a device's operation (e.g. rotational frequency)"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2868"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2869"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2870"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Frequency"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2868",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2869",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Frequency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2870",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Ice",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ice"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Solid"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Water in its solid form"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Temporary_Occupancy_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Temporary Occupancy Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "For systems that differentiate between scheduled occupied/unoccupied mode, this indicates if a space is temporarily occupied when it would otherwise be unoccupied"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2306"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2307"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2308"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2309"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temporary"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2306",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupancy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2307",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2308",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2309",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temporary"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Studio",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Studio"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Media_Room"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A room used for the production or media, usually with either a specialized set or a specialized sound booth for recording"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3450"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3451"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3452"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3453"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3454"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Media"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Studio"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://w3id.org/rec#RecordingRoom"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3450",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Location"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3451",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Media"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3452",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Room"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3453",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Space"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3454",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Studio"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Alarm",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Alarm"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Flow_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm_Delay_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Change_Filter_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Communication_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Condensate_Leak_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cycle_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Deionized_Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Generator_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Control_Panel"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Manual_Call_Point"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fire_Alarm_Pull_Station"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_CO2_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Head_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Humidity_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Return_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Supply_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#High_Temperature_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leak_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Liquid_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Battery_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Humidity_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Humidity_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Return_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Suction_Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Supply_Air_Flow_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Supply_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Temperature_Alarm_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Voltage_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Luminance_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Maintenance_Required_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Manual_Fire_Alarm_Activation_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Min_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#No_Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overload_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Power_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor_Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Short_Cycle_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Smoke_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Smoke_Detection_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unit_Failure_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve_Position_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Voltage_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loss_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Alarm"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Reset_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Reset Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Setpoint"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Setpoints used in reset strategies"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5075"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5076"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5077"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Dimensionless"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5075",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5076",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5077",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#ratedMaximumVoltageInput",
    "@type": [
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#EntityProperty"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rated maximum voltage input"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subPropertyOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#ratedVoltageInput"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "The maximum voltage that can be input to the entity"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Emergency Power Off System Activated By High Temperature Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Status"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5335"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5336"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5337"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5338"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5339"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5340"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5341"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5342"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5335",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Emergency"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5336",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5337",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5338",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5339",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Power"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5340",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5341",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5342",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Cinema",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Cinema"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Level",
    "@type": [
      "https://brickschema.org/schema/Brick#Quantity"
    ],
    "http://qudt.org/schema/qudt/applicableUnit": [
      {
        "@id": "http://qudt.org/vocab/unit/CentiM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/DeciM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/FT"
      },
      {
        "@id": "http://qudt.org/vocab/unit/IN"
      },
      {
        "@id": "http://qudt.org/vocab/unit/KiloM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/M"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MicroM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/MilliM"
      },
      {
        "@id": "http://qudt.org/vocab/unit/YD"
      }
    ],
    "http://qudt.org/schema/qudt/hasDimensionVector": [
      {
        "@id": "http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#isDefinedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Level"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Length"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@value": "Amount of substance in a container; typically measured in height"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#narrower": [
      {
        "@id": "https://brickschema.org/schema/Brick#Precipitation"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.5.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Level' is deprecated. Use QUDT quantitykind:LiquidLevel directly for liquid level measurements."
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Static Pressure Proportional Band Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Static_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Speed_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Speed Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Reset_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2241"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2242"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2243"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2244"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Speed"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2241",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2242",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2243",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2244",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Speed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Filter_Reset_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Filter Reset Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Reset_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1784"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1785"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1786"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1787"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1784",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1785",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Filter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1786",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1787",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Reset"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Return_Chilled_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Return Chilled Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Chilled water in the return side of a chilled water loop"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#isHostedBy",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Is hosted by"
      }
    ],
    "http://www.w3.org/2002/07/owl#inverseOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#hosts"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relates a Point to ICT Equipment that physically or logically hosts or exposes it on the network."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Janitor",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Janitor"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Janitor_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Shed",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Shed"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Differential_Pressure_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Occupied_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Standby_Load_Shed_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Unoccupied_Load_Shed_Command"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Condenser_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Condenser Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Condenser_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "In a condenser water loop, this is water being brought away from the condenser side of a heat-rejection device (e.g. chiller). It is the 'warm' side."
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Conference",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Conference"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Conference_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Water Differential Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in water temperature between an upstream and downstream point in a pipe or conduit"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6402"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6403"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6404"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6405"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6406"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6402",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6403",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6404",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6405",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6406",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the temperature of water entering a piece of equipment or system"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3834"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3835"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3836"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3837"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3838"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3834",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Entering"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3835",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3836",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3837",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3838",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasthermalTransmittanceShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Thermal transmittance property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#ThermalTransmittanceShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#thermalTransmittance"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Load_Shed_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Load Shed Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Command"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4159"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4160"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4161"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4162"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4163"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4159",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4160",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Load"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4161",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Occupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4162",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4163",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Shed"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#HVAC_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "HVAC System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Ventilation_Air_Conditioning_System"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#System"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Ventilation_Air_Conditioning_System"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#aliasOf",
    "@type": [
      "http://www.w3.org/2002/07/owl#AsymmetricProperty",
      "http://www.w3.org/2002/07/owl#IrreflexiveProperty",
      "http://www.w3.org/2002/07/owl#ObjectProperty",
      "https://brickschema.org/schema/Brick#Relationship"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "aliasOf"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Relates a Brick entity to another Brick entity that has the same meaning."
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Discharge Air Temperature Reset Differential Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Differential_Reset_Setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#aliasOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasPartShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasPart"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Target",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Target"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Target_Zone_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Target_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Condenser_Water_Loop",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Condenser Water Loop"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Loop"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A collection of equipment that transport and regulate condenser water among each other"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1075"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1076"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1077"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1075",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1076",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Loop"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1077",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Bypass_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Differential Pressure Bypass Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Bypass_Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2704"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2705"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2706"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2707"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2708"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Bypass"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2704",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Bypass"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2705",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2706",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2707",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2708",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Air_Source_Condensing_Unit",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat Recovery Air Source Condensing Unit"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Recovery_Condensing_Unit"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A heat recovery condensing unit that exchanges heat between the refrigerant and the outdoor air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5991"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5992"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5993"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5994"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5995"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5996"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5997"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5998"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5999"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heating"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Recovery"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5991",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condenser"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5992",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Condensing"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5993",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cooling"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5994",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5995",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Heating"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5996",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Recovery"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5997",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Source"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5998",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unit"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5999",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Rain_Water_Storage_Tank",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rain Water Storage Tank"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Storage_Tank"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A tank engineered to capture and store rainwater, usually for non-potable uses."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2143"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2144"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2145"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2146"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Storage"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2143",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2144",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2145",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Storage"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2146",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Ethernet_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ethernet Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Data_Network_Equipment"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "ICT equipment that connects multiple Ethernet-wired devices to a destination port"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1752"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1753"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1754"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ethernet"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1752",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1753",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Ethernet"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1754",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LiquidLevel"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Collection Basin Water Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Level_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3719"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3720"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3721"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3722"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3723"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3724"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Basin"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/LiquidLevel"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3719",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Basin"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3720",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Collection"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3721",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Level"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3722",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3723",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3724",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Water"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Photovoltaic_Current_Output_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Photovoltaic Current Output Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Current_Output_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#PV_Current_Output_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Senses the amperes of electrical current produced as output by a photovoltaic device"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5603"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5604"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5605"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5606"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5607"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5608"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Current"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Output"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PV"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Photovoltaic"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricCurrent"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5603",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Current"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5604",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Output"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5605",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PV"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5606",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Photovoltaic"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5607",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb5608",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Leaving",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Leaving"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Entering_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Building_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_District_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Heating_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Differential_Pressure_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Deadband_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Integral_Time_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Proportional_Band_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Overridden_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Overridden Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Indicates if the expected operating status of an equipment or control loop has been overridden"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3261"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3262"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3263"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Overridden"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3261",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Overridden"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3262",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb3263",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Dc",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Dc"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#DC_Bus_Voltage_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Heating_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Effective Air Temperature Heating Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "The class 'Effective_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Effective_Heating_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Warmest_Zone_Air_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Warmest Zone Air Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The zone temperature that is warmest; drives the supply temperature of cold air. A computed value rather than a physical sensor. Also referred to as a 'Highest Zone Air Temperature Sensor'"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4431"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4432"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4433"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4434"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4435"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4436"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Warmest"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4431",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4432",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4433",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4434",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4435",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Warmest"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4436",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Zone"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Ratio",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Ratio"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Current_Ratio_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Ventilation_Air_Flow_Ratio_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Voltage_Ratio_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Apparent_Energy_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ApparentEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Energy"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Apparent Energy Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Energy_Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2467"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2468"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2469"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2470"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2471"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Apparent"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Energy"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/ApparentEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/ElectricEnergy"
      },
      {
        "@id": "http://qudt.org/vocab/quantitykind/Energy"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2467",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Apparent"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2468",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Electric"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2469",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Energy"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2470",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2471",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Sensitivity",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Sensitivity"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#CO2_Alarm_Sensitivity_Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Alarm_Sensitivity_Parameter"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#VRF_System",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "VRF System"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Ventilation_Air_Conditioning_System"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A variable refrigerant flow system that conditions multiple zones by modulating the flow of refrigerant between an outdoor condensing unit and multiple indoor units"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2342"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2343"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2344"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2345"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Refrigerant"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Variable"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2342",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2343",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Refrigerant"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2344",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#System"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2345",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Variable"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Max",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Max"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Air_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Frequency_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Fresh_Air_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Load_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Outside_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Position_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Speed_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Static_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Supply_Air_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Temperature_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Max_Water_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Off_Command",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Off Command"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Command"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An Off Command controls or reports the binary 'off' status of a control loop, relay or equipment activity. It can only be used to stop/deactivate an associated equipment or process, or determine that the related entity is 'off'"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1253"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1254"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1255"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1253",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Command"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1254",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Off"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1255",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#Office",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Office"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#High_Head_Pressure_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "High Head Pressure Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates a high pressure generated on the output side of a gas compressor in a refrigeration or air conditioning system."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2918"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2919"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2920"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2921"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2922"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Head"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2918",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2919",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Head"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2920",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#High"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2921",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2922",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#ServiceShaft",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Service shaft"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasQuantityShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#or": [
      {
        "@list": [
          {
            "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb918"
          },
          {
            "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb919"
          }
        ]
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasQuantity"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb918",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/Brick#Quantity"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb919",
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "http://qudt.org/schema/qudt/QuantityKind"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#DiningRoom",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Dining room"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#FoodHandlingRoom"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Valve_Position_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Valve Position Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that the valve position is not in a normal state."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2349"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2350"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2351"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2352"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2349",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2350",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2351",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Position"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb2352",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Breakroom",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Breakroom"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Break_Room"
      }
    ]
  },
  {
    "@id": "https://w3id.org/rec#AlarmObject",
    "@type": [
      "http://www.w3.org/2000/01/rdf-schema#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@value": "Alarm object"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://w3id.org/rec#ServiceObject"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Air_Differential_Pressure_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Air Differential Pressure Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air_Pressure_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the difference in pressure between two regions of air"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6410"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6411"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6412"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6413"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6414"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure"
      }
    ],
    "https://brickschema.org/schema/Brick#hasSubstance": [
      {
        "@id": "https://brickschema.org/schema/Brick#Air"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6410",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6411",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Differential"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6412",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6413",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Pressure"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6414",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Charging",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Charging"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Hub"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Port"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Station"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickShape#hasmeasuredModuleConversionEfficiencyShape",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "has Measured module conversion efficiency property"
      }
    ],
    "http://www.w3.org/ns/shacl#node": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#EfficiencyShape"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#measuredModuleConversionEfficiency"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Play",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Play"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Field_Of_Play"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Gauge_Pressure",
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.4.4"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Brick-defined quantity 'Gauge_Pressure' is deprecated. Use the QUDT quantity 'qudt:QuantityKind/Pressure' and indicate contextually that it is gauge pressure if necessary."
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Pressure"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Rain_Level_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "https://brickschema.org/schema/Brick#Precipitation"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Rain Level Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Sensor"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Measures the amount of precipitation fallen"
      }
    ],
    "http://www.w3.org/ns/shacl#property": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1299"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1300"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1301"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1302"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1303"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "https://brickschema.org/schema/Brick#Precipitation"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1299",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://w3id.org/rec#LengthObservation"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1300",
    "@type": [
      "http://www.w3.org/ns/shacl#PropertyShape"
    ],
    "http://www.w3.org/ns/shacl#class": [
      {
        "@id": "https://brickschema.org/schema/BrickShape#LastKnownDoubleShape"
      }
    ],
    "http://www.w3.org/ns/shacl#maxCount": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#integer",
        "@value": 1
      }
    ],
    "http://www.w3.org/ns/shacl#name": [
      {
        "@value": "last known value"
      }
    ],
    "http://www.w3.org/ns/shacl#nodeKind": [
      {
        "@id": "http://www.w3.org/ns/shacl#IRI"
      }
    ],
    "http://www.w3.org/ns/shacl#path": [
      {
        "@id": "https://brickschema.org/schema/Brick#lastKnownValue"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1301",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1302",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Rain"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1303",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Sensor"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Reset",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Reset"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fault_Reset_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Reset_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Outside_Air_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reset_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Return_Air_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed_Reset_Command"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Flow_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Low_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Differential_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_Discharge_Water_Temperature_Sensor",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Heat Exchanger Discharge Water Temperature Sensor"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Water_Temperature_Sensor"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.3.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "Swapped supply/return for entering/leaving with water-related points"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_Leaving_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water",
    "@type": [
      "https://brickschema.org/schema/Brick#Substance"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Entering Hot Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#broader": [
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Water"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Hot water entering a piece of equipment or system"
      }
    ],
    "https://brickschema.org/schema/Brick#hasTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Measurable"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Gain_Parameter",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Gain Parameter"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#PID_Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4841"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4842"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4843"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4844"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gain"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4841",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Gain"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4842",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#PID"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4843",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Parameter"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4844",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Main_Disconnect_Switch",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Main Disconnect Switch"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Disconnect_Switch"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Building_Disconnect_Switch"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "Primary service disconnect that isolates an entire building or service entrance from the upstream power source."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4089"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4090"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4091"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4092"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disconnect"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Main"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4089",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Disconnect"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4090",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Equipment"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4091",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Main"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4092",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Switch"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Valve_Status",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Valve Status"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "The current status of the valve."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1381"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1382"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1383"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1381",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1382",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Status"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1383",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Valve"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Basin",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Basin"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Heater"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Sensor"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Collection_Basin_Water_Temperature_Sensor"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Temperature_Deadband_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://qudt.org/schema/qudt/hasQuantityKind": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Unoccupied Cooling Temperature Deadband Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4406"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4407"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4408"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4409"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4410"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4411"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ],
    "https://brickschema.org/schema/Brick#hasQuantity": [
      {
        "@id": "http://qudt.org/vocab/quantitykind/Temperature"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4406",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Cool"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4407",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Deadband"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4408",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4409",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Setpoint"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4410",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Temperature"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb4411",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Unoccupied"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Modbus",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Modbus"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Modbus_Controller"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Status",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Status"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Availability_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Cooling_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Damper_Position_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Dehumidification_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Direction_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Disable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Drive_Ready_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#EconCycle_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Air_Flow_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Generator_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Emergency_Push_Button_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Even_Month_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fan_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Fault_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Filter_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Freeze_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heat_Exchanger_System_Enable_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Heating_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hold_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidification_Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Humidifier_Fault_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Last_Fault_Code_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lead_Lag_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Level_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Locally_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Lockout_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Manual_Auto_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_Direction_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Motor_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupancy_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Cooling_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Open_Close_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Operating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_On_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Overridden_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pre_Filter_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pressure_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Pump_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Remotely_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Run_Request_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Run_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Speed_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Stages_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Glycool_Unit_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Standby_Unit_On_Off_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Start_Stop_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Supply_Air_Duct_Pressure_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Switch_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#System_Shutdown_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#System_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Temporary_Occupancy_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Thermostat_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Tint_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Cooling_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Heating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Unoccupied_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Vent_Operating_Mode_Status"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Conditioning_Mode_Status"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Occupied_Zone_Air_Temperature_Setpoint",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Occupied Zone Air Temperature Setpoint"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Zone_Air_Temperature_Setpoint"
      }
    ],
    "http://www.w3.org/2002/07/owl#deprecated": [
      {
        "@type": "http://www.w3.org/2001/XMLSchema#boolean",
        "@value": true
      }
    ],
    "https://brickschema.org/schema/Brick#deprecatedInVersion": [
      {
        "@value": "1.5.0"
      }
    ],
    "https://brickschema.org/schema/Brick#deprecationMitigationMessage": [
      {
        "@value": "'Occupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint"
      }
    ],
    "https://brickschema.org/schema/Brick#isReplacedBy": [
      {
        "@id": "https://brickschema.org/schema/Brick#Occupied_Target_Zone_Air_Temperature_Setpoint"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Low_Supply_Air_Flow_Alarm",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Low Supply Air Flow Alarm"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Air_Flow_Alarm"
      }
    ],
    "http://www.w3.org/2002/07/owl#equivalentClass": [
      {
        "@id": "https://brickschema.org/schema/Brick#Low_Discharge_Air_Flow_Alarm"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "An alarm that indicates that the supply air flow is lower than normal."
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6184"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6185"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6186"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6187"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6188"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6189"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6190"
      }
    ],
    "https://brickschema.org/schema/Brick#hasAssociatedTag": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      },
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6184",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Air"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6185",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Alarm"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6186",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Discharge"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6187",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Flow"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6188",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Low"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6189",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Point"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb6190",
    "@type": [
      "http://www.w3.org/ns/shacl#TripleRule"
    ],
    "http://www.w3.org/ns/shacl#object": [
      {
        "@id": "https://brickschema.org/schema/BrickTag#Supply"
      }
    ],
    "http://www.w3.org/ns/shacl#predicate": [
      {
        "@id": "https://brickschema.org/schema/Brick#hasTag"
      }
    ],
    "http://www.w3.org/ns/shacl#subject": [
      {
        "@id": "http://www.w3.org/ns/shacl#this"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Exercise",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Exercise"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Exercise_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/BrickTag#Prayer",
    "@type": [
      "https://brickschema.org/schema/Brick#Tag"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Prayer"
      }
    ],
    "https://brickschema.org/schema/Brick#isAssociatedWith": [
      {
        "@id": "https://brickschema.org/schema/Brick#Prayer_Room"
      }
    ]
  },
  {
    "@id": "https://brickschema.org/schema/Brick#Cooling_Valve",
    "@type": [
      "http://www.w3.org/2002/07/owl#Class",
      "http://www.w3.org/ns/shacl#NodeShape"
    ],
    "http://www.w3.org/2000/01/rdf-schema#label": [
      {
        "@language": "en",
        "@value": "Cooling Valve"
      }
    ],
    "http://www.w3.org/2000/01/rdf-schema#subClassOf": [
      {
        "@id": "https://brickschema.org/schema/Brick#HVAC_Equipment"
      },
      {
        "@id": "https://brickschema.org/schema/Brick#Valve"
      }
    ],
    "http://www.w3.org/2004/02/skos/core#definition": [
      {
        "@language": "en",
        "@value": "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"
      }
    ],
    "http://www.w3.org/ns/shacl#rule": [
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1091"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1092"
      },
      {
        "@id": "_:neaf5965b7a3a4e1693b74b5830758a2eb1093"
      }
    ],
