@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ns2: <http://buildsys.org/ontologies/bldg18#> .
@prefix ns3: <http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump1_Start/> .
@prefix ns4: <http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump2_Start/> .
@prefix ns5: <http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump3_Start/> .
@prefix ns6: <http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump4_Start/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

ns2:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM2008N,
        ns2:VAVRM2008S,
        ns2:VAVRM2010E,
        ns2:VAVRM2010W,
        ns2:VAVRM2011,
        ns2:VAVRM2016,
        ns2:VAVRM2017,
        ns2:VAVRM2207,
        ns2:VAVRM2208,
        ns2:VAVRM2209,
        ns2:VAVRM2212,
        ns2:VAVRM2213,
        ns2:VAVRM2217,
        ns2:VAVRM2219,
        ns2:VAVRM2230,
        ns2:VAVRM2231,
        ns2:VAVRM2235,
        ns2:VAVRM2236,
        ns2:VAVRM2241,
        ns2:VAVRM2242,
        ns2:VAVRM2243,
        ns2:VAVRM2247,
        ns2:VAVRM2300,
        ns2:VAVRM2302,
        ns2:VAVRM2306,
        ns2:VAVRM2500,
        ns2:VAVRM2503,
        ns2:VAVRM2506,
        ns2:VAVRM2507,
        ns2:VAVRM2509,
        ns2:VAVRM2511,
        ns2:VAVRM2515,
        ns2:VAVRM3000H,
        ns2:VAVRM3007,
        ns2:VAVRM3008E,
        ns2:VAVRM3008W,
        ns2:VAVRM3201,
        ns2:VAVRM3204,
        ns2:VAVRM3205,
        ns2:VAVRM3206,
        ns2:VAVRM3209,
        ns2:VAVRM3210,
        ns2:VAVRM3300,
        ns2:VAVRM3300K,
        ns2:VAVRM3301,
        ns2:VAVRM3303,
        ns2:VAVRM3306,
        ns2:VAVRM3308,
        ns2:VAVRM3309,
        ns2:VAVRM3310,
        ns2:VAVRM3315,
        ns2:VAVRM3318,
        ns2:VAVRM3319,
        ns2:VAVRM3320,
        ns2:VAVRM3321,
        ns2:VAVRM3324,
        ns2:VAVRM3325,
        ns2:VAVRM3328,
        ns2:VAVRM3330,
        ns2:VAVRM3331,
        ns2:VAVRM3332,
        ns2:VAVRM3400,
        ns2:VAVRM3401,
        ns2:VAVRM3404,
        ns2:VAVRM3405,
        ns2:VAVRM3406,
        ns2:VAVRM3408 ;
    brick:hasPoint ns2:bldg18.AHU.AHU01.CCV,
        ns2:bldg18.AHU.AHU01.Cooling_Valve_Output,
        ns2:bldg18.AHU.AHU01.Heating_Valve_Output,
        ns2:bldg18.AHU.AHU01.Outside_Air_Temp,
        ns2:bldg18.AHU.AHU01.Supply_Air_Pressure,
        ns2:bldg18.AHU.AHU01.Supply_Air_Temp,
        ns2:bldg18.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM2000,
        ns2:VAVRM2001,
        ns2:VAVRM2003,
        ns2:VAVRM2007,
        ns2:VAVRM2103,
        ns2:VAVRM2105,
        ns2:VAVRM2107,
        ns2:VAVRM2109,
        ns2:VAVRM2110,
        ns2:VAVRM2112,
        ns2:VAVRM2116,
        ns2:VAVRM2120,
        ns2:VAVRM2130,
        ns2:VAVRM2132,
        ns2:VAVRM2137,
        ns2:VAVRM2138,
        ns2:VAVRM2139,
        ns2:VAVRM2141,
        ns2:VAVRM2142,
        ns2:VAVRM2145,
        ns2:VAVRM2152,
        ns2:VAVRM3000,
        ns2:VAVRM3000C,
        ns2:VAVRM3002,
        ns2:VAVRM3010,
        ns2:VAVRM3100,
        ns2:VAVRM3101,
        ns2:VAVRM3102,
        ns2:VAVRM3103,
        ns2:VAVRM3105,
        ns2:VAVRM3107,
        ns2:VAVRM3110,
        ns2:VAVRM3111,
        ns2:VAVRM3113,
        ns2:VAVRM3115,
        ns2:VAVRM3211,
        ns2:VAVRM3214,
        ns2:VAVRM3215,
        ns2:VAVRM3218 ;
    brick:hasPoint ns2:bldg18.AHU.AHU02.CCV,
        ns2:bldg18.AHU.AHU02.Cooling_Valve_Output,
        ns2:bldg18.AHU.AHU02.Heating_Valve_Output,
        ns2:bldg18.AHU.AHU02.Outside_Air_Temp,
        ns2:bldg18.AHU.AHU02.Supply_Air_Pressure,
        ns2:bldg18.AHU.AHU02.Supply_Air_Temp,
        ns2:bldg18.AHU.AHU02.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1000C,
        ns2:VAVRM1000E,
        ns2:VAVRM1000L,
        ns2:VAVRM1000W,
        ns2:VAVRM1001,
        ns2:VAVRM1002,
        ns2:VAVRM1009,
        ns2:VAVRM1010,
        ns2:VAVRM1018,
        ns2:VAVRM1200,
        ns2:VAVRM1300,
        ns2:VAVRM1301,
        ns2:VAVRM1302,
        ns2:VAVRM1400,
        ns2:VAVRM1402,
        ns2:VAVRM1405,
        ns2:VAVRM1409,
        ns2:VAVRM1411,
        ns2:VAVRM1412,
        ns2:VAVRM1414,
        ns2:VAVRM1415,
        ns2:VAVRM1422,
        ns2:VAVRM1424,
        ns2:VAVRM1425,
        ns2:VAVRM1429,
        ns2:VAVRM1431,
        ns2:VAVRM1502,
        ns2:VAVRM1503 ;
    brick:hasPoint ns2:bldg18.AHU.AHU03.CCV,
        ns2:bldg18.AHU.AHU03.Cooling_Valve_Output,
        ns2:bldg18.AHU.AHU03.Heating_Valve_Output,
        ns2:bldg18.AHU.AHU03.Outside_Air_Temp,
        ns2:bldg18.AHU.AHU03.Supply_Air_Pressure,
        ns2:bldg18.AHU.AHU03.Supply_Air_Temp,
        ns2:bldg18.AHU.AHU03.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1201,
        ns2:VAVRM1204,
        ns2:VAVRM1206 ;
    brick:hasPoint ns2:bldg18.AHU.AHU04.CCV,
        ns2:bldg18.AHU.AHU04.Cooling_Valve_Output,
        ns2:bldg18.AHU.AHU04.Heating_Valve_Output,
        ns2:bldg18.AHU.AHU04.Outside_Air_Temp,
        ns2:bldg18.AHU.AHU04.Supply_Air_Pressure,
        ns2:bldg18.AHU.AHU04.Supply_Air_Temp,
        ns2:bldg18.AHU.AHU04.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1100,
        ns2:VAVRM1101A,
        ns2:VAVRM1101C,
        ns2:VAVRM1101E,
        ns2:VAVRM1101N,
        ns2:VAVRM1101W,
        ns2:VAVRM1201B ;
    brick:hasPoint ns2:bldg18.AHU.AHU05.CCV,
        ns2:bldg18.AHU.AHU05.Cooling_Valve_Output,
        ns2:bldg18.AHU.AHU05.Heating_Valve_Output,
        ns2:bldg18.AHU.AHU05.Outside_Air_Temp,
        ns2:bldg18.AHU.AHU05.Supply_Air_Pressure,
        ns2:bldg18.AHU.AHU05.Supply_Air_Temp,
        ns2:bldg18.AHU.AHU05.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:bldg18 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "77491^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

ns2:HealthWellness_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "HealthWellness_ChilledWater_Demand_kBtu" ;
    brick:isPointOf ns2:chiller .

ns2:HealthWellness_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "HealthWellness_Electricity_Demand_kBtu" .

ns2:floor1 a brick:Floor ;
    brick:hasPart ns2:RM1000C_room,
        ns2:RM1000E_room,
        ns2:RM1000L_room,
        ns2:RM1000W_room,
        ns2:RM1001_room,
        ns2:RM1002_room,
        ns2:RM1009_room,
        ns2:RM1010_room,
        ns2:RM1018_room,
        ns2:RM1100_room,
        ns2:RM1101A_room,
        ns2:RM1101C_room,
        ns2:RM1101E_room,
        ns2:RM1101N_room,
        ns2:RM1101W_room,
        ns2:RM1200_room,
        ns2:RM1201B_room,
        ns2:RM1201_room,
        ns2:RM1204_room,
        ns2:RM1206_room,
        ns2:RM1300_room,
        ns2:RM1301_room,
        ns2:RM1302_room,
        ns2:RM1400_room,
        ns2:RM1402_room,
        ns2:RM1405_room,
        ns2:RM1409_room,
        ns2:RM1411_room,
        ns2:RM1412_room,
        ns2:RM1414_room,
        ns2:RM1415_room,
        ns2:RM1422_room,
        ns2:RM1424_room,
        ns2:RM1425_room,
        ns2:RM1429_room,
        ns2:RM1431_room,
        ns2:RM1502_room,
        ns2:RM1503_room .

ns2:floor2 a brick:Floor ;
    brick:hasPart ns2:RM2000_room,
        ns2:RM2001_room,
        ns2:RM2003_room,
        ns2:RM2007_room,
        ns2:RM2008N_room,
        ns2:RM2008S_room,
        ns2:RM2010E_room,
        ns2:RM2010W_room,
        ns2:RM2011_room,
        ns2:RM2016_room,
        ns2:RM2017_room,
        ns2:RM2103_room,
        ns2:RM2105_room,
        ns2:RM2107_room,
        ns2:RM2109_room,
        ns2:RM2110_room,
        ns2:RM2112_room,
        ns2:RM2116_room,
        ns2:RM2120_room,
        ns2:RM2130_room,
        ns2:RM2132_room,
        ns2:RM2137_room,
        ns2:RM2138_room,
        ns2:RM2139_room,
        ns2:RM2141_room,
        ns2:RM2142_room,
        ns2:RM2145_room,
        ns2:RM2152_room,
        ns2:RM2207_room,
        ns2:RM2208_room,
        ns2:RM2209_room,
        ns2:RM2212_room,
        ns2:RM2213_room,
        ns2:RM2217_room,
        ns2:RM2219_room,
        ns2:RM2230_room,
        ns2:RM2231_room,
        ns2:RM2235_room,
        ns2:RM2236_room,
        ns2:RM2241_room,
        ns2:RM2242_room,
        ns2:RM2243_room,
        ns2:RM2247_room,
        ns2:RM2300_room,
        ns2:RM2302_room,
        ns2:RM2306_room,
        ns2:RM2500_room,
        ns2:RM2503_room,
        ns2:RM2506_room,
        ns2:RM2507_room,
        ns2:RM2509_room,
        ns2:RM2511_room,
        ns2:RM2515_room .

ns2:floor3 a brick:Floor ;
    brick:hasPart ns2:RM3000C_room,
        ns2:RM3000H_room,
        ns2:RM3000_room,
        ns2:RM3002_room,
        ns2:RM3007_room,
        ns2:RM3008E_room,
        ns2:RM3008W_room,
        ns2:RM3010_room,
        ns2:RM3100_room,
        ns2:RM3101_room,
        ns2:RM3102_room,
        ns2:RM3103_room,
        ns2:RM3105_room,
        ns2:RM3107_room,
        ns2:RM3110_room,
        ns2:RM3111_room,
        ns2:RM3113_room,
        ns2:RM3115_room,
        ns2:RM3201_room,
        ns2:RM3204_room,
        ns2:RM3205_room,
        ns2:RM3206_room,
        ns2:RM3209_room,
        ns2:RM3210_room,
        ns2:RM3211_room,
        ns2:RM3214_room,
        ns2:RM3215_room,
        ns2:RM3218_room,
        ns2:RM3300K_room,
        ns2:RM3300_room,
        ns2:RM3301_room,
        ns2:RM3303_room,
        ns2:RM3306_room,
        ns2:RM3308_room,
        ns2:RM3309_room,
        ns2:RM3310_room,
        ns2:RM3315_room,
        ns2:RM3318_room,
        ns2:RM3319_room,
        ns2:RM3320_room,
        ns2:RM3321_room,
        ns2:RM3324_room,
        ns2:RM3325_room,
        ns2:RM3328_room,
        ns2:RM3330_room,
        ns2:RM3331_room,
        ns2:RM3332_room,
        ns2:RM3400_room,
        ns2:RM3401_room,
        ns2:RM3404_room,
        ns2:RM3405_room,
        ns2:RM3406_room,
        ns2:RM3408_room .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "5c04da6e-50ae-42ba-a0d1-00a3a9072f76" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "f4d57a2b-b980-4a34-9784-04a59d424b79" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "1e991405-3fe9-4255-b092-f1b6bcc136ea" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bf7cc117-309c-4655-a4e6-28fabff6a7ea" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "0eb1bad4-436a-4823-bda3-ad2338cf4bd1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9e3a7546-35cb-42fa-8ae3-6da741bc651f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU01.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "78bb845d-bbe1-4838-8b72-273823ed6765" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "039a4bd3-6add-4ffe-b18d-e6a4b7709b0f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "73bc0427-87b7-4341-8698-2d6e15c4deff" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "aff0bb37-3a88-4a6a-b858-ab2a4549bc1f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b6ae5d7d-68a1-4bfe-8ab6-4c0ba39ac401" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "19049371-99a2-4cdd-bbc0-b33795ec1055" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f800a0a2-7c96-428d-8456-c9570fe08f9f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU02.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fad1f2d8-9157-467f-80c3-c4773e4be075" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "92c691eb-3f63-43fb-93f3-034adcc73863" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "de54685d-1f61-47f6-8281-a10e1ef15cbb" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "044f372d-f6ee-4c39-8908-5a5542ac9ec4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8ada6aeb-48ab-4cbc-881c-fca91e654660" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "211548d8-780c-4273-8b81-9ad3e8375f7f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8297231f-4dc6-4d41-b660-eac2571cf8f2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU03.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d030398a-5b16-40d8-85d9-794a678578db" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "5dab7c1e-0d24-494b-b7a0-e88450b8a6fd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "d6a3e912-ff73-4e32-9dda-d6b5548ca3ac" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "0fb97bad-4af1-4d20-95d4-42ecdaec11d0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e016a53d-66f9-4f20-9033-1fa618326d1a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "9961ec65-97dc-45de-a814-d411fcf81131" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "196cd7ef-dea4-49d1-9712-8e3c3f219f40" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU04.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fa761368-8cd5-4e7e-bbfc-3a60f3c6da66" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "a2ebebd0-7476-4fe7-9379-b6d01b22b60c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "c1f44128-24bd-4485-8d06-f7d9826de296" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "778d3a70-aeff-4671-a2e8-8725f3832230" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa3bdda7-102f-45e3-a3f7-88ae92576ab1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "4cad6bcd-2677-4524-9fda-ee48190fda27" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1833cc20-12f1-41cc-a8fd-f6130c05c051" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.AHU.AHU05.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d7a90273-d1e6-4aec-93fe-d4bb97b71e07" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.AHU_Chilled_Water_Return_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "349d0b23-3a6f-44f8-861f-8f8cac4de877" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Building_Chilled_Water_Delta_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "da31ea6d-1696-4dc3-a0ad-d1d6ce858952" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Building_Chilled_Water_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5ad4f554-042a-49b1-b699-65679bb4b95e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Building_Chilled_Water_Return_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ff782334-bd05-4bf9-99e3-0d681a6bd06f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Building_Chilled_Water_Supply_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "09f5e513-0992-4e9b-b33c-6d538d8ebd4a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Building_Chilled_Water_Supply_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "de0290e9-c9e3-48bf-9528-49f04db269a4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.CBCHWS_SP> ref:hasExternalReference [ ref:hasTimeseriesId "d3923bf2-231e-4598-8d99-ba68561d1023" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.CBCHWS_SP_MIN> ref:hasExternalReference [ ref:hasTimeseriesId "00ae17e1-3b1a-4f43-9aad-86ffcf8f84a2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.ECONOMIZER> ref:hasExternalReference [ ref:hasTimeseriesId "344736be-2cd1-409f-9f44-db78e5695b4d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Enable> ref:hasExternalReference [ ref:hasTimeseriesId "974a7650-9688-4186-864e-08b169cce6ef" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f03d29e7-3502-4141-ab9f-02d266329a93" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump1_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "659a2282-25e6-4eb8-a647-b32dbd6a6a39" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump1_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "de9506b9-9c70-4089-9c30-c7534a99242e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump2_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "85b8a4b8-c504-4411-8f58-0793ac4435e1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump2_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "3bd2bbf1-cf77-47b1-b8f2-971182d766bc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump3_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "1ca5e0e2-f14b-4f83-9a4b-9c26a838540d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump3_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "aef367b8-810d-4dcc-a8cc-29e34674f79c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump4_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "7cca1905-4118-4c6b-8f54-80c681e4d146" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.CHW.Pump4_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "a1ed7e68-be18-4bae-9daf-9ab64eebdf3e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "48f5e9eb-5432-41c2-b69a-908b174b2d0d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7a6d441f-d2ec-43e7-9e9e-bf3242a5d5b6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008N.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "31931c0f-22f8-4213-a452-758eaaae9006" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "93ce16d4-b3b2-4d85-b092-bfbb9c6e6194" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "44c4cdd4-4382-4dcc-b244-55e115c2b80b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2008S.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "80034613-1159-43d3-943a-a89b3a3dd75f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e4dc3d74-1320-454f-81e5-61318a62d3fc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7cd0e5a2-8070-4b65-8a79-dd59ff3d59eb" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010E.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9c0a6aad-cabd-4036-bb12-9b987a0a3fee" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a3d7d47c-f347-4426-8902-dc55aa6709f7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6fbbccac-3dd7-4bb8-9c71-7432066bcb1c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2010W.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "81e5857c-75a2-4117-8f41-7f58247d1523" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2011.CTL_STPT> ref:hasExternalReference [ ref:hasTimeseriesId "da20becf-02ab-461e-b9f4-dee37ff9dd31" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2016.CTL_STPT> ref:hasExternalReference [ ref:hasTimeseriesId "faa62161-371a-4c84-baae-6e8b73abf5db" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4cda9113-a9e5-4cbc-838f-1be7811bd78c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "52dffe81-ee85-48d7-ad95-0cc026394479" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2016.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6a9f49a5-ed0f-436c-af4a-a9d8b95ded18" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4fbc647f-3e60-44b1-95a0-a56cfd3a29fe" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "20fd6a15-8909-4322-ba98-a77c87fb52d1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2017.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "14bb69b2-ca41-44d6-a068-2176a49a401e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f96c3000-2fd5-483d-82ee-f23af882860b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "163b53d5-87be-4a42-b889-2ce79184a42b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2207.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f6c55b8f-bb6e-4929-8292-b582b1c9e84a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4a6f98bd-113b-4164-b30d-982e3659078f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4e555cad-229d-4978-8b66-ebde54291818" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2208.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c31aefb5-61af-4f94-b5db-d813ae8fd778" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "852502f5-c943-4266-9147-176baf27a864" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8f68be32-1d06-4cf3-bde3-8640502f512e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2209.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d5b4768f-b4ab-4d23-ae86-70a146897603" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5bb9f176-a1d9-461e-b7ee-1861f224649c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "bd74168a-5ddf-41a1-bc04-c7d6480ceed0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2212.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ae988cdf-ef5d-401d-8dff-57ca28a97616" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "392c5ff9-d416-4166-8e9b-2f2f3f2128d4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ce846917-9c0a-4269-a9d3-2dbeb40b88f4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2213.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6fcbbada-ce6d-4724-8901-bfe20e9889b4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e006483e-dee5-490e-90b1-a0faf59955f7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6f9ff602-c163-4d6f-b1ad-c208b6ff4278" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "28d6e32b-4010-40a2-ba63-a67df76e0391" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "db892e08-bf34-49c6-b962-22ed3d320a20" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f7e9c3b1-e3fb-4e5e-9ed0-ec0e05c45558" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2219.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0d1c459f-e2bc-460c-abc5-c80427a72e0a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "da514731-2985-4868-82db-9e6b2292f32f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d24edfca-5a20-450b-b9e6-8fa4f6cf4143" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2230.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b130b530-b011-4b46-b605-73662dbeb04f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2796f873-91dc-452d-8b76-a596f96b0a59" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fa115b3a-ca87-4cf6-92b6-147f5b42f81e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2231.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f5bff10f-1594-413e-8d0b-1821f9536474" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "56c68299-bdb1-48a6-b0d0-079267f80f0e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e0022fe3-bd40-43ce-83a1-71c0000c656e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2235.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d25a19db-69bd-440d-81e9-616763aee7f4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9362ca89-8a5b-4e19-8260-4f712dacac7c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d8378ed9-defe-4119-aec6-6bb40b008fdc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2236.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3cd7aa15-ac73-456a-9a83-ad5db47daf18" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "750f0c6d-f74c-4736-868a-4840ba895cee" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9e6f4d83-200b-4ab8-a623-5b12db981263" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2241.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4e6a633c-4db4-40f5-ad1f-a2ed02c2f524" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7dc2b5d6-7f7f-4876-a0bb-2b60faaf2aa3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8fc7ce8b-5905-4586-853a-183590556809" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2242.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7d45d35c-73e5-4a69-898f-73fd9decdb2b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cb9be5e9-8998-4187-ab7f-2ba737cda230" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "df45b047-1218-4a39-b8d8-4659f192bbc9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2243.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "30b29847-0ce6-4c31-9e0e-a05c76207b6e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "356c84aa-e4fc-4920-a526-2ccc220ad7e5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ca420638-7d8b-4ca5-9cdd-2eee2dc2a781" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2247.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "66afca9a-812f-4c86-9e32-1273a1a1ff31" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f19e13dc-0087-4ae6-b9f4-05746ac61023" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6aec5db9-da28-434b-af51-538fefbd2a60" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2300.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8aab050b-924a-440f-a949-1d906e913952" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "58526c03-b398-49a6-8059-5bff34566124" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7014e190-4908-45ef-95fe-ee4567e04622" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "38d65962-0f2f-4cd7-9e64-146560acae5c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e36d8b86-70fc-4dd4-bbad-ae548dd1c2ae" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "05c523e5-30f0-4da3-aecb-6da0131761ae" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2306.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "00d716c8-b363-4ebd-b132-3d245f35308d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a2feaaad-299c-41c0-86cd-99f44f170bb1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "747112d3-4383-41d4-b7fc-64bb27beb4a1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2500.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9a5be2df-00b4-44aa-b35a-d7ff509de23e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "eaf95339-ee4a-4532-80a1-d1b88bb23d75" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f6686577-96a7-4296-8aa7-2bc1a450ce3e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e542e717-6375-49bf-bcba-987a08098274" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6394f386-3aa9-496b-afde-b239add0ba26" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6d971084-0c75-416d-b834-f7529e66e081" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2506.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "dd018013-7da9-45e3-b1c1-c6d8fa171aec" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9be70fe8-68c8-497f-8478-9927f62122cf" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "74abfdbf-7c8d-4a73-9b00-c1515b95d234" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2507.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "972046c7-6084-44db-8778-2534e40c3122" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d090c24f-54cc-4fbe-a88b-894b4b95fcb9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9f4fcbcf-7712-41a3-ae3d-722774417605" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2509.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cc1283be-b70a-46fe-b5a8-c62fa6a4f44e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ad264b6c-3b49-4055-98dc-5520b3ced20e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0e683cbb-6961-47dd-834b-8afe26646769" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "89d05013-26cf-4ef3-bb32-b6f3ba343ada" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "61019f75-7dfe-4d48-a5f7-ee23f93daaf9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1d75875a-dda3-4538-b199-291ad391d696" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM2515.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cd8148d6-bde5-45e3-ad87-a88c4923f671" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a41b7ce4-6a86-43cb-be01-688ce68b62d2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f82b5fe4-84c8-4156-9506-a80e451f68a5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3000H.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6fd98ab2-9d8b-4673-869c-768e80205517" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3007.CTL_STPT> ref:hasExternalReference [ ref:hasTimeseriesId "dff300bd-bfba-413a-8dcb-57b885c65919" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f68de41a-660f-4c29-a743-fd0f672c407c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a81f7b21-1a74-47d1-b199-2fc9c05646eb" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008E.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "30254a65-de7a-4996-8fe7-fe16ef31fded" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7d9d56df-b4f6-4a79-b407-d76b4b41c1ea" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d6dd9b81-b9ae-4891-8fe0-342e4b27c217" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3008W.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "04475031-3cc8-4cca-860e-f9a62f86a4aa" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f074055f-f97c-4d32-8927-22c81fb929fe" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4b730ab0-0943-49bb-a540-5f022e7a11f9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d1b1f5f8-f819-4eb9-85f1-f7895edd3acd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ee7cec29-1cd8-465f-9b2f-257de0c8a3f3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9a6ddf21-bd1f-4362-879a-58373237d82c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1c50a73b-41a0-49bf-8ca7-e8d469295980" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "328f0a30-20fd-4aef-a147-39f0ea6f52b5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f6202950-771c-41d8-be70-e712e9b903ee" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3205.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2b8e3cbf-a3d8-472c-b6f1-0603869d432a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9cda99ca-40a2-43cf-b9be-02be310f6451" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a3aa72d5-2729-4ff7-9bb7-12345f4ecbee" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a786657f-3a22-4e79-a711-272e56fc5f0d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3b15b189-7646-4710-8245-a6802964cc8a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "cafd732e-be96-4a3b-b9e8-7a5e1cba828f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3209.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2a2f09dc-f352-408e-9b99-8cad4d8dc891" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ec5857c7-2dc7-43fd-a001-eec03638cb56" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "133a957b-8ebe-48ba-b0ec-621363039b2c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3210.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "850722a3-8dbb-4861-a7c5-b30952b6d14a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fb7d2d76-75c8-42cb-98f4-e0c0a356e434" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d920b729-ea95-491c-8a6b-8d96245f4791" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "accd4f32-4907-4a25-bea1-0d8884e0066a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1edac336-007c-400e-a698-61922b539526" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d175289f-d84b-4b9b-a878-6d0f0c60f999" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3300K.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d51f4496-b73e-40c9-90a9-abc7592972e2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "25161e36-46b2-4bfa-b4b9-3e26b8a6856f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "40dc0568-5ac5-4584-975e-9f25966ee7a6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3301.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ab9a096b-dc9f-4abc-86a4-6bd7f1abc6d4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "29267758-ac2b-4fdc-a474-a97068ae4e78" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8a8aad14-26da-4db0-96ae-7318b533d5fa" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6ae1024b-819f-4ccc-9c6b-0309d48aaba7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5d329106-c5bf-4fa3-88f8-48430b6668ec" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "85716c60-58e2-4b9c-92e7-2b7fee3c76a0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3306.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "48a63aa5-fdbc-4f4d-be1a-afb4248ba95a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9cb772da-c146-4942-aed1-f03afa042d78" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e7968c2f-f873-45df-abc3-5bfb5efdde3c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3308.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ef8d34d7-aab9-432f-ba61-f5ee6c285944" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "19e3cf63-d22f-43a8-ab35-ab8002ec8d76" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "12078557-5ce4-4f0f-9d09-600f01884cf8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3309.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4849ed88-aced-4fa6-9690-66c3ebcd8c24" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "517a6460-2fb8-48ab-a393-73ddf2691550" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "926f9481-0590-4ddd-b668-572598470465" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ea48bb87-16a7-4678-b248-1bf7c4d66907" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cec03ee1-00f1-4256-9bf4-395cbc57322d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2bd7eb05-682b-489a-902b-56979693a5e9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3315.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8b22c7c5-5160-4e36-a55b-513d2e5c5150" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "91308a6f-6354-4491-a0e6-a64279600c80" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "42949463-d2c0-44e3-99c8-57021203fdd3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3318.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2d677194-a0f9-443b-8216-bc3c5d7c9d5c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5bbb8fca-69da-482b-aab5-9d76e88a7a59" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "74df6b79-34f0-4514-b023-41184202c23d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3319.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "47b2dde8-e2c0-482f-ab5b-a0c1722df660" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b3e994cb-946c-4e64-9fd0-0b294ba23bbc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0cb98df0-a8c9-4a6c-81d5-11093def9946" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3320.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0bdc74a4-69e8-4263-a1f7-386518605656" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e66e8992-e0fa-4b53-8658-e11232a6c505" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0ab61437-8f61-4a19-bf4e-e5e2bb0fa823" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3321.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6f32dd91-c797-411b-81f1-04057caa5247" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "808acc9f-a535-441e-a2ed-64e67c7addb6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f80219a8-1281-4ef6-a516-7a526f3f5338" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3324.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6afc0afd-3ba8-483b-b0da-32a593d0f705" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bca91f94-377f-4a46-9e76-2a256616e40a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4212b4e6-8782-405e-ae4f-a55dd310a543" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3325.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3241686e-0026-471e-8666-f5d359dff5c1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0837b089-09a8-4b4d-b849-33f871cf3a07" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "589ab84c-1a02-4bac-9db2-4ca6f72d6b83" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3328.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9320eac4-2825-466d-a82e-9abecdf75fbf" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b9669932-bf5e-4dd4-a456-540dd1574f84" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "489d7c99-22fd-4892-88c8-cb84e3421bc0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3330.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b8e99385-c2f1-447f-b6ad-20033785c68d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "177a974f-2d85-4d18-9b2c-b3ce55f9526b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dd13a1fa-0833-4a05-b5f1-73e766cfec12" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3331.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1c16186b-ecc2-46b3-a555-961ac85e7bd1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "35a075a5-5fc7-43b4-9d57-7972588ebc30" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "41d496ea-d0d4-4635-bdc1-eea0c1e124cd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3332.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "62461174-53bc-42f4-b42f-41cab424b64a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d1174460-620e-4938-8783-45c87ba09153" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a7b17b12-b569-4746-a844-258ad75f2ba0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3400.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1622c0b5-e4fc-4ae2-a89d-28afdc899386" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3f9e9c64-9aa8-40cb-88a1-769da138169d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fff4a085-4a42-42f6-95f7-18c4ce811507" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3401.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5ae562cf-020c-49ae-a9b0-c8f9cb0a5375" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "519af218-e562-4885-bcae-1ae686487a51" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5cbfe208-5bea-4b50-a7db-2110990e93c0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3404.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "482d67d9-9c16-4e40-9773-40afb5aed3bc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3405.CTL_STPT> ref:hasExternalReference [ ref:hasTimeseriesId "123f5583-15fa-4a29-b049-c2586300250c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "73e35b79-201c-4e78-b8a5-db33f977138b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6683691b-5b08-407c-97c8-25e2f06cdef6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3405.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9770a30d-3120-4dcc-8743-fb9b289efd12" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5aafe54b-7c99-4b7b-8855-ae2066140b2f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a62c9fe3-ca86-4c84-915b-42368dc5ff70" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3406.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "14aab67a-19c3-4f7e-a8da-73aca42dab57" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "80a36ac1-8183-4883-8818-11d430701f1f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5643f6d8-fd32-4470-97a6-bba225c855fd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU01.RM3408.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7e942a1d-ec6b-4bd1-9118-04b97ed90c6d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f0f66944-6651-40a4-bca7-64cd2bad00ac" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2bc7e452-a8ef-4db7-b6ca-75a4778aa75d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2000.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b400e056-434c-4e9a-a719-f7b18ede53b4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "672ead22-1da9-40a3-a25c-489acec199be" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "82582e74-850f-4fe3-a817-c81beedaff43" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2001.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e52a94f0-395a-4fee-ae13-ad5198de80aa" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cfb0bf5a-1db5-41de-b76a-19464ddb5a5b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3c4c80df-ebcf-4b43-b66f-f783fe24f112" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2003.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b89658b4-7af3-4122-b06a-558e9530e07c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e69c2108-a851-4727-b520-24d5b471fcce" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "abaef34e-db95-4c59-b105-538b5e51b20b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2007.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e65c6a0d-cf09-4c82-84f9-bb1ea58c5486" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a8a19dbb-9166-43fd-9ffa-12dd03589966" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6c97b9aa-86f1-438e-b467-33b6a8028f11" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "761e601a-801d-406d-a5b7-345fb7ab1f3d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f648d189-5755-43ad-9df8-292fae7b67bc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "afb010dc-de94-48a3-9a81-ac02d16e636c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ef3d9fc7-6fcd-4727-8199-15f2f5176c18" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9ca6c995-9bf6-4803-839c-f83aa51b174a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ef83db31-fbcf-4477-ae38-10b451915b01" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2107.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "be45ee7f-a4ad-4b90-9717-858f1025ead1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6cea1703-2dc4-4a12-88e1-26aab0c0c152" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fb5e0d6f-0b2b-47b9-89c2-44691eea357c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2109.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "37ee9873-6b82-45db-a50d-ad64ffa86f2a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b2b05676-1cda-47eb-988d-4b5d87102364" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e95f3145-2f0b-41cd-99d2-b7d14dce170a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5fa23fff-3490-42b9-921a-7f296ad921b2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "28cdcb72-aaf3-4e1e-8197-da57a1b4a82c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d4e08899-dbf4-4fff-8851-9a1f0cf1435c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2112.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "08d643f0-ecbd-4987-9641-fa67c67fa6a1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0e1491cf-0e54-4b1a-a34a-b6362c54ac98" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8bc40879-70e8-4167-934f-07b4239fdb06" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "572abee1-3e72-4340-9b4d-dff977d50f8e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "abcfb32e-b991-4629-a947-c12307e9c2d9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "39aeed2d-1885-4ab2-a9f4-7f3b2d5a030a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2120.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f48bff9d-e973-4624-9008-89713ee56679" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "237e29e4-f256-4d64-9bd4-420c39081156" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9d7fcee6-5dbc-4af2-97e6-6821786c5eed" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2130.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "164e8fd3-0da3-4322-8ff7-bbbfd9aa0089" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1d51416c-2fbb-4615-8cd1-a6c4055d9e03" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "14312b6f-275e-40e1-93b0-488daf70070c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2132.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ff4f2e0b-db9a-4951-bad2-98a23a969877" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1219ad3a-a302-4e3b-b149-0ec45f2ca3f7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "19c96f00-b005-45f0-bd1f-8fd0da9fa1b2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2137.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ab062c9e-2e42-41bc-ab52-f99c2d2f2eaa" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2e12df4a-660b-4fbc-a513-9293d6e153f4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "30043c2d-6dd5-4367-8b24-d567a62a7580" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2138.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "de41ff64-939c-4358-b973-03a23c895ed2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6cb4c7af-58b5-4649-a2d1-9e90eac75f8a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8edfc6eb-3474-4236-9849-1dd1bba6e891" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2139.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ce51acdb-5a56-45c9-a97b-428241458c38" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b7760318-c5d5-4a8f-be4f-d5c347d695f3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "008c8c10-5385-4dea-8eb3-1ca2269b0517" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2141.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f3bcf253-6197-43c8-8d07-9fd1d33f7195" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7b775752-e734-4d52-8b7d-d72897772bfc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e89aa5ca-28ed-4f39-9082-75207d597b8f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2142.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "913f703d-4f41-4099-9a08-5695800839ce" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "19c8d2c1-3779-4045-941b-c3b513cf2687" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0908adc5-e314-49d9-a0c9-0a7dec8e4d8e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2145.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "03eae467-ed6a-47c8-9b12-740ff73fbad7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa50de63-31dc-4277-97cc-4eeb37664841" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "156b6b9e-9a0a-4d6f-b4c1-5940b61d819f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM2152.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "238bcfa6-deb9-4647-899f-e1e9101e1f86" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "449b4098-b0bd-416e-a51b-58c9eede066f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f1e1a289-d501-4830-a4b0-a51ff8c4488d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c9a63143-65f2-4aff-888f-de3f471ef57d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6eed9b71-829e-4549-bd7e-6cd09a158141" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8365404c-9708-4b0a-baf9-794a367f3e6d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3000C.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "39e1c335-d080-4ba3-b4d0-f7cfb9c09fa6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9e379c3b-7961-4ef1-b489-d6d5a18333e2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f30f2348-8609-4bc0-8099-aef126e6eaef" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3002.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5cf248e4-e731-4de2-80fa-7c1ca0d438d8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "da1d54b4-8900-4fb7-8b65-0624e8b5e1cd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7df76be5-201b-48ba-97b0-2adc22c72112" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3010.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "23988857-b4ad-4361-b2cf-8a2aa897d255" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "827ae745-4672-4691-99ed-fbed2adfc7d8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1301804a-bd5a-436b-865a-d0be87441984" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "86380199-1e64-42b4-9176-9106e14885c2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8b99e85a-1e5c-4a7a-96fe-2962d60ffbc4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4dce7361-3ada-4cce-b68d-c917845c8c70" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3101.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "83f5f891-87a8-451b-9ff8-eac716928b1f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "abbb621e-3a5f-4546-aaaf-e0583f6e5b67" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "90fa0821-fe31-454f-8bb4-0e0dca42e640" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6e028f91-18d2-40c9-9c08-99df5b803ed1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b161d3bd-c6de-44de-9b14-4eb2d9fad3d3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "40cca50f-ba2a-4369-8bea-d5c6339fdb2a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "11fab409-fc7a-4417-85b5-70c7c5c1dbf7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "acf1ba10-fcc4-4830-8a17-6ed5e5b1f2fc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "eeb0467d-2da4-4b8c-bdf5-36b7061ae6c2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3105.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c0a09e68-b0f8-4494-bd87-e6fcdb38f88e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1e0fb0a3-d163-40d6-b6d0-0a9a438f53e7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "32f6b5b3-3db4-47e9-94de-64ebba4f5280" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8b62a8f4-e7b3-4769-8550-4f7fb75c3274" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "acd8db36-7580-4ddc-946d-d80881d9fc16" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e91237cb-f8fb-4f53-8b90-2fc00a8bb97c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3110.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1c5e1db4-2090-4dca-9222-568e6b0d2fab" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5a16afad-09ac-4eb8-a03c-88f030bd4616" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "87e348c7-635c-412b-94e4-b67f4c822f1a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3111.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "07ff6c70-f4ce-4e7c-a751-182f9faac196" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f4fc9359-b964-4555-a2d7-962bed26c93f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8e0afe4c-5aa7-4936-8727-3314b6e09716" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c986578d-caee-4c59-939c-0b009c9a9b17" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "68f9ced2-d377-464f-94b7-195dda28422f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "66e7bf6c-4139-4105-ba33-80479a09278f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3115.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "75666788-7b3d-4254-bcba-5a367760da9d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a0469f22-b5b3-4990-a9a1-6bca349d8ff1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d5c97ae9-e135-4c79-b2d2-7f7979afbe4e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3211.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cab4fa11-89dd-4cf3-9c14-0d0b29a44efe" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "153450ac-0426-4d29-8b56-c9240b142625" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "814fbda5-7487-4024-9478-be6b9202200c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3214.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "51122a62-7d79-4e0d-9642-1903b91e4657" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d0fe5c97-090f-4aed-8673-87e5866bf6cc" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2f0f9dae-075a-4dd4-9b91-0e0eef775cc3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3215.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fa84a178-e7fa-40cd-8075-155549fe354a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "164fd4f2-5d74-4c6a-8374-e669f404bbef" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "34f0ad87-7267-49f3-b0ca-3cc83d51b5b4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU02.RM3218.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "33b3303d-47e1-4371-883a-cb26582e52d3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5fff6a7e-1943-467a-acde-e277f95885f8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a6d64340-2790-440f-970a-b168c1d36ef5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000C.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cbfac5ff-749b-44e3-ae30-fc348eadcbf8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "afeddc8c-305f-4b25-a0e9-8089b59ee415" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4813066b-9cad-4b89-9066-6a287d9d9ea2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000E.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a74a7d50-93ea-4482-aed5-a83d4ee2c4e6" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de4d31d1-3a0c-4f6a-89c1-171aadc0ab3f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "59e32267-5504-4906-9e41-8441f1ec7557" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000L.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5c5a3497-7a4b-4193-aaf4-aff390902624" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "241b9e70-6cb6-4442-90cf-380e913c33c0" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6797d1d0-7914-49bb-8896-c5dc63647da9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1000W.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e9b27ead-702b-43ba-8916-d6cfac4f1609" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1720e400-5d57-48a0-a155-9b4a2e8c932e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ba2071c9-b8c1-432f-be77-dc3abd2a2bba" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1001.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "70ace55c-590e-40c7-9b5f-b551d1ca8e2d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0bcd3ea6-8062-45c3-8990-e30f7b0df1e4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c40b3c65-dd9f-4ca5-bcb1-d111fd11b451" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1002.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "13540ba8-88b5-483f-9e8e-ecbf4f52bc94" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fc92145d-d30a-44a4-8926-c49809205ee5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "cb2e24ec-54f0-4b44-aa42-5c14397f9326" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1009.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4ef79f97-c2bd-4cd1-ab0b-0251382c3188" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "70dcbea3-d312-4bb9-8d21-87f42026edea" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "cd152d85-24bc-4c73-85ff-3176ce971269" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1010.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8acdfb91-ef2e-4c05-8fce-c0780aca0ad5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cf85551d-181e-40dc-a3d6-74ad5e5c8a63" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "cdd526e9-a6bf-49b0-a922-d6f0c95ca149" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1018.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0a7bbe51-0b33-418f-a17e-4100fa886621" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "650c4c35-89b0-4ea2-ac3e-448d2e2219c1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5b2a2cbf-259c-4c47-9e7a-a8addd3b336f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1200.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "aad705c2-0e9f-43a7-b3ab-eeb48b374d40" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f07011b7-dd49-4316-aa12-4ece82a81077" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ff96508f-e8bc-4a6e-8bbc-2bcf0058f01b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1300.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "275ac6c6-a430-4f82-a5d8-2b288c1fa8d8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "19ed300c-42ae-451c-811f-11fbc2281be4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "040b5c04-fd65-49e3-9b63-5ee7da166581" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1301.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7e1dc0d5-3838-4dfa-ab13-ec683646ef98" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b0b3dd1b-ddee-4d70-a906-8b68833f1fa1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5e720641-d20c-4894-9f2d-a708e9fe90dd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "219537e2-15fc-4f81-9c59-10c8cd41d8cd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e61291b9-738a-4609-acf2-e85fa46e4716" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f2198f41-ed4e-4902-a300-699905f4273f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1400.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d98b156a-6c5f-45b7-8771-7fa87d7703d3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c65b6b8e-2abe-4203-88ec-15e039eb050b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "03d1b6c5-3a9f-48f2-964d-b83cc4cdb37e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1402.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "75b99d91-a14b-4f1f-8124-6ca55afcc133" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5697681e-a6f5-43c5-a3a6-e2397410556a" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4b05cc17-cdc3-4a21-9892-d2374d73f0e8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1405.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f9ebc51d-5feb-4dce-b45d-756457875c11" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "358647df-de54-44fc-bb15-4b095a7e5914" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ad473c41-3a48-4657-8112-79e94e785aae" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1409.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9b86c1c9-f8b2-46a9-a2a9-69e5f6aa57be" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fd9e00c5-25ed-4695-b2bd-33712bd5ca48" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d4c9a747-3d15-4cdf-9058-ea81c67e7757" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1411.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9ff5f774-95af-4985-8f3c-511be760f734" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e653c530-919b-4276-aee6-e79507e723b7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dccecc6a-9adf-4b3a-a93b-743003f7232d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1412.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "04176ab3-c348-4dd1-aad7-0a9e6be80ca4" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "88ac7457-09b9-40aa-af8e-2b3c46c7cc53" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0b07d815-2a10-46e8-9cbd-b379ba2bb231" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1414.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9ffd455d-bbf3-45e3-812d-03159f661339" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "edbfe07a-44eb-486d-be27-71b5c381d3eb" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2c7765ee-af35-4ecf-8f77-da60e1c288be" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1415.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9afe107a-8bd1-4a65-9aa0-61fa210b1c15" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cdb883c6-9456-430a-86ed-cafd8a843cb5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f76a8dea-a4ab-4dfe-8dca-923301f6371d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1422.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "23476dc4-3f4f-4613-9b28-883e76366843" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "abb4a5c2-3c0a-4c4e-80fb-a1ab27795760" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7611094e-a455-4ebc-bf90-bcbb32419023" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1424.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "668e27a9-4d64-4165-ba7a-586f248fe25f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "22c9120d-e795-4beb-ae34-dbccdf94f767" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9a8ab808-ec5e-486b-8a03-34a9af5d0526" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1425.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1e01eee6-9981-4021-b25a-63df32b21e51" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c16b4eda-235d-410a-abfd-df5f908ab83d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d3833865-cac6-48e6-9487-327b6a261846" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1429.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6574606f-1ef0-4cb6-9ed4-431a98e2ee41" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d89ce760-f79f-4466-8d5c-5773bfc3fbcd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "da5c54ab-9ecb-456a-9577-1f2a42738958" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1431.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "eecaf535-3d09-4f34-8256-9ac4de69f904" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e3c93078-5b3c-4d00-8052-93244f42e0b5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ebaa6076-0053-486b-bf6b-4d1da503661c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "315c1b02-a88a-4a75-b2f0-7aff345e17f8" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c214e6a5-94e0-4efd-8523-20b7dc1d86e2" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "aff84088-c2c0-48b7-b372-769aeea0f6a1" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU03.RM1503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7ee99a77-6e82-499a-b48c-6ebb5ce2e7da" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5c2da9a6-5bd2-4cb6-80c5-4c16a213e8f9" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1bf7ac41-dee8-4962-9adb-4131951f02ef" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1201.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2cd38fa1-8d16-4ded-af07-c7a344d8f4af" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "890d7afb-04d2-4a3c-9f32-df6500abc89b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "840e08a1-ce83-45f8-ba94-78aebc16a59c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1204.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ae6be5d6-26f3-408f-9b14-46ace9a30311" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4e4ad4f3-dff1-4eb0-8617-36584d81a89e" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "279c4ec3-bebd-44a8-b07b-a44e13dcd3df" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU04.RM1206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5210b6fe-90d6-494e-8cf3-4e7dfef73322" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4012d966-2dec-4135-83b6-75d8ed185835" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "758b3511-96cb-4c44-aabd-450589c3e6c7" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1100.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "368e3ea6-5122-447b-88ae-675b1b64d08d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "504bcec8-8611-4051-804f-98e99c0d9b0c" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0a2bdb4e-32dc-4ba4-9b74-563e9d805f04" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7b9a24ab-31ec-4c73-ab78-764018cfef41" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "282c79bb-daec-4b35-add9-03176f3b9b00" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "414855e3-d211-4c9e-a60e-5c74adf5ea5f" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101C.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fadc9954-8c87-4374-9d66-a452f44162dd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "340d50b2-94ab-4d71-b67d-ccff89fb1830" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "de053ee2-7dc0-4810-bebc-4ff90f92797d" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101E.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "009f66c4-b751-44ff-a54f-aabe7985bb2b" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "036d465d-a930-40d4-875b-58a1fdc84898" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "92ad411f-014a-46e1-8864-ec15e20897d5" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101N.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9003c134-d21c-4a8f-9a29-7fb2fec493a3" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f0d93bc5-8911-4ad8-ac3f-a9e2ed6e8e64" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "03ff571e-f044-4e7f-aa0e-66da9b62a348" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1101W.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e0667b20-277b-4bdf-8085-1976ddd7be85" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d87b0bc5-d581-4371-9e7c-b237dc3691bd" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e6d84add-3567-4c6e-8191-0f7b57d37a11" ] .

<http://buildsys.org/ontologies/bldg18#bldg18.ZONE.AHU05.RM1201B.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "04e379f5-5a72-4ed6-9453-6c2d8bf6f155" ] .

ns2:bldg18.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU01.CCV" .

ns2:bldg18.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU01.Cooling Valve Output" .

ns2:bldg18.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg18.AHU.AHU01.Heating Valve Output" .

ns2:bldg18.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU01.Outside Air Temp" .

ns2:bldg18.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg18.AHU.AHU01.Supply Air Pressure" .

ns2:bldg18.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU01.Supply Air Temp" .

ns2:bldg18.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.AHU.AHU01.Supply Air Temp Setpoint" .

ns2:bldg18.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU02.CCV" .

ns2:bldg18.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU02.Cooling Valve Output" .

ns2:bldg18.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg18.AHU.AHU02.Heating Valve Output" .

ns2:bldg18.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU02.Outside Air Temp" .

ns2:bldg18.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg18.AHU.AHU02.Supply Air Pressure" .

ns2:bldg18.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU02.Supply Air Temp" .

ns2:bldg18.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.AHU.AHU02.Supply Air Temp Setpoint" .

ns2:bldg18.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU03.CCV" .

ns2:bldg18.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU03.Cooling Valve Output" .

ns2:bldg18.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg18.AHU.AHU03.Heating Valve Output" .

ns2:bldg18.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU03.Outside Air Temp" .

ns2:bldg18.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg18.AHU.AHU03.Supply Air Pressure" .

ns2:bldg18.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU03.Supply Air Temp" .

ns2:bldg18.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.AHU.AHU03.Supply Air Temp Setpoint" .

ns2:bldg18.AHU.AHU04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU04.CCV" .

ns2:bldg18.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU04.Cooling Valve Output" .

ns2:bldg18.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg18.AHU.AHU04.Heating Valve Output" .

ns2:bldg18.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU04.Outside Air Temp" .

ns2:bldg18.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg18.AHU.AHU04.Supply Air Pressure" .

ns2:bldg18.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU04.Supply Air Temp" .

ns2:bldg18.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.AHU.AHU04.Supply Air Temp Setpoint" .

ns2:bldg18.AHU.AHU05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU05.CCV" .

ns2:bldg18.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg18.AHU.AHU05.Cooling Valve Output" .

ns2:bldg18.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg18.AHU.AHU05.Heating Valve Output" .

ns2:bldg18.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU05.Outside Air Temp" .

ns2:bldg18.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg18.AHU.AHU05.Supply Air Pressure" .

ns2:bldg18.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg18.AHU.AHU05.Supply Air Temp" .

ns2:bldg18.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.AHU.AHU05.Supply Air Temp Setpoint" .

ns2:bldg18.CHW.AHU_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg18.CHW.AHU Chilled Water Return Temp" .

ns2:bldg18.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "bldg18.CHW.Building Chilled Water Delta Temp" .

ns2:bldg18.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg18.CHW.Building Chilled Water Flow" .

ns2:bldg18.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg18.CHW.Building Chilled Water Return Temp" .

ns2:bldg18.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg18.CHW.Building Chilled Water Supply Temp" .

ns2:bldg18.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg18.CHW.Building Chilled Water Supply Temp Setpoint" .

ns2:bldg18.CHW.CBCHWS_SP a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg18.CHW.CBCHWS SP" .

ns2:bldg18.CHW.CBCHWS_SP_MIN a brick:Min_Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg18.CHW.CBCHWS SP MIN" .

ns2:bldg18.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "bldg18.CHW.ECONOMIZER" .

ns2:bldg18.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg18.CHW.Enable" .

ns2:bldg18.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "bldg18.CHW.OA ENABLE" .

ns2:bldg18.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg18.CHW.Outside Air Temp" .

ns2:bldg18.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "bldg18.CHW.Pump1_SPEED" .

ns3:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg18.CHW.Pump1_Start/Stop" .

ns2:bldg18.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "bldg18.CHW.Pump2_SPEED" .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg18.CHW.Pump2_Start/Stop" .

ns2:bldg18.CHW.Pump3_SPEED a brick:Speed_Status ;
    rdfs:label "bldg18.CHW.Pump3_SPEED" .

ns5:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg18.CHW.Pump3_Start/Stop" .

ns2:bldg18.CHW.Pump4_SPEED a brick:Speed_Status ;
    rdfs:label "bldg18.CHW.Pump4_SPEED" .

ns6:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg18.CHW.Pump4_Start/Stop" .

ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008N.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008N.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008N.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008S.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008S.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2008S.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010E.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010E.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010E.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010W.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010W.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2010W.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2011.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2011.CTL_STPT" .

ns2:bldg18.ZONE.AHU01.RM2016.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2016.CTL_STPT" .

ns2:bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2016.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2016.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2016.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2016.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2017.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2017.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2017.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2017.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2207.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2207.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2207.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2208.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2208.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2208.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2209.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2209.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2209.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2209.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2212.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2212.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2212.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2212.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2213.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2213.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2213.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2213.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2217.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2217.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2217.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2219.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2219.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2219.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2219.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2230.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2230.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2230.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2230.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2231.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2231.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2231.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2231.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2235.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2235.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2235.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2235.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2236.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2236.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2236.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2236.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2241.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2241.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2241.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2241.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2242.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2242.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2242.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2242.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2243.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2243.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2243.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2243.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2247.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2247.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2247.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2247.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2300.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2300.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2300.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2302.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2302.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2302.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2306.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2306.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2306.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2306.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2500.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2500.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2500.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2500.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2503.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2503.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2503.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2506.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2506.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2506.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2506.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2507.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2507.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2507.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2507.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2509.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2509.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2509.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2509.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2511.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2511.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2511.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM2515.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM2515.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM2515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM2515.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3000H.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3000H.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3000H.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3007.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3007.CTL_STPT" .

ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008E.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008E.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008E.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008W.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008W.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3008W.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3201.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3201.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3201.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3204.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3204.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3204.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3205.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3205.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3205.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3205.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3206.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3206.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3206.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3209.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3209.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3209.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3209.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3210.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3210.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3210.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3210.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300K.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300K.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3300K.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3301.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3301.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3301.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3301.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3303.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3303.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3303.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3306.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3306.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3306.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3306.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3308.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3308.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3308.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3308.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3309.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3309.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3309.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3309.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3310.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3310.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3310.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3315.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3315.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3315.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3318.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3318.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3318.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3318.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3319.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3319.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3319.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3320.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3320.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3320.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3320.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3321.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3321.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3321.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3324.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3324.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3324.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3325.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3325.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3325.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3328.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3328.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3328.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3330.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3330.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3330.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3331.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3331.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3331.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3332.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3332.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3332.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3332.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3400.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3400.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3400.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3400.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3401.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3401.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3401.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3401.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3404.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3404.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3404.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3404.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3405.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3405.CTL_STPT" .

ns2:bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3405.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3405.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3405.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3405.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3406.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3406.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3406.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3406.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU01.RM3408.Zone Air Temp" .

ns2:bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU01.RM3408.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU01.RM3408.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU01.RM3408.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2000.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2000.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2000.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2000.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2001.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2001.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2001.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2001.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2003.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2003.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2003.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2003.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2007.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2007.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2007.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2007.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2103.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2103.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2103.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2105.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2105.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2105.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2107.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2107.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2107.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2109.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2109.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2109.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2110.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2110.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2110.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2112.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2112.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2112.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2112.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2116.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2116.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2116.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2120.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2120.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2120.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2120.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2130.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2130.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2130.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2130.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2132.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2132.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2132.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2132.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2137.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2137.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2137.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2137.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2138.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2138.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2138.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2138.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2139.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2139.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2139.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2139.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2141.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2141.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2141.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2141.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2142.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2142.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2142.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2142.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2145.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2145.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2145.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2145.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM2152.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM2152.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM2152.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM2152.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3000.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000C.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000C.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3000C.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3002.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3002.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3002.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3002.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3010.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3010.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3010.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3010.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3100.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3100.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3100.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3101.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3101.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3101.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3101.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3102.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3102.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3102.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3103.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3103.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3103.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3105.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3105.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3105.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3105.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3107.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3107.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3107.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3110.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3110.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3110.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3110.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3111.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3111.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3111.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3111.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3113.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3113.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3113.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3115.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3115.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3115.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3115.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3211.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3211.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3211.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3214.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3214.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3214.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3215.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3215.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3215.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU02.RM3218.Zone Air Temp" .

ns2:bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU02.RM3218.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU02.RM3218.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU02.RM3218.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000C.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000C.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000C.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000E.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000E.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000E.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000L.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000L.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000L.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000W.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000W.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1000W.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1001.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1001.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1001.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1001.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1002.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1002.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1002.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1002.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1009.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1009.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1009.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1009.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1010.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1010.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1010.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1010.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1018.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1018.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1018.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1018.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1200.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1200.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1200.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1200.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1300.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1300.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1300.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1301.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1301.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1301.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1301.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1302.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1302.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1302.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1400.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1400.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1400.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1400.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1402.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1402.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1402.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1402.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1405.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1405.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1405.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1405.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1409.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1409.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1409.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1409.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1411.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1411.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1411.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1411.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1412.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1412.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1412.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1412.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1414.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1414.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1414.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1414.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1415.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1415.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1415.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1422.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1422.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1422.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1422.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1424.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1424.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1424.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1424.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1425.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1425.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1425.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1425.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1429.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1429.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1429.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1429.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1431.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1431.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1431.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1431.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1502.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1502.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1502.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU03.RM1503.Zone Air Temp" .

ns2:bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU03.RM1503.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU03.RM1503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU03.RM1503.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU04.RM1201.Zone Air Temp" .

ns2:bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU04.RM1201.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU04.RM1201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU04.RM1201.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU04.RM1204.Zone Air Temp" .

ns2:bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU04.RM1204.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU04.RM1204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU04.RM1204.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU04.RM1206.Zone Air Temp" .

ns2:bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU04.RM1206.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU04.RM1206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU04.RM1206.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1100.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1100.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1100.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101A.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101A.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101A.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101C.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101C.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101C.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101E.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101E.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101E.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101N.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101N.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101N.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101W.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101W.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1101W.Zone Reheat Valve Command" .

ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg18.ZONE.AHU05.RM1201B.Zone Air Temp" .

ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg18.ZONE.AHU05.RM1201B.Zone Air Temp Setpoint" .

ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg18.ZONE.AHU05.RM1201B.Zone Reheat Valve Command" .

ns2:RM1000C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1000C_room .

ns2:RM1000E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1000E_room .

ns2:RM1000L a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1000L_room .

ns2:RM1000W a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1000W_room .

ns2:RM1001 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1001_room .

ns2:RM1002 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1002_room .

ns2:RM1009 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1009_room .

ns2:RM1010 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1010_room .

ns2:RM1018 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1018_room .

ns2:RM1100 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1100_room .

ns2:RM1101A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1101A_room .

ns2:RM1101C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1101C_room .

ns2:RM1101E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1101E_room .

ns2:RM1101N a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1101N_room .

ns2:RM1101W a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1101W_room .

ns2:RM1200 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200_room .

ns2:RM1201 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1201_room .

ns2:RM1201B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1201B_room .

ns2:RM1204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1204_room .

ns2:RM1206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1206_room .

ns2:RM1300 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300_room .

ns2:RM1301 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1301_room .

ns2:RM1302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1302_room .

ns2:RM1400 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1400_room .

ns2:RM1402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1402_room .

ns2:RM1405 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1405_room .

ns2:RM1409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1409_room .

ns2:RM1411 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1411_room .

ns2:RM1412 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1412_room .

ns2:RM1414 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1414_room .

ns2:RM1415 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1415_room .

ns2:RM1422 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1422_room .

ns2:RM1424 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1424_room .

ns2:RM1425 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1425_room .

ns2:RM1429 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1429_room .

ns2:RM1431 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1431_room .

ns2:RM1502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1502_room .

ns2:RM1503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1503_room .

ns2:RM2000 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2000_room .

ns2:RM2001 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2001_room .

ns2:RM2003 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2003_room .

ns2:RM2007 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2007_room .

ns2:RM2008N a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2008N_room .

ns2:RM2008S a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2008S_room .

ns2:RM2010E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2010E_room .

ns2:RM2010W a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2010W_room .

ns2:RM2011 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2011_room .

ns2:RM2016 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2016_room .

ns2:RM2017 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2017_room .

ns2:RM2103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2103_room .

ns2:RM2105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2105_room .

ns2:RM2107 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2107_room .

ns2:RM2109 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2109_room .

ns2:RM2110 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_room .

ns2:RM2112 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2112_room .

ns2:RM2116 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2116_room .

ns2:RM2120 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2120_room .

ns2:RM2130 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130_room .

ns2:RM2132 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2132_room .

ns2:RM2137 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2137_room .

ns2:RM2138 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2138_room .

ns2:RM2139 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2139_room .

ns2:RM2141 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2141_room .

ns2:RM2142 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2142_room .

ns2:RM2145 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2145_room .

ns2:RM2152 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2152_room .

ns2:RM2207 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2207_room .

ns2:RM2208 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2208_room .

ns2:RM2209 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2209_room .

ns2:RM2212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2212_room .

ns2:RM2213 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2213_room .

ns2:RM2217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2217_room .

ns2:RM2219 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2219_room .

ns2:RM2230 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2230_room .

ns2:RM2231 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2231_room .

ns2:RM2235 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2235_room .

ns2:RM2236 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2236_room .

ns2:RM2241 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2241_room .

ns2:RM2242 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2242_room .

ns2:RM2243 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2243_room .

ns2:RM2247 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2247_room .

ns2:RM2300 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2300_room .

ns2:RM2302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2302_room .

ns2:RM2306 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2306_room .

ns2:RM2500 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2500_room .

ns2:RM2503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2503_room .

ns2:RM2506 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2506_room .

ns2:RM2507 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2507_room .

ns2:RM2509 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2509_room .

ns2:RM2511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2511_room .

ns2:RM2515 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2515_room .

ns2:RM3000 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3000_room .

ns2:RM3000C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3000C_room .

ns2:RM3000H a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3000H_room .

ns2:RM3002 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3002_room .

ns2:RM3007 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3007_room .

ns2:RM3008E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3008E_room .

ns2:RM3008W a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3008W_room .

ns2:RM3010 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3010_room .

ns2:RM3100 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3100_room .

ns2:RM3101 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3101_room .

ns2:RM3102 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3102_room .

ns2:RM3103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3103_room .

ns2:RM3105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3105_room .

ns2:RM3107 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3107_room .

ns2:RM3110 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3110_room .

ns2:RM3111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3111_room .

ns2:RM3113 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3113_room .

ns2:RM3115 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3115_room .

ns2:RM3201 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3201_room .

ns2:RM3204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3204_room .

ns2:RM3205 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3205_room .

ns2:RM3206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3206_room .

ns2:RM3209 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3209_room .

ns2:RM3210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3210_room .

ns2:RM3211 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3211_room .

ns2:RM3214 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3214_room .

ns2:RM3215 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3215_room .

ns2:RM3218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3218_room .

ns2:RM3300 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300_room .

ns2:RM3300K a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300K_room .

ns2:RM3301 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3301_room .

ns2:RM3303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3303_room .

ns2:RM3306 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3306_room .

ns2:RM3308 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3308_room .

ns2:RM3309 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3309_room .

ns2:RM3310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3310_room .

ns2:RM3315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3315_room .

ns2:RM3318 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318_room .

ns2:RM3319 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3319_room .

ns2:RM3320 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3320_room .

ns2:RM3321 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3321_room .

ns2:RM3324 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3324_room .

ns2:RM3325 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3325_room .

ns2:RM3328 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3328_room .

ns2:RM3330 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3330_room .

ns2:RM3331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3331_room .

ns2:RM3332 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3332_room .

ns2:RM3400 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3400_room .

ns2:RM3401 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3401_room .

ns2:RM3404 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3404_room .

ns2:RM3405 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3405_room .

ns2:RM3406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3406_room .

ns2:RM3408 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3408_room .

ns2:VAVRM1000C a brick:VAV ;
    brick:feeds ns2:RM1000C ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1000C.Zone_Reheat_Valve_Command .

ns2:VAVRM1000E a brick:VAV ;
    brick:feeds ns2:RM1000E ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1000E.Zone_Reheat_Valve_Command .

ns2:VAVRM1000L a brick:VAV ;
    brick:feeds ns2:RM1000L ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1000L.Zone_Reheat_Valve_Command .

ns2:VAVRM1000W a brick:VAV ;
    brick:feeds ns2:RM1000W ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1000W.Zone_Reheat_Valve_Command .

ns2:VAVRM1001 a brick:VAV ;
    brick:feeds ns2:RM1001 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1001.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1001.Zone_Reheat_Valve_Command .

ns2:VAVRM1002 a brick:VAV ;
    brick:feeds ns2:RM1002 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1002.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1002.Zone_Reheat_Valve_Command .

ns2:VAVRM1009 a brick:VAV ;
    brick:feeds ns2:RM1009 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1009.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1009.Zone_Reheat_Valve_Command .

ns2:VAVRM1010 a brick:VAV ;
    brick:feeds ns2:RM1010 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1010.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1010.Zone_Reheat_Valve_Command .

ns2:VAVRM1018 a brick:VAV ;
    brick:feeds ns2:RM1018 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1018.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1018.Zone_Reheat_Valve_Command .

ns2:VAVRM1100 a brick:VAV ;
    brick:feeds ns2:RM1100 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1100.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1100.Zone_Reheat_Valve_Command .

ns2:VAVRM1101A a brick:VAV ;
    brick:feeds ns2:RM1101A ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1101A.Zone_Reheat_Valve_Command .

ns2:VAVRM1101C a brick:VAV ;
    brick:feeds ns2:RM1101C ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1101C.Zone_Reheat_Valve_Command .

ns2:VAVRM1101E a brick:VAV ;
    brick:feeds ns2:RM1101E ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1101E.Zone_Reheat_Valve_Command .

ns2:VAVRM1101N a brick:VAV ;
    brick:feeds ns2:RM1101N ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1101N.Zone_Reheat_Valve_Command .

ns2:VAVRM1101W a brick:VAV ;
    brick:feeds ns2:RM1101W ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1101W.Zone_Reheat_Valve_Command .

ns2:VAVRM1200 a brick:VAV ;
    brick:feeds ns2:RM1200 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1200.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1200.Zone_Reheat_Valve_Command .

ns2:VAVRM1201 a brick:VAV ;
    brick:feeds ns2:RM1201 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU04.RM1201.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU04.RM1201.Zone_Reheat_Valve_Command .

ns2:VAVRM1201B a brick:VAV ;
    brick:feeds ns2:RM1201B ;
    brick:hasPoint ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU05.RM1201B.Zone_Reheat_Valve_Command .

ns2:VAVRM1204 a brick:VAV ;
    brick:feeds ns2:RM1204 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU04.RM1204.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU04.RM1204.Zone_Reheat_Valve_Command .

ns2:VAVRM1206 a brick:VAV ;
    brick:feeds ns2:RM1206 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU04.RM1206.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU04.RM1206.Zone_Reheat_Valve_Command .

ns2:VAVRM1300 a brick:VAV ;
    brick:feeds ns2:RM1300 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1300.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1300.Zone_Reheat_Valve_Command .

ns2:VAVRM1301 a brick:VAV ;
    brick:feeds ns2:RM1301 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1301.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1301.Zone_Reheat_Valve_Command .

ns2:VAVRM1302 a brick:VAV ;
    brick:feeds ns2:RM1302 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1302.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1302.Zone_Reheat_Valve_Command .

ns2:VAVRM1400 a brick:VAV ;
    brick:feeds ns2:RM1400 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1400.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1400.Zone_Reheat_Valve_Command .

ns2:VAVRM1402 a brick:VAV ;
    brick:feeds ns2:RM1402 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1402.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1402.Zone_Reheat_Valve_Command .

ns2:VAVRM1405 a brick:VAV ;
    brick:feeds ns2:RM1405 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1405.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1405.Zone_Reheat_Valve_Command .

ns2:VAVRM1409 a brick:VAV ;
    brick:feeds ns2:RM1409 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1409.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1409.Zone_Reheat_Valve_Command .

ns2:VAVRM1411 a brick:VAV ;
    brick:feeds ns2:RM1411 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1411.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1411.Zone_Reheat_Valve_Command .

ns2:VAVRM1412 a brick:VAV ;
    brick:feeds ns2:RM1412 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1412.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1412.Zone_Reheat_Valve_Command .

ns2:VAVRM1414 a brick:VAV ;
    brick:feeds ns2:RM1414 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1414.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1414.Zone_Reheat_Valve_Command .

ns2:VAVRM1415 a brick:VAV ;
    brick:feeds ns2:RM1415 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1415.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1415.Zone_Reheat_Valve_Command .

ns2:VAVRM1422 a brick:VAV ;
    brick:feeds ns2:RM1422 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1422.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1422.Zone_Reheat_Valve_Command .

ns2:VAVRM1424 a brick:VAV ;
    brick:feeds ns2:RM1424 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1424.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1424.Zone_Reheat_Valve_Command .

ns2:VAVRM1425 a brick:VAV ;
    brick:feeds ns2:RM1425 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1425.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1425.Zone_Reheat_Valve_Command .

ns2:VAVRM1429 a brick:VAV ;
    brick:feeds ns2:RM1429 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1429.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1429.Zone_Reheat_Valve_Command .

ns2:VAVRM1431 a brick:VAV ;
    brick:feeds ns2:RM1431 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1431.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1431.Zone_Reheat_Valve_Command .

ns2:VAVRM1502 a brick:VAV ;
    brick:feeds ns2:RM1502 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1502.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1502.Zone_Reheat_Valve_Command .

ns2:VAVRM1503 a brick:VAV ;
    brick:feeds ns2:RM1503 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU03.RM1503.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU03.RM1503.Zone_Reheat_Valve_Command .

ns2:VAVRM2000 a brick:VAV ;
    brick:feeds ns2:RM2000 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2000.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2000.Zone_Reheat_Valve_Command .

ns2:VAVRM2001 a brick:VAV ;
    brick:feeds ns2:RM2001 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2001.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2001.Zone_Reheat_Valve_Command .

ns2:VAVRM2003 a brick:VAV ;
    brick:feeds ns2:RM2003 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2003.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2003.Zone_Reheat_Valve_Command .

ns2:VAVRM2007 a brick:VAV ;
    brick:feeds ns2:RM2007 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2007.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2007.Zone_Reheat_Valve_Command .

ns2:VAVRM2008N a brick:VAV ;
    brick:feeds ns2:RM2008N ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2008N.Zone_Reheat_Valve_Command .

ns2:VAVRM2008S a brick:VAV ;
    brick:feeds ns2:RM2008S ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2008S.Zone_Reheat_Valve_Command .

ns2:VAVRM2010E a brick:VAV ;
    brick:feeds ns2:RM2010E ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2010E.Zone_Reheat_Valve_Command .

ns2:VAVRM2010W a brick:VAV ;
    brick:feeds ns2:RM2010W ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2010W.Zone_Reheat_Valve_Command .

ns2:VAVRM2011 a brick:VAV ;
    brick:feeds ns2:RM2011 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2011.CTL_STPT .

ns2:VAVRM2016 a brick:VAV ;
    brick:feeds ns2:RM2016 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2016.CTL_STPT,
        ns2:bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2016.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2016.Zone_Reheat_Valve_Command .

ns2:VAVRM2017 a brick:VAV ;
    brick:feeds ns2:RM2017 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2017.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2017.Zone_Reheat_Valve_Command .

ns2:VAVRM2103 a brick:VAV ;
    brick:feeds ns2:RM2103 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2103.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2103.Zone_Reheat_Valve_Command .

ns2:VAVRM2105 a brick:VAV ;
    brick:feeds ns2:RM2105 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command .

ns2:VAVRM2107 a brick:VAV ;
    brick:feeds ns2:RM2107 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2107.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2107.Zone_Reheat_Valve_Command .

ns2:VAVRM2109 a brick:VAV ;
    brick:feeds ns2:RM2109 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2109.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2109.Zone_Reheat_Valve_Command .

ns2:VAVRM2110 a brick:VAV ;
    brick:feeds ns2:RM2110 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command .

ns2:VAVRM2112 a brick:VAV ;
    brick:feeds ns2:RM2112 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2112.Zone_Reheat_Valve_Command .

ns2:VAVRM2116 a brick:VAV ;
    brick:feeds ns2:RM2116 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command .

ns2:VAVRM2120 a brick:VAV ;
    brick:feeds ns2:RM2120 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2120.Zone_Reheat_Valve_Command .

ns2:VAVRM2130 a brick:VAV ;
    brick:feeds ns2:RM2130 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2130.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2130.Zone_Reheat_Valve_Command .

ns2:VAVRM2132 a brick:VAV ;
    brick:feeds ns2:RM2132 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2132.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2132.Zone_Reheat_Valve_Command .

ns2:VAVRM2137 a brick:VAV ;
    brick:feeds ns2:RM2137 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2137.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2137.Zone_Reheat_Valve_Command .

ns2:VAVRM2138 a brick:VAV ;
    brick:feeds ns2:RM2138 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2138.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2138.Zone_Reheat_Valve_Command .

ns2:VAVRM2139 a brick:VAV ;
    brick:feeds ns2:RM2139 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2139.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2139.Zone_Reheat_Valve_Command .

ns2:VAVRM2141 a brick:VAV ;
    brick:feeds ns2:RM2141 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2141.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2141.Zone_Reheat_Valve_Command .

ns2:VAVRM2142 a brick:VAV ;
    brick:feeds ns2:RM2142 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2142.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2142.Zone_Reheat_Valve_Command .

ns2:VAVRM2145 a brick:VAV ;
    brick:feeds ns2:RM2145 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2145.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2145.Zone_Reheat_Valve_Command .

ns2:VAVRM2152 a brick:VAV ;
    brick:feeds ns2:RM2152 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM2152.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM2152.Zone_Reheat_Valve_Command .

ns2:VAVRM2207 a brick:VAV ;
    brick:feeds ns2:RM2207 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2207.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2207.Zone_Reheat_Valve_Command .

ns2:VAVRM2208 a brick:VAV ;
    brick:feeds ns2:RM2208 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2208.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2208.Zone_Reheat_Valve_Command .

ns2:VAVRM2209 a brick:VAV ;
    brick:feeds ns2:RM2209 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2209.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2209.Zone_Reheat_Valve_Command .

ns2:VAVRM2212 a brick:VAV ;
    brick:feeds ns2:RM2212 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2212.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2212.Zone_Reheat_Valve_Command .

ns2:VAVRM2213 a brick:VAV ;
    brick:feeds ns2:RM2213 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2213.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2213.Zone_Reheat_Valve_Command .

ns2:VAVRM2217 a brick:VAV ;
    brick:feeds ns2:RM2217 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command .

ns2:VAVRM2219 a brick:VAV ;
    brick:feeds ns2:RM2219 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2219.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2219.Zone_Reheat_Valve_Command .

ns2:VAVRM2230 a brick:VAV ;
    brick:feeds ns2:RM2230 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2230.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2230.Zone_Reheat_Valve_Command .

ns2:VAVRM2231 a brick:VAV ;
    brick:feeds ns2:RM2231 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2231.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2231.Zone_Reheat_Valve_Command .

ns2:VAVRM2235 a brick:VAV ;
    brick:feeds ns2:RM2235 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2235.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2235.Zone_Reheat_Valve_Command .

ns2:VAVRM2236 a brick:VAV ;
    brick:feeds ns2:RM2236 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2236.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2236.Zone_Reheat_Valve_Command .

ns2:VAVRM2241 a brick:VAV ;
    brick:feeds ns2:RM2241 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2241.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2241.Zone_Reheat_Valve_Command .

ns2:VAVRM2242 a brick:VAV ;
    brick:feeds ns2:RM2242 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2242.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2242.Zone_Reheat_Valve_Command .

ns2:VAVRM2243 a brick:VAV ;
    brick:feeds ns2:RM2243 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2243.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2243.Zone_Reheat_Valve_Command .

ns2:VAVRM2247 a brick:VAV ;
    brick:feeds ns2:RM2247 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2247.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2247.Zone_Reheat_Valve_Command .

ns2:VAVRM2300 a brick:VAV ;
    brick:feeds ns2:RM2300 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2300.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2300.Zone_Reheat_Valve_Command .

ns2:VAVRM2302 a brick:VAV ;
    brick:feeds ns2:RM2302 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2302.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2302.Zone_Reheat_Valve_Command .

ns2:VAVRM2306 a brick:VAV ;
    brick:feeds ns2:RM2306 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2306.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2306.Zone_Reheat_Valve_Command .

ns2:VAVRM2500 a brick:VAV ;
    brick:feeds ns2:RM2500 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2500.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2500.Zone_Reheat_Valve_Command .

ns2:VAVRM2503 a brick:VAV ;
    brick:feeds ns2:RM2503 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2503.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2503.Zone_Reheat_Valve_Command .

ns2:VAVRM2506 a brick:VAV ;
    brick:feeds ns2:RM2506 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2506.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2506.Zone_Reheat_Valve_Command .

ns2:VAVRM2507 a brick:VAV ;
    brick:feeds ns2:RM2507 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2507.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2507.Zone_Reheat_Valve_Command .

ns2:VAVRM2509 a brick:VAV ;
    brick:feeds ns2:RM2509 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2509.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2509.Zone_Reheat_Valve_Command .

ns2:VAVRM2511 a brick:VAV ;
    brick:feeds ns2:RM2511 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2511.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2511.Zone_Reheat_Valve_Command .

ns2:VAVRM2515 a brick:VAV ;
    brick:feeds ns2:RM2515 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM2515.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM2515.Zone_Reheat_Valve_Command .

ns2:VAVRM3000 a brick:VAV ;
    brick:feeds ns2:RM3000 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3000.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3000.Zone_Reheat_Valve_Command .

ns2:VAVRM3000C a brick:VAV ;
    brick:feeds ns2:RM3000C ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3000C.Zone_Reheat_Valve_Command .

ns2:VAVRM3000H a brick:VAV ;
    brick:feeds ns2:RM3000H ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3000H.Zone_Reheat_Valve_Command .

ns2:VAVRM3002 a brick:VAV ;
    brick:feeds ns2:RM3002 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3002.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3002.Zone_Reheat_Valve_Command .

ns2:VAVRM3007 a brick:VAV ;
    brick:feeds ns2:RM3007 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3007.CTL_STPT .

ns2:VAVRM3008E a brick:VAV ;
    brick:feeds ns2:RM3008E ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3008E.Zone_Reheat_Valve_Command .

ns2:VAVRM3008W a brick:VAV ;
    brick:feeds ns2:RM3008W ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3008W.Zone_Reheat_Valve_Command .

ns2:VAVRM3010 a brick:VAV ;
    brick:feeds ns2:RM3010 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3010.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3010.Zone_Reheat_Valve_Command .

ns2:VAVRM3100 a brick:VAV ;
    brick:feeds ns2:RM3100 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command .

ns2:VAVRM3101 a brick:VAV ;
    brick:feeds ns2:RM3101 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3101.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3101.Zone_Reheat_Valve_Command .

ns2:VAVRM3102 a brick:VAV ;
    brick:feeds ns2:RM3102 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command .

ns2:VAVRM3103 a brick:VAV ;
    brick:feeds ns2:RM3103 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3103.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3103.Zone_Reheat_Valve_Command .

ns2:VAVRM3105 a brick:VAV ;
    brick:feeds ns2:RM3105 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3105.Zone_Reheat_Valve_Command .

ns2:VAVRM3107 a brick:VAV ;
    brick:feeds ns2:RM3107 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command .

ns2:VAVRM3110 a brick:VAV ;
    brick:feeds ns2:RM3110 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3110.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3110.Zone_Reheat_Valve_Command .

ns2:VAVRM3111 a brick:VAV ;
    brick:feeds ns2:RM3111 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3111.Zone_Reheat_Valve_Command .

ns2:VAVRM3113 a brick:VAV ;
    brick:feeds ns2:RM3113 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command .

ns2:VAVRM3115 a brick:VAV ;
    brick:feeds ns2:RM3115 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3115.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3115.Zone_Reheat_Valve_Command .

ns2:VAVRM3201 a brick:VAV ;
    brick:feeds ns2:RM3201 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command .

ns2:VAVRM3204 a brick:VAV ;
    brick:feeds ns2:RM3204 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command .

ns2:VAVRM3205 a brick:VAV ;
    brick:feeds ns2:RM3205 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3205.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3205.Zone_Reheat_Valve_Command .

ns2:VAVRM3206 a brick:VAV ;
    brick:feeds ns2:RM3206 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3206.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3206.Zone_Reheat_Valve_Command .

ns2:VAVRM3209 a brick:VAV ;
    brick:feeds ns2:RM3209 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3209.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3209.Zone_Reheat_Valve_Command .

ns2:VAVRM3210 a brick:VAV ;
    brick:feeds ns2:RM3210 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3210.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3210.Zone_Reheat_Valve_Command .

ns2:VAVRM3211 a brick:VAV ;
    brick:feeds ns2:RM3211 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3211.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3211.Zone_Reheat_Valve_Command .

ns2:VAVRM3214 a brick:VAV ;
    brick:feeds ns2:RM3214 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3214.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3214.Zone_Reheat_Valve_Command .

ns2:VAVRM3215 a brick:VAV ;
    brick:feeds ns2:RM3215 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3215.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3215.Zone_Reheat_Valve_Command .

ns2:VAVRM3218 a brick:VAV ;
    brick:feeds ns2:RM3218 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU02.RM3218.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU02.RM3218.Zone_Reheat_Valve_Command .

ns2:VAVRM3300 a brick:VAV ;
    brick:feeds ns2:RM3300 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3300.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3300.Zone_Reheat_Valve_Command .

ns2:VAVRM3300K a brick:VAV ;
    brick:feeds ns2:RM3300K ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3300K.Zone_Reheat_Valve_Command .

ns2:VAVRM3301 a brick:VAV ;
    brick:feeds ns2:RM3301 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3301.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3301.Zone_Reheat_Valve_Command .

ns2:VAVRM3303 a brick:VAV ;
    brick:feeds ns2:RM3303 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3303.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3303.Zone_Reheat_Valve_Command .

ns2:VAVRM3306 a brick:VAV ;
    brick:feeds ns2:RM3306 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3306.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3306.Zone_Reheat_Valve_Command .

ns2:VAVRM3308 a brick:VAV ;
    brick:feeds ns2:RM3308 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3308.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3308.Zone_Reheat_Valve_Command .

ns2:VAVRM3309 a brick:VAV ;
    brick:feeds ns2:RM3309 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3309.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3309.Zone_Reheat_Valve_Command .

ns2:VAVRM3310 a brick:VAV ;
    brick:feeds ns2:RM3310 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3310.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3310.Zone_Reheat_Valve_Command .

ns2:VAVRM3315 a brick:VAV ;
    brick:feeds ns2:RM3315 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3315.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3315.Zone_Reheat_Valve_Command .

ns2:VAVRM3318 a brick:VAV ;
    brick:feeds ns2:RM3318 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3318.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3318.Zone_Reheat_Valve_Command .

ns2:VAVRM3319 a brick:VAV ;
    brick:feeds ns2:RM3319 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3319.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3319.Zone_Reheat_Valve_Command .

ns2:VAVRM3320 a brick:VAV ;
    brick:feeds ns2:RM3320 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3320.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3320.Zone_Reheat_Valve_Command .

ns2:VAVRM3321 a brick:VAV ;
    brick:feeds ns2:RM3321 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3321.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3321.Zone_Reheat_Valve_Command .

ns2:VAVRM3324 a brick:VAV ;
    brick:feeds ns2:RM3324 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3324.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3324.Zone_Reheat_Valve_Command .

ns2:VAVRM3325 a brick:VAV ;
    brick:feeds ns2:RM3325 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3325.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3325.Zone_Reheat_Valve_Command .

ns2:VAVRM3328 a brick:VAV ;
    brick:feeds ns2:RM3328 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3328.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3328.Zone_Reheat_Valve_Command .

ns2:VAVRM3330 a brick:VAV ;
    brick:feeds ns2:RM3330 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3330.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3330.Zone_Reheat_Valve_Command .

ns2:VAVRM3331 a brick:VAV ;
    brick:feeds ns2:RM3331 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3331.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3331.Zone_Reheat_Valve_Command .

ns2:VAVRM3332 a brick:VAV ;
    brick:feeds ns2:RM3332 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3332.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3332.Zone_Reheat_Valve_Command .

ns2:VAVRM3400 a brick:VAV ;
    brick:feeds ns2:RM3400 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3400.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3400.Zone_Reheat_Valve_Command .

ns2:VAVRM3401 a brick:VAV ;
    brick:feeds ns2:RM3401 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3401.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3401.Zone_Reheat_Valve_Command .

ns2:VAVRM3404 a brick:VAV ;
    brick:feeds ns2:RM3404 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3404.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3404.Zone_Reheat_Valve_Command .

ns2:VAVRM3405 a brick:VAV ;
    brick:feeds ns2:RM3405 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3405.CTL_STPT,
        ns2:bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3405.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3405.Zone_Reheat_Valve_Command .

ns2:VAVRM3406 a brick:VAV ;
    brick:feeds ns2:RM3406 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3406.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3406.Zone_Reheat_Valve_Command .

ns2:VAVRM3408 a brick:VAV ;
    brick:feeds ns2:RM3408 ;
    brick:hasPoint ns2:bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp,
        ns2:bldg18.ZONE.AHU01.RM3408.Zone_Air_Temp_Setpoint,
        ns2:bldg18.ZONE.AHU01.RM3408.Zone_Reheat_Valve_Command .

ns2:RM1000C_room a brick:Room .

ns2:RM1000E_room a brick:Room .

ns2:RM1000L_room a brick:Room .

ns2:RM1000W_room a brick:Room .

ns2:RM1001_room a brick:Room .

ns2:RM1002_room a brick:Room .

ns2:RM1009_room a brick:Room .

ns2:RM1010_room a brick:Room .

ns2:RM1018_room a brick:Room .

ns2:RM1100_room a brick:Room .

ns2:RM1101A_room a brick:Room .

ns2:RM1101C_room a brick:Room .

ns2:RM1101E_room a brick:Room .

ns2:RM1101N_room a brick:Room .

ns2:RM1101W_room a brick:Room .

ns2:RM1200_room a brick:Room .

ns2:RM1201B_room a brick:Room .

ns2:RM1201_room a brick:Room .

ns2:RM1204_room a brick:Room .

ns2:RM1206_room a brick:Room .

ns2:RM1300_room a brick:Room .

ns2:RM1301_room a brick:Room .

ns2:RM1302_room a brick:Room .

ns2:RM1400_room a brick:Room .

ns2:RM1402_room a brick:Room .

ns2:RM1405_room a brick:Room .

ns2:RM1409_room a brick:Room .

ns2:RM1411_room a brick:Room .

ns2:RM1412_room a brick:Room .

ns2:RM1414_room a brick:Room .

ns2:RM1415_room a brick:Room .

ns2:RM1422_room a brick:Room .

ns2:RM1424_room a brick:Room .

ns2:RM1425_room a brick:Room .

ns2:RM1429_room a brick:Room .

ns2:RM1431_room a brick:Room .

ns2:RM1502_room a brick:Room .

ns2:RM1503_room a brick:Room .

ns2:RM2000_room a brick:Room .

ns2:RM2001_room a brick:Room .

ns2:RM2003_room a brick:Room .

ns2:RM2007_room a brick:Room .

ns2:RM2008N_room a brick:Room .

ns2:RM2008S_room a brick:Room .

ns2:RM2010E_room a brick:Room .

ns2:RM2010W_room a brick:Room .

ns2:RM2011_room a brick:Room .

ns2:RM2016_room a brick:Room .

ns2:RM2017_room a brick:Room .

ns2:RM2103_room a brick:Room .

ns2:RM2105_room a brick:Room .

ns2:RM2107_room a brick:Room .

ns2:RM2109_room a brick:Room .

ns2:RM2110_room a brick:Room .

ns2:RM2112_room a brick:Room .

ns2:RM2116_room a brick:Room .

ns2:RM2120_room a brick:Room .

ns2:RM2130_room a brick:Room .

ns2:RM2132_room a brick:Room .

ns2:RM2137_room a brick:Room .

ns2:RM2138_room a brick:Room .

ns2:RM2139_room a brick:Room .

ns2:RM2141_room a brick:Room .

ns2:RM2142_room a brick:Room .

ns2:RM2145_room a brick:Room .

ns2:RM2152_room a brick:Room .

ns2:RM2207_room a brick:Room .

ns2:RM2208_room a brick:Room .

ns2:RM2209_room a brick:Room .

ns2:RM2212_room a brick:Room .

ns2:RM2213_room a brick:Room .

ns2:RM2217_room a brick:Room .

ns2:RM2219_room a brick:Room .

ns2:RM2230_room a brick:Room .

ns2:RM2231_room a brick:Room .

ns2:RM2235_room a brick:Room .

ns2:RM2236_room a brick:Room .

ns2:RM2241_room a brick:Room .

ns2:RM2242_room a brick:Room .

ns2:RM2243_room a brick:Room .

ns2:RM2247_room a brick:Room .

ns2:RM2300_room a brick:Room .

ns2:RM2302_room a brick:Room .

ns2:RM2306_room a brick:Room .

ns2:RM2500_room a brick:Room .

ns2:RM2503_room a brick:Room .

ns2:RM2506_room a brick:Room .

ns2:RM2507_room a brick:Room .

ns2:RM2509_room a brick:Room .

ns2:RM2511_room a brick:Room .

ns2:RM2515_room a brick:Room .

ns2:RM3000C_room a brick:Room .

ns2:RM3000H_room a brick:Room .

ns2:RM3000_room a brick:Room .

ns2:RM3002_room a brick:Room .

ns2:RM3007_room a brick:Room .

ns2:RM3008E_room a brick:Room .

ns2:RM3008W_room a brick:Room .

ns2:RM3010_room a brick:Room .

ns2:RM3100_room a brick:Room .

ns2:RM3101_room a brick:Room .

ns2:RM3102_room a brick:Room .

ns2:RM3103_room a brick:Room .

ns2:RM3105_room a brick:Room .

ns2:RM3107_room a brick:Room .

ns2:RM3110_room a brick:Room .

ns2:RM3111_room a brick:Room .

ns2:RM3113_room a brick:Room .

ns2:RM3115_room a brick:Room .

ns2:RM3201_room a brick:Room .

ns2:RM3204_room a brick:Room .

ns2:RM3205_room a brick:Room .

ns2:RM3206_room a brick:Room .

ns2:RM3209_room a brick:Room .

ns2:RM3210_room a brick:Room .

ns2:RM3211_room a brick:Room .

ns2:RM3214_room a brick:Room .

ns2:RM3215_room a brick:Room .

ns2:RM3218_room a brick:Room .

ns2:RM3300K_room a brick:Room .

ns2:RM3300_room a brick:Room .

ns2:RM3301_room a brick:Room .

ns2:RM3303_room a brick:Room .

ns2:RM3306_room a brick:Room .

ns2:RM3308_room a brick:Room .

ns2:RM3309_room a brick:Room .

ns2:RM3310_room a brick:Room .

ns2:RM3315_room a brick:Room .

ns2:RM3318_room a brick:Room .

ns2:RM3319_room a brick:Room .

ns2:RM3320_room a brick:Room .

ns2:RM3321_room a brick:Room .

ns2:RM3324_room a brick:Room .

ns2:RM3325_room a brick:Room .

ns2:RM3328_room a brick:Room .

ns2:RM3330_room a brick:Room .

ns2:RM3331_room a brick:Room .

ns2:RM3332_room a brick:Room .

ns2:RM3400_room a brick:Room .

ns2:RM3401_room a brick:Room .

ns2:RM3404_room a brick:Room .

ns2:RM3405_room a brick:Room .

ns2:RM3406_room a brick:Room .

ns2:RM3408_room a brick:Room .

ns2:chiller a brick:Chiller ;
    brick:hasPoint ns2:bldg18.CHW.AHU_Chilled_Water_Return_Temp,
        ns2:bldg18.CHW.Building_Chilled_Water_Delta_Temp,
        ns2:bldg18.CHW.Building_Chilled_Water_Flow,
        ns2:bldg18.CHW.Building_Chilled_Water_Return_Temp,
        ns2:bldg18.CHW.Building_Chilled_Water_Supply_Temp,
        ns2:bldg18.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        ns2:bldg18.CHW.CBCHWS_SP,
        ns2:bldg18.CHW.CBCHWS_SP_MIN,
        ns2:bldg18.CHW.ECONOMIZER,
        ns2:bldg18.CHW.Enable,
        ns2:bldg18.CHW.OA_ENABLE,
        ns2:bldg18.CHW.Outside_Air_Temp,
        ns2:bldg18.CHW.Pump1_SPEED,
        ns3:Stop,
        ns2:bldg18.CHW.Pump2_SPEED,
        ns4:Stop,
        ns2:bldg18.CHW.Pump3_SPEED,
        ns5:Stop,
        ns2:bldg18.CHW.Pump4_SPEED,
        ns6:Stop .

