@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ns2: <http://buildsys.org/ontologies/bldg32#> .
@prefix ns3: <http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_Start/> .
@prefix ns4: <http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_Start/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

ns2:AHU00 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM0208,
        ns2:VAVRM0310,
        ns2:VAVRM0318,
        ns2:VAVRM0335,
        ns2:VAVRM0343,
        ns2:VAVRM0346,
        ns2:VAVRM0347,
        ns2:VAVRM0354,
        ns2:VAVRM1300 ;
    brick:hasPoint ns2:bldg32.AHU.AHU00.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU00.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU00.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU00.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU00.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU00.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1208,
        ns2:VAVRM1322,
        ns2:VAVRM1342,
        ns2:VAVRM1343,
        ns2:VAVRM1344,
        ns2:VAVRM1347,
        ns2:VAVRM1350 ;
    brick:hasPoint ns2:bldg32.AHU.AHU01.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU01.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU01.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU01.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU01.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM2206,
        ns2:VAVRM2310,
        ns2:VAVRM2320A,
        ns2:VAVRM2320C,
        ns2:VAVRM2320D,
        ns2:VAVRM2320E,
        ns2:VAVRM2320H,
        ns2:VAVRM2342,
        ns2:VAVRM2343,
        ns2:VAVRM2346A,
        ns2:VAVRM2347,
        ns2:VAVRM2350 ;
    brick:hasPoint ns2:bldg32.AHU.AHU02.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU02.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU02.Outside_Air_Temp,
        ns2:bldg32.AHU.AHU02.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU02.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU02.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM3206,
        ns2:VAVRM3312,
        ns2:VAVRM3318,
        ns2:VAVRM3322,
        ns2:VAVRM3331,
        ns2:VAVRM3333B,
        ns2:VAVRM3337,
        ns2:VAVRM3342,
        ns2:VAVRM3342B,
        ns2:VAVRM3343,
        ns2:VAVRM3345,
        ns2:VAVRM3346,
        ns2:VAVRM3347,
        ns2:VAVRM3348,
        ns2:VAVRM3350,
        ns2:VAVRM3352 ;
    brick:hasPoint ns2:bldg32.AHU.AHU03.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU03.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU03.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU03.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU03.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM4206,
        ns2:VAVRM4310,
        ns2:VAVRM4314,
        ns2:VAVRM4314A,
        ns2:VAVRM4324,
        ns2:VAVRM4326,
        ns2:VAVRM4328,
        ns2:VAVRM4330,
        ns2:VAVRM4331,
        ns2:VAVRM4333,
        ns2:VAVRM4337,
        ns2:VAVRM4339,
        ns2:VAVRM4342,
        ns2:VAVRM4343,
        ns2:VAVRM4344,
        ns2:VAVRM4345,
        ns2:VAVRM4347,
        ns2:VAVRM4348,
        ns2:VAVRM4349,
        ns2:VAVRM4350,
        ns2:VAVRM4352,
        ns2:VAVRM4352B ;
    brick:hasPoint ns2:bldg32.AHU.AHU04.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU04.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU04.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU04.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU04.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM5206,
        ns2:VAVRM5310,
        ns2:VAVRM5326,
        ns2:VAVRM5328,
        ns2:VAVRM5330,
        ns2:VAVRM5331,
        ns2:VAVRM5335,
        ns2:VAVRM5337,
        ns2:VAVRM5339,
        ns2:VAVRM5342,
        ns2:VAVRM5343,
        ns2:VAVRM5345,
        ns2:VAVRM5346,
        ns2:VAVRM5347,
        ns2:VAVRM5348,
        ns2:VAVRM5348A,
        ns2:VAVRM5349,
        ns2:VAVRM5350,
        ns2:VAVRM5350BN,
        ns2:VAVRM5350BS ;
    brick:hasPoint ns2:bldg32.AHU.AHU05.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU05.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU05.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU05.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU05.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM6310,
        ns2:VAVRM6314,
        ns2:VAVRM6322,
        ns2:VAVRM6324,
        ns2:VAVRM6326,
        ns2:VAVRM6328,
        ns2:VAVRM6330,
        ns2:VAVRM6331,
        ns2:VAVRM6333,
        ns2:VAVRM6337,
        ns2:VAVRM6342,
        ns2:VAVRM6343,
        ns2:VAVRM6343A,
        ns2:VAVRM6343B,
        ns2:VAVRM6343C,
        ns2:VAVRM6344,
        ns2:VAVRM6345,
        ns2:VAVRM6347,
        ns2:VAVRM6348,
        ns2:VAVRM6349,
        ns2:VAVRM6352 ;
    brick:hasPoint ns2:bldg32.AHU.AHU06.Cooling_Valve_Output,
        ns2:bldg32.AHU.AHU06.Heating_Valve_Output,
        ns2:bldg32.AHU.AHU06.Outside_Air_Temp_Virtual,
        ns2:bldg32.AHU.AHU06.Supply_Air_Temp,
        ns2:bldg32.AHU.AHU06.Supply_Air_Temp_Setpoint,
        ns2:bldg32.AHU.AHU06.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU_00 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_00.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_01 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_01.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_02 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_02.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_03 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_03.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_04 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_04.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_05 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_05.CCV ;
    brick:isFedBy ns2:chiller .

ns2:AHU_06 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg32.AHU.AHU_06.CCV ;
    brick:isFedBy ns2:chiller .

ns2:bldg32 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "90500^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

ns2:floor0 a brick:Floor ;
    brick:hasPart ns2:RM0208_room,
        ns2:RM0310_room,
        ns2:RM0318_room,
        ns2:RM0335_room,
        ns2:RM0343_room,
        ns2:RM0346_room,
        ns2:RM0347_room,
        ns2:RM0354_room .

ns2:floor1 a brick:Floor ;
    brick:hasPart ns2:RM1208_room,
        ns2:RM1300_room,
        ns2:RM1322_room,
        ns2:RM1342_room,
        ns2:RM1343_room,
        ns2:RM1344_room,
        ns2:RM1347_room,
        ns2:RM1350_room .

ns2:floor2 a brick:Floor ;
    brick:hasPart ns2:RM2206_room,
        ns2:RM2310_room,
        ns2:RM2320A_room,
        ns2:RM2320C_room,
        ns2:RM2320D_room,
        ns2:RM2320E_room,
        ns2:RM2320H_room,
        ns2:RM2342_room,
        ns2:RM2343_room,
        ns2:RM2346A_room,
        ns2:RM2347_room,
        ns2:RM2350_room .

ns2:floor3 a brick:Floor ;
    brick:hasPart ns2:RM3206_room,
        ns2:RM3312_room,
        ns2:RM3318_room,
        ns2:RM3322_room,
        ns2:RM3331_room,
        ns2:RM3333B_room,
        ns2:RM3337_room,
        ns2:RM3342B_room,
        ns2:RM3342_room,
        ns2:RM3343_room,
        ns2:RM3345_room,
        ns2:RM3346_room,
        ns2:RM3347_room,
        ns2:RM3348_room,
        ns2:RM3350_room,
        ns2:RM3352_room .

ns2:floor4 a brick:Floor ;
    brick:hasPart ns2:RM4206_room,
        ns2:RM4310_room,
        ns2:RM4314A_room,
        ns2:RM4314_room,
        ns2:RM4324_room,
        ns2:RM4326_room,
        ns2:RM4328_room,
        ns2:RM4330_room,
        ns2:RM4331_room,
        ns2:RM4333_room,
        ns2:RM4337_room,
        ns2:RM4339_room,
        ns2:RM4342_room,
        ns2:RM4343_room,
        ns2:RM4344_room,
        ns2:RM4345_room,
        ns2:RM4347_room,
        ns2:RM4348_room,
        ns2:RM4349_room,
        ns2:RM4350_room,
        ns2:RM4352B_room,
        ns2:RM4352_room .

ns2:floor5 a brick:Floor ;
    brick:hasPart ns2:RM5206_room,
        ns2:RM5310_room,
        ns2:RM5326_room,
        ns2:RM5328_room,
        ns2:RM5330_room,
        ns2:RM5331_room,
        ns2:RM5335_room,
        ns2:RM5337_room,
        ns2:RM5339_room,
        ns2:RM5342_room,
        ns2:RM5343_room,
        ns2:RM5345_room,
        ns2:RM5346_room,
        ns2:RM5347_room,
        ns2:RM5348A_room,
        ns2:RM5348_room,
        ns2:RM5349_room,
        ns2:RM5350BN_room,
        ns2:RM5350BS_room,
        ns2:RM5350_room .

ns2:floor6 a brick:Floor ;
    brick:hasPart ns2:RM6310_room,
        ns2:RM6314_room,
        ns2:RM6322_room,
        ns2:RM6324_room,
        ns2:RM6326_room,
        ns2:RM6328_room,
        ns2:RM6330_room,
        ns2:RM6331_room,
        ns2:RM6333_room,
        ns2:RM6337_room,
        ns2:RM6342_room,
        ns2:RM6343A_room,
        ns2:RM6343B_room,
        ns2:RM6343C_room,
        ns2:RM6343_room,
        ns2:RM6344_room,
        ns2:RM6345_room,
        ns2:RM6347_room,
        ns2:RM6348_room,
        ns2:RM6349_room,
        ns2:RM6352_room .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "536d85eb-6446-4c0c-ac35-06072dd6eff4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "6b87efd2-a856-41b0-969c-b3049738e681" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "28edd6a2-31e0-4870-8444-b7d889945579" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7ecc5438-3941-4333-a41f-edcabc1dd1ee" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "38d26751-9a26-410d-96f4-d46326f2f1fb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU00.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8a7717c2-203f-48e5-bd92-915ad265e142" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "89f9a05c-13da-4c02-aebc-4ae2d60ab6a3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "062eb083-995b-4333-bf0d-f8696e5ae98a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "a5fe540c-37c3-4e09-94b5-3f0bdc72ca7e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e2d9f015-1728-4378-bbb5-531c435c8a24" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f3f4f847-eb62-4428-a3f9-0a5dc85afbb1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU01.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9429807b-ad3d-4962-88ee-6189cd6a3f7c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "c66968ac-dff4-48af-aaa4-2b6909e53b5c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "0b257bf3-4976-420c-b945-c6e886b255b1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "08c5e125-951e-467e-bafd-2faf5b81e7de" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "ca78239b-d48a-4db1-a3d8-b6e792fa00de" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "59ab5446-4dbb-44c6-9a6e-735bdaa9f504" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "26e2c981-445f-446c-986b-785a564183a8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU02.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "305a45c1-f5da-49d3-8330-576256cbb242" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "d2c84452-3c3c-4ae8-83b8-8dbd87fa8c3d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "18b39e07-a78b-44e7-9e68-36c6ec9fb022" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "461e6651-c8f4-456c-bcf8-cba41823d368" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "64b5d98c-4884-421a-bf24-c6b146f3c25b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8624619e-f6c1-4f58-a53c-a7ecf8f11801" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU03.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7f103d14-6d57-4699-8b48-7980c8a18c78" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "0fbdcafb-0271-4d20-9472-f227ebe2a44a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "e6ff9cb4-15de-4dbf-acc8-5c4a22dcf29f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "7f28bcb3-17e1-406b-8d20-155bac21dac5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "49bd0392-8052-40b7-be4b-51b4519aed75" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2f20c2df-b183-4947-8e92-0be264b2ec5d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU04.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "03c0efbf-75f1-4708-b5ac-48d5a9b66456" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "ae7c0540-1f9f-4d5f-a978-1e12d0a990d0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "f286044d-39b5-4136-ab6b-d980914532cb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "f34bd6df-d367-4b4e-9e27-7ef8cd384b9a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b467f127-c6d4-4433-97d3-1d336dc6d012" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1c693599-c24c-41a3-9842-432f2737cbf4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU05.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cb04fd58-d849-492c-9471-0420dc635382" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "bcf027ed-2f8f-4f25-b870-df1036351d68" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "766ffd01-fdc6-4a7a-a6ed-104af6fc3b6e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Outside_Air_Temp_Virtual> ref:hasExternalReference [ ref:hasTimeseriesId "1ba9c9fe-9dba-4f13-8aec-fdfdfb01847a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a1319058-9e94-4d1b-8c0f-c430617e9717" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d3f6ab17-942b-4251-a4b9-135184a650da" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU06.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e8519b41-8f14-4679-bb4e-b5bcb579b26c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_00.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "4d5a5607-d792-4323-95be-c94982b796bb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_01.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "8688958b-be6d-434e-821c-4236c8b2ba0f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_02.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "7a47040b-d6b4-48cc-8118-fc23c0430770" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_03.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "13a53f15-0e66-4d0c-80d8-48abec1e88d7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_04.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "f795bb41-dd03-4d0c-82c6-f4c71c2d0330" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_05.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "5de441e5-6bdb-4934-8e07-498b7db4163b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.AHU.AHU_06.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "4b24b03d-d015-47e5-8877-b8cc7b423245" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Building_Chilled_Water_Supply_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "17708acd-ca9b-4ff2-a8b9-ca290cd693b3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.ECONOMIZER> ref:hasExternalReference [ ref:hasTimeseriesId "c9cbf5fd-40c6-4779-af73-fc705e18ae95" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Enable> ref:hasExternalReference [ ref:hasTimeseriesId "44c94560-7a65-41f2-9a09-4a84e79b15c0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Loop_Chilled_Water_Return_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5106767f-5cbe-40bc-a9fd-82d84f9e5fa5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Loop_Chilled_Water_Supply_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d4d74e2a-dfe1-4076-b2ce-b5e62287787f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.OA_ENABLE> ref:hasExternalReference [ ref:hasTimeseriesId "a6af9c2a-1513-414a-ad96-11ce6c6382d3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "50d9e159-df41-433e-82b5-5a7148178604" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "ec8734fb-c838-4ead-81b6-2aae2bf47a16" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_STATUS> ref:hasExternalReference [ ref:hasTimeseriesId "fca52432-c820-4285-a995-501807bb3b64" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "c33456b5-52a9-4ca6-9ee2-bd2e0adf5eba" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_VFD_FREQ_OUTPUT> ref:hasExternalReference [ ref:hasTimeseriesId "bb5d25a2-b7c1-4deb-b6bb-87d5bf4c2842" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_VFD_PCT_OUTPUT> ref:hasExternalReference [ ref:hasTimeseriesId "74690982-b7de-48da-865a-2113133c7b57" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_VFD_POWER> ref:hasExternalReference [ ref:hasTimeseriesId "e97eb113-8b28-410f-8fca-dc2f0d617b87" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump1_VFD_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "b0a2428b-9733-4362-b2a8-b786cc0b4c8e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "3541a6ab-4378-4a4c-9797-3197ccc29b33" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_STATUS> ref:hasExternalReference [ ref:hasTimeseriesId "f5924cdc-ff81-4d75-af4e-6e7c23cc38bb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "b20c2f8d-acd0-4378-834f-6a434771ab75" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_VFD_FREQ_OUTPUT> ref:hasExternalReference [ ref:hasTimeseriesId "721da33b-16d5-4664-8b6b-25a6abe2b6b7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_VFD_PCT_OUTPUT> ref:hasExternalReference [ ref:hasTimeseriesId "3ca1d734-3c5e-4b0d-aa47-79efc9b83e72" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_VFD_POWER> ref:hasExternalReference [ ref:hasTimeseriesId "7ad98ac0-e75f-47ea-a779-bb2cacc1601b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.CHW.Pump2_VFD_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "43775805-a559-47f0-a370-060eec50d7ee" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5f80bc96-d755-4305-9265-6ebaca39d3a7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4714ef8d-99d5-43b0-bc6b-a78bb02830f9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c82f99fd-0f8d-49c8-ae45-da89f3572f8b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "7195b651-0c67-4ad9-ad6b-5519c59b2647" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "67b647ac-bfa1-4fb1-914f-13494890843c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a9fc30bc-3f5d-4de2-b17e-792086887629" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "40773b3c-494a-43fe-9feb-28e67f50a4b6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "535a77bf-4392-4296-9126-1af5dc03e4aa" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5ee0068f-a52f-4ccd-a460-0915a57696d6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "5ade06d2-cdf3-4092-bc98-dc6eb73db2ea" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6c62f683-af6e-4095-bb7c-0605f5f5958c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f74ab14d-ef65-4dbf-b0c8-469ec711ecac" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7d740db9-99b8-43cb-8578-4abc1eaf5342" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ac027f94-ebc4-4bab-8716-2888d63c5fbd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "74aec720-ff8c-4e67-aa5f-e9328c886ffc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "5aecd436-c3eb-4995-bbd8-706d85eed16b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0ddaf48-bf35-4e66-8175-75a54ec22346" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "10a229e0-003b-4015-a818-d22689be80f7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "242e3092-11a4-4fdd-a181-35bedaaf45d4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9b6a704d-54b0-43bc-b42c-adbbc0acd3a3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "00eca4d2-5598-4000-9dca-d48fbc3e6161" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "89a26a8e-fa8b-4f5f-8a52-231ac41d7bf3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "827cd16d-23ef-4cdb-ac49-262eac4f3b2a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "75ecbf0c-c265-4d9c-a225-d557a928ded0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "32f9fa74-522c-4e0e-ab27-4507b1aef371" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0f959f9d-7b00-40b0-8fb3-15d8b9d94486" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ad959e88-d759-45a1-bc92-878ccca893e8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "888f9835-b26b-4cef-8b80-e4ceb9c6219c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "32a841a6-4c86-48b4-a13c-6320ed478c91" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "34f79fb4-0786-4315-bdc0-298e11d6ad3c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1997c97b-ca47-4dde-8bb8-952ad7424d2b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "24a6aa0d-5c28-4e80-8211-bd7f9b431be7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ae62cade-adb6-42f8-a339-eb2553e128b1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "25a25955-4bd2-438e-a367-a11d991cd9a0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b5c63685-893b-41c7-bd2e-c8c524ba71d6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cf48d3f3-971c-43b7-a20d-bfb70afa1cd5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d64fdc7e-c20d-4f85-af27-ec7c75aa4434" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ae31a3c3-94df-467a-b395-cc4d1c4a36ee" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d94eeec6-ad82-4ca2-90e1-2767afc1a981" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2c06d182-b28b-4059-be1c-35c745b05d83" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f2435058-2a58-4212-a004-83d04597539e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aaa9d511-3e7f-4bde-b20b-881f556ebd41" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4dad0b8e-1d39-45b2-8043-15a8cd90aa18" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a8f85751-dd16-4abe-8ed7-5beca493e737" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a312d35d-4ae1-4d05-ac2e-27ddcc51f56f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "bc56c493-3827-47ff-8a7b-91fb663ef2f6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "62d9c0c2-e9e6-4972-b80b-4a297a065d4f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f0ee2fd7-3657-4471-a74d-6a3c66bd9541" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fe8b269c-3ae1-4f50-bda7-7cad38558ce2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6ca77d38-2351-4829-8243-0062f0853189" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6fec3292-6750-40b8-8750-23b0f0ad6be5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "65eed593-1df5-4ec3-86db-92b9f6af3396" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7e9ff7b1-9215-44a9-a046-bb37fc44a967" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b764bc26-9ee9-42b8-a670-91dae65b3dd0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f3a93ce1-6ab8-4c0b-ba37-6a33e9281ea1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b58617ea-f79c-4d98-a8e2-d49f57f87563" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "070021f4-c749-4845-ace3-592cf30f98cf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "f97ebd7f-03e6-41de-b98f-31f63a1f27f0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d7eb2452-298b-4de3-911a-7a7b335354b3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7b7fdaf1-8992-4cea-997a-761e4f25b23b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3f987075-d9b5-4a8b-bdeb-3c16aead75af" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "395e622d-5b19-48be-8105-88a71ca07d40" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "21cdf608-36d8-4d47-8308-cf17879f692b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "382d3d25-2da2-45a7-82d7-765d1093d263" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0169a64e-985c-4dc8-89ac-f484eba15b83" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a0b65eec-9f13-4ccd-813b-149f8fa36df5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b06eae50-1b8f-4533-97a4-dc51b8b98e82" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "54818639-f834-4892-84c4-d13c184b0d0b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "173a53e2-c0b2-4026-8e8f-d4ddd4a09c86" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "1434723c-7d58-4e36-b2bb-c177f206a96f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8143dc50-d620-4d86-954d-ca07fb2358b0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c80c3787-2469-41cb-b77a-f7d7ee81b2da" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de60aa67-0c9b-42dc-ba3f-3cf62ecca8a1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cfdc5701-51e6-4984-bc36-339d4db28a0a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3f71bad0-5bdf-4557-9da2-090ad8f7665f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "082e9193-e7fd-4895-b514-65dce8f00a7f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7e0349ee-ff32-4b4b-876f-6fee4fdd3405" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "755a6e04-978c-42c2-9686-fee3fd256604" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6b91292c-2e9c-4b74-85fc-7dbe197cbfd9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "16d1e48e-0fae-4c7c-b42b-76a6bb3cf85c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "03330147-1d52-4de5-a6fa-ee94281ad83b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d528bf39-c674-44ba-b14f-9820712b5b53" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3813dc93-715f-4578-aacf-1e75f0d5fdb6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "45e3cb38-f2fa-4f51-9dd6-41625666208a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4d6b4e7e-5689-4f49-9a44-6affbe0d2e75" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "32e707c2-a9a2-4612-ae1c-dfc0faab05a0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e0fb4961-d72d-4820-b80c-4c53785cabb0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2501cb22-7ee6-41d8-99fe-12712cc14c2e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f714bdac-8a22-42f4-804e-602905093388" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2b20856f-62d4-431f-88ed-e173b70845b9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c7bf62ba-32bf-4e43-a51b-c1ba985bc112" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "794c0254-3244-4795-ab48-72e1eca40b98" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "806425d9-bde5-4952-abcc-b9b15b1c03c1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "4561ae6a-504a-472e-8f69-d1a23618c67f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "df9afaee-3ba1-46a8-bc96-c34e9597283f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8cc7dffa-ac25-435f-9040-7ff5619f0395" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3a7f378c-7a36-43a6-b1b9-9a28c2195528" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "65cdd0ae-5457-442f-ad63-3b60e57475fd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f3899f94-e5ed-4a51-95b8-a337ffce024b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "bb518310-9044-4175-b1c2-565fbdbc0056" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c8cc1f75-2fa2-409c-98da-7421081fbe16" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6c25373f-8936-462b-b45c-789798afe71c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa06f5ee-884b-49af-b806-29519577d11d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6fd30bda-75ff-448a-a223-a8efb7c73f78" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "84348f6a-c3cb-4bec-802d-39f3d9391c00" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "91beeaac-f46f-40aa-9b2c-c71e18cf6d99" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b16bc082-2031-4cee-b9ad-e1be32a5c190" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "61695e34-9582-4acc-acc7-51db103f06bf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ff6a0475-4e00-4b1b-8aaa-25bd3be46fc4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "61853311-462b-4b1c-8114-684f97b623e7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "767cc76b-6ac1-4deb-a2cc-fe751d31b2fb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "864c62e7-e709-45a9-a7a6-9b7d3ba399c4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5b75b158-53be-498e-8073-5dbacb13d99b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "038d7636-91ba-42a2-8a9e-82c00153c44b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f1d6c788-ef33-4ae1-8a8e-f0a8640a1a85" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8b7e3d63-4dfd-483c-8df3-005c44dad63a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ab0a20ed-b791-4a35-ba80-051f1cca4d71" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "b761fede-e3f0-4033-b4ce-a139176e4032" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3602bf5e-b486-40d5-8c15-ae16cc0cd4a1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "05f4ee31-90d6-4367-8fa1-915db039404a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa70f082-69ce-4a22-92bf-f7aaf85f8d36" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c037ba9b-a621-47a9-b0d7-9b5ab3df0fbe" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "76d4bb0e-5ff6-440f-82aa-dbd3e57c2769" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "39589e8c-841b-4c69-9c6d-cae48e4b5943" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a238fad8-b7bb-47c6-8073-5902fd250b7a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5824f412-1c15-4662-9cd9-59dc6b90bb07" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e04eafae-6ae5-4bfb-beb5-2c121a666dd8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9dd446ac-647e-4c62-9ba9-c90390cee362" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3035ea14-a222-45ac-a7dd-e72ae1352807" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "b14977cd-326b-4e65-9eb8-10f78f36899d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a2f590df-8cf8-4a85-ba40-7d52c545beb9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bfbeeec9-989e-4bf5-8684-02a6c38caf06" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa4fe72a-702d-4d3b-8087-fec6b5ccb410" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2d5d7e3c-5fa9-4e39-af00-e476a8cab721" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "13ff0d67-653e-49dd-b9ea-cc1f7c8faf56" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "079e5ddc-3ee4-42ce-9999-221ad5e76d49" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ebfcc8f3-fc38-43ce-aec7-bd9746e009a1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3a6bf00e-246e-4d6a-af15-6b7263a5f840" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c8affb9f-68e1-4935-96af-fdbd755b2a3e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0b70e2c5-9eca-4056-ae0f-41581ed0b329" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1beb0d0b-dc59-45ed-aed9-01afb98de64a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "4b4b8217-36a2-4bd7-a967-760180d342db" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a55ee54b-461d-4785-b247-79815956dd0f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "94f331aa-330e-4d59-9594-efff38d7d21d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c77b68e1-90d9-4af6-bad9-745b6b979eb6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a95c0cd9-2e6f-44b3-9ede-a6beabee0d2f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "154097d9-8fed-42e0-899d-ddb18ee376f4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "50d0a1eb-964d-4cf5-bc08-5bb0ac30969d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "de7a0f8d-2a50-4d47-afc7-e21c95450ac0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1a9ff73a-ef99-448d-be2f-4c96e650054a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "708f3bb4-7014-483b-af4d-ca92d4f3b30a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "33115a57-ceac-4d97-bfea-169d5c18bdf3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "016eab4f-fe36-4a80-af56-3bf72687b062" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "b531d44b-b05e-47a1-bd11-31a11f277a37" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "df49c015-592f-47ca-8c0c-d8a2203af6a3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a47725d4-9726-4dbb-bc9a-3589aaff7aa8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e9be67a3-bffd-4e7c-b5d5-7ce82e48c55c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d8c9a624-c812-4cdc-aa2c-709d2c8b1139" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f0540788-1542-4b76-af15-ad7511f197e4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "3c83ce9d-4ee7-4260-9305-bccd6efa8fc9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "385c247a-7826-408c-9b57-8c802c4b6bfa" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d11dca6e-30f5-451d-899d-f2daa4e899d4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "30f16845-1c0a-4e63-b283-e310f832c495" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "22f9623f-a481-4a9e-83d3-98a83f77eee8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "25defe81-c58d-4922-a143-46acb4e9796d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "739e1fdc-c801-4927-9c6b-eea89406ef5e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "de0b6f5d-8b28-43f2-af62-087a2e3ebf46" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5f33347a-a824-4b70-a264-ccc237f67fae" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3f559f7f-37dd-44d0-b3a6-7c53449863ad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "76fb3d9a-16ac-4664-819a-e91df206da6e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "af0f3236-b099-4d7b-8f28-b83aea2191bf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "60257ad8-af93-4136-aaba-21cb00e0d080" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6dd9f49d-6e1c-4d59-9391-1a5a0a0365af" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "604c2e67-fba5-4dae-90cb-93effcd8fb50" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6ff7dbea-acfb-4fa3-a47c-e0f895e89283" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "27e19afe-a1d3-4875-abf2-951b72d8d4d3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ed30144d-4ec1-478b-9b0e-23f70ee6c323" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "192fa947-408d-4036-b03f-5a7c20f661e9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f554688a-a923-4fdc-a893-b45de2fdc60f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "be309dbc-8d7e-4ee8-884f-88d5267d7e67" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b6aae6df-7001-4bc1-b0e5-bf8122ebb09a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "049b3abd-7e55-4048-91cc-e088a8b47e09" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5619050b-5620-43a7-a459-3c95557e8b6a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "8019e546-4a1d-449a-bb32-727ada046a8f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7c05f247-93ed-4253-abfe-1dafa5e25f08" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "97bcfd24-d48a-41f7-9c1a-9763839d90ad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "61afd0be-fa4f-4755-a2b5-94c3921379e1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "63b2ba4d-4eae-407c-bbe1-1e4993571a78" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "940af41e-30d7-4ffc-8608-4e65089b623f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2f6aedd8-f863-48f4-8209-fc7da98552af" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "da591339-ab37-4a6c-bb42-c98e61b5cb50" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ebac8d4b-3a53-4330-a000-a9aece278678" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "53125345-4709-4a63-872d-457e18b279c2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ac4587f5-ec6c-4865-8a61-8e6b3ec866a8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "41c9638f-44cb-4fda-be47-62d5e6e599b5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "ccf040a3-1404-498b-9f8d-af521ce59485" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d5f5c1dc-cc0f-4b92-8e0a-a95e09aa1dd6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e278d294-3e5a-4ac0-aa6e-7d3278c01a75" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "13fc192a-9536-4c23-acaa-be59dddd7184" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "23eadb60-620d-4291-ae77-082aab0600a7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f40ad598-6d8a-4514-8f93-0b7fd9f2e069" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "b1eadb2b-6874-43f4-ad9c-a78be8f02478" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "68a35923-5c34-4d8b-bd14-8baa78ec33eb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d4217413-d6ae-4a17-a629-862ad3e91dca" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "92ac1db0-5294-444c-91b9-3d59d713ca65" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a4510c5c-cc99-4318-b21e-dccb0264435d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d2c89ad0-80ea-4589-a4f9-98a4fc978d22" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "47e306f0-4544-4ece-9764-bbf83818e283" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e9644e87-6e2d-4639-9132-567f67b67c2c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e778d201-3aa5-447f-ade5-051ad158fb30" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e643ca82-fa4f-476e-b348-e85a6304a9d8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4a177360-c46e-4de1-b9ab-bcc3e6558ff5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fa79d0fb-a3c9-4417-aa97-bffa6e06f430" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "c2fcb6bf-04dd-45ec-b55d-c291a43147b5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7c9c7f0d-90e8-429a-ad55-6008533d8984" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9645560b-f2c1-4e53-bbf4-18a7c9f9873d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "46b09a52-4d6c-4f10-85a7-6ed71fa7b99b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3498e245-160a-4dd1-89d5-7381d2360d80" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "383c7ecc-84d3-483a-841a-f2cb61b20eb8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342B.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "1e87c65d-bac6-4d35-a4ee-39d0ce69ba41" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b678a1ca-d8a8-4109-9eb5-19a88b6813f7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2929cb17-a216-4a9c-8791-c00e5083ae0f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4f15744a-c14f-4043-8e47-48f00900190a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3e5ff16f-95c7-41e9-94e2-a63207a0adfa" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "ce07179a-f0de-4d9d-a049-4be61e52b664" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b64a42d8-b272-4edb-aa59-535a42360f42" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "378f70d2-e475-45b5-b3bc-813675507d7a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dd88f6d4-48d5-4fc9-8925-c1a9b435a70b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "429f6fb8-65b4-4652-a9c1-4f08f430e14c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e7695d4e-c334-4d33-8360-68fd360034bc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "6ce684e7-52ca-4abd-8baf-bf9f4b155190" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4234112f-c247-480d-a63b-b85b3f2f488c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "656ba227-1b26-4657-a1f6-196b3a678236" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "270960e0-8a74-438a-9014-9298af364b40" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "36c9390a-5c91-4f55-85dc-111a6b6a35fd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dbde3929-ba11-481d-b88f-d9ca6f7f2658" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "9a28ea3c-18ce-40aa-ba50-84f5f59ace21" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a9c7d8fc-23f5-45d4-bd1c-414679f15315" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "836e813d-f582-48c3-aab6-5c262676c225" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "06e39980-1d59-4b59-8cf8-ec421aa46c75" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b71bbfdc-c64c-43f7-80ad-705f73ac77af" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "19532404-9fcf-420f-ae08-698628408a21" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "7f9b6e05-b6b7-492d-be51-9654661b81de" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bac15ed7-3a93-4484-bf20-0cfff9a94b1d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "79d048d9-cd81-4f67-aa99-e58540905345" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ae1f4a52-4932-4863-bc10-b794dcdbddfc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "91898bf6-da01-4419-8510-7379716194ae" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c48adb1f-78d0-4a4d-b5f8-adaf7d6a417a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d03a4927-3e4c-4b0b-a1be-b883bc53f6e0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c3c17492-1bbd-43e1-9856-02c8f1e4659b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1ebd0046-77d1-4b8d-87e2-9f10410b8bdf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0a305014-a0da-4aef-8690-0312b0c731b9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6e55f5ca-39ae-4f76-aca8-bb15defe457a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "eaf03308-6a44-4ba4-bed5-b3d9af87b08d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "e011d826-eae2-4041-bce2-6a0a2df455f5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1bd66782-31d2-45d7-806a-5249abb61ce4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "947b2108-5cc8-4bf3-b54b-247f7110ab5b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1af82ee3-224b-417c-95c6-2471247ca3d9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d4b21416-e08c-45c2-bb59-bfc73d149d89" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0ed32e9b-f9ad-450c-830e-c449a4e7950b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d5aca61b-f42a-404e-99c1-dc986621df66" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ef9898f9-2846-4b43-ab2f-f08c9121acb0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b9b3b057-a0a4-47f5-8728-6f6502f987af" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c18ca514-29d8-4843-bfbe-f2e02b24c72f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "03b208b8-f319-4808-b415-43498da95e43" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a6d9dc37-2e13-4876-92b4-34492a4e00e4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "196981d6-3d62-443c-8b74-a74b430beae5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "82d90241-707d-4b66-a67e-ded77c44a8e6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4a8297b8-691f-4aff-b256-66232de64fa4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "57dfe871-1bbb-4a9b-b977-cecd11d124dc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6cd94740-344f-4d29-9267-7d5a1b6fb844" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1233fc6a-ee19-4a74-b1ff-d1349d570bd0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "8b15d2cf-b007-4ff7-bafd-d9242252788c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fe76a60e-41ef-48e8-9d4b-0b20d6fe4b67" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "55e4c832-7d40-49e4-bc1d-d9cb734cc922" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4f23d5a5-b38e-498e-990c-39a0e7ad7ec5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fe936809-e1a5-46c3-b35b-02610ec836d6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b18d4a40-cca6-4c3c-ba84-f522b27f76c0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "bc50a4a7-28fc-40e3-8ca9-596e5b862465" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0ca3dd9-934e-4bf2-8f02-6c2b62320965" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "97309b84-545f-4cba-915f-d83682ec5b63" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d2c062d0-2ee6-4037-95bd-5d187d88475a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "05903ae4-2ae7-405f-8e26-18319261562f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "11dc6d1b-76c7-4d93-bc39-095bbcb7e7e2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "8d57d06e-d8d9-4c6c-87d7-7dc52cd7c28f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8c0eb949-ca80-4f05-a91f-22ddbfb8b1cc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2d8768dc-9ae1-44c0-9b86-5bc7bb3f2652" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "111dca1a-f172-4ef3-8dce-ef38ab64c59d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e6aceca5-8878-46ee-b830-1b0cfdf8605f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f9512fee-cbb1-4e15-a1c2-d45216dd835f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "5cb1654b-bb98-4cde-8119-c2dd016f3b69" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "46ba2b34-9436-4a45-8064-7701b61eb055" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1f4e060a-fabe-44bf-a1b6-c5b60d9b03c8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "676c196d-4e41-4550-9041-c5b41ae6490d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7848abc6-a07f-4d7d-bbe4-5b3c2ad681a6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4c5b2b2e-bf90-49ae-9e2b-4152004e53ce" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "9758cecd-b2c9-46c2-a4f6-95a9f60c5aba" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f384b569-90f4-4aca-a375-d1049f525408" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "54b19535-2a2e-4ec9-a599-cb6e066212b4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9f45c18a-d823-47a0-afb8-963e9938017d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c153c830-fd51-4c2a-9848-4332ff1ffa74" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4ee74324-2e5d-4235-90fc-1e9d87984041" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "31abb8b8-69b9-411e-a29a-5384b0ea3a57" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ff8f7786-3389-4c31-87ad-acec4be4e81f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ee92fe5d-c1dc-40db-b5e5-fa1f972552cb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ce50511d-ce3e-48c2-ab56-6a50885c5296" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "36ac0185-87b5-44a1-94a0-34a969c75436" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9f56d7d1-f631-4fe5-89bd-c6375a49aa06" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "658d3ba1-6109-43d8-972d-9a3e46e95a7c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "def1c312-ce3a-4f30-8dc1-cf0de735decf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "48e1b1ff-2b73-40b8-be19-0f7bfbc9f81e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0e61d05e-56f5-43da-9190-40ddecb8bd2c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "344f5e02-cced-4e1a-a46b-3a2f2331d52d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8daa10a6-d44d-45e4-b03d-e314ccbba5bb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "794d3743-5e4b-4feb-b1b4-a2159cc99132" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "11a31a4c-3b62-498a-ab14-6471e1ecba6e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6ac04402-706f-442c-a6a6-752ab63db28b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7d82ef3e-6b7d-4eb4-9175-864998fa9136" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "27621a84-9d75-4ced-a839-aec2a05e64c9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a24c0e9f-aa7d-4758-9a7e-c284424dbd27" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "f2b89fca-72e6-4e7e-9aef-c21d0a6d0ef7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "99b2e5f8-50f4-4bb1-a07c-59e3f61b2b51" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "efb9fa88-04d9-4496-ba15-42518ded3cd2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "be1e8df1-e0ab-49da-92eb-ea768a72633d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a98a92cc-aaec-495b-aa6f-9fc1f63b57e0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0832caf9-2605-4f2f-9163-990b6921aa66" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "0bd3f551-65b6-4e4c-8979-f9bcf39818a6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e097e392-f252-4320-9c53-c4fcffb4b609" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4354e2b8-ee35-4fda-9280-ac9a82e3aa88" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e6f23d5e-a933-409b-a726-6b954bb0771f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6f89c996-ba2b-409a-9c44-dcbb99d3aa34" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "50555313-e157-4b4c-9a4f-b8d13e8389f6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "4ff1590c-1b86-48c4-ab99-131afdca51dc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2b1dc8ba-e074-4046-aa3d-7de20eec9006" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "034cf91f-a660-4f50-84b3-81cc0b4975a3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "22511ec2-e5de-4eb7-8cae-7ac2dcbf8741" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "69a51232-86e9-4345-998c-b099c4f8d287" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0b503255-f58a-4a68-8915-b65cf020862b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "41dc8fdb-4fbe-4384-ab38-017a7cbc532e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a22c7435-47b0-4655-b683-29d5382d8050" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c6cff1d4-dd37-4b0c-9ac6-df9f41e6c0b4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9a194a30-631e-445f-81c0-40468a1d691f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "abc13fd0-efcc-486b-a9d8-31c618a06a7b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "cce36668-0c23-4335-ac3d-96377aef6df4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "36eae39f-120f-4c74-abd9-cf44f0062553" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1df948b2-8d02-432d-b512-047d228c9be9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4aa07d3b-bda4-44cd-b3fe-cbc81754f7e9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bcd08163-fb66-44ba-bcf4-628679e023f2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c08b4533-8205-4d22-a7bd-3c64fe25073e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "97bcd3be-868e-4151-b7a2-8d4f41057827" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2bda5f32-3edb-4a95-bcc5-a96de45e967a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0c6369e-4747-4d27-86e5-3d0cff01f279" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0a1f7af8-5dd6-430b-ac6f-ab0c0d89c2ef" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "10c3d8d6-08f6-4c81-b52f-5565fc98cc00" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ed375896-6ff9-488e-a737-47aa9335fd7b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6d08bb7f-e3ee-4697-ba6c-33b6e0ba55fb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "64f6fda7-5312-447f-9682-819ab87c9e1c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "958375c6-9257-4adc-a55b-4875defd69c4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2fdf13ff-3713-41ca-8161-b5d8639841ec" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6dbeea73-4ce6-4cde-a6f6-1a639e93428d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f126074e-01d6-464e-a449-974eb05ad719" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "93b5e78b-8c1a-452f-ab87-09e41b6b73c9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "56d1abdf-5cec-41d7-978f-fd7935466954" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a6918c5d-d050-4c78-ac6a-35ead055e615" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "17dcf56f-b4c9-46bc-a015-78bc505fff0d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c67a7c66-b794-472b-8d5a-9940dd1ff04d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5f6e6113-8b31-4515-9127-6b2ed86d93c1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "40fdf9c3-5632-4846-bd52-c5fa1d954573" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "60f1fa13-0add-48e1-93aa-5c556585d51c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "dec734e2-f811-40d6-9c4e-5b9a8a4eefa4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c89d9f19-d65f-4ac2-8465-006c9b5e99cd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "998a18ff-6514-4829-b933-686dba0b53d2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e42b4691-2a60-45bf-b64f-9d0ea705f7fd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ea6f4fc5-314a-4404-9b15-5c3c79aad67c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "13d66457-8d22-43b9-829d-c6c290783576" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d8300283-d089-417e-89c3-e99979767a7c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "10077a66-fd93-423c-a16a-eab351d80fc1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8c972e9e-5db6-40e4-bd73-a055f8958da7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7fcea6f6-8e64-4d20-a87f-91c4bbfc78ad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b6fbb39a-0daa-4afd-b1a5-3d5df6a2594d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "5123db9d-2417-4d52-9bf8-76bdf901917f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "af006445-4132-451c-bf7a-8002787ca9e9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8d2ccf4f-9ad5-4515-86c2-201b1c115e6b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dd98ca24-0af6-401b-8f7a-40f2a7076b68" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2d8c78ae-5882-48df-9261-e60d16896075" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d8092429-8c0e-4874-bb8b-f24ab1f65b3c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "452abc58-642c-4d9b-a493-0b5f1d099d1a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "21087e27-02bc-4ac0-be64-6ee436b499a2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "64580fde-4da0-4a00-82ae-b08ead68cc7c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4223259d-84dc-4687-942d-d928b8a2a0be" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "473268ac-0cf7-4977-90f7-7229cc287952" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7a2922de-1ef0-49da-ad1b-fc3682a36a7e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2bbeee15-2bb3-48a4-8e3f-ca0120733ccb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e7516175-ad72-4153-a93c-2195dab1f78c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5e35fed8-8da5-4eba-a04c-dec2b865e9e9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e8ef4f51-e133-4be7-a788-80e6179462bf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3fa3fca9-306c-46f9-8594-8768a1feacda" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e56eb2fc-26d1-4f41-9159-81aa2d3fd6ba" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "af8e1bd0-955e-4bd1-8a50-76cb91c6eb37" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d6a21507-b632-4f04-8ac3-0a6756b44135" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "20b99a60-47cb-4bf7-829e-c17259476121" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "766dcf7b-30d3-48b7-801e-a5ecf04a4e61" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a09e29fb-ef6f-4e76-8a82-b7990a1aea63" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "eb503948-ef8e-437d-9697-bf1c39e19f71" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "533162af-7a73-40ac-99c5-57ee97cbdaca" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6f7437ca-81ae-4263-ba36-4827e7e47f88" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8f63ef69-2201-4e6f-9f03-e91cc85359f3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "16740bd6-a864-48cc-8825-cfa154cc7bc9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "20e12c7e-b5c2-4313-8f5f-1dc970fa5bb2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "660dfbb6-3dd4-40be-a40e-9e0396700c18" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "00d1715e-32da-4abf-a754-ec92d4b276d9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0b88325-b0ae-4f96-9592-3cba8a86ab35" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bf937c9f-4a47-4f92-a151-88b96d4b9b76" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5bf304ae-88c8-4b91-865c-2948d2656dbd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b7c024a6-a4b2-4009-9e94-32e85c2afafb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6a36c375-54f9-47c8-acb6-c8b4925e2680" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "029ae3ab-8989-48f4-a27c-6ad949dd177c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ea9dd971-8228-48ab-8621-a6f9db5c0193" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "86d5d0b8-3d99-456b-9422-5d8718c78a08" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a6086469-8bba-4d09-a21c-a6317d2cbbd9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "83b69ecd-97d7-4bde-bb4f-e9d0ee183509" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8370ec11-cafc-4c47-a109-77ab015933dd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "f13ac413-1562-4b3f-ac08-e9147adda580" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d02fbc11-6e19-42bf-bc03-6f6d70295af3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0b823b61-097f-42f0-a1f0-69e85a636acf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fe02a91a-37ac-4ed6-85c6-2bb3f5c9e6ed" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a86d6446-49ea-453f-a041-5d6bf844671a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d6def54d-e38b-4694-a3d9-86a6f9f15fe7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "47da09b9-53a9-4ae2-a4e0-ac334e02a1c8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2bf1b1de-4a06-4311-84a3-1eb41056d619" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a81461e4-075e-4d6c-8ffd-e40add696971" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "447d3a04-342b-417f-acde-b2a5e214b431" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "663c0892-688b-4ec9-8a26-0dc25c07e22f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0ac7095b-2ca9-4f44-a957-e8c39f495bbc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "af46e38a-fa3b-48a8-b205-0ad01e7f4e6d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b09260d8-5db4-4d57-bc83-a36166e9bef9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "061184fd-9b56-4624-9220-2c5f0fff4f8c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "06694e8c-8bb2-40a2-aea2-97586944dbb6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f665e9a2-f57e-4374-944e-0e782bc88eef" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "96294070-8d75-4abe-83c9-a931541c9b03" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "2e61af4c-d264-4957-a452-2f26048e26e1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0a81f700-d407-42ef-a9f6-ed81b6752794" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "970d49f1-3815-48cc-943c-94f3250acd06" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0168cf9b-9823-4f43-9059-c0d22fc573cf" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9c9fbcb7-1976-41bb-869d-a38d1c3f6a96" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "eaddaebd-87eb-4414-8466-19b159662f93" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "28b1a581-1e55-4115-9073-6847152ab0d9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3a01a80c-0f9d-4b45-9cdc-dd28e396910e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a2611dbe-a652-43e7-bfda-8f0da2e48a73" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "743f3f81-e6b3-4592-ae09-af0a0c03b7db" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "67f8e5c8-70e6-4979-837a-7f6f0fe1e2ed" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8c33f497-c377-4be2-899f-8984c21dad2e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "f00a37ee-3ebd-4afc-83ed-87449baf671c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "443b8e9f-48f1-48f2-aebe-57afe90f17d3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b7ba5460-2a09-4efb-a670-f302a2c7226c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fc67e38e-4cd0-470f-b7ea-4449b6779880" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "04240e7a-680b-4370-bdec-2fe2d98b03b6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "607f8ede-50d0-46d2-a3f5-afeb14992337" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "778b4b57-da55-46ce-b15e-2621db03f548" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "deab3c2d-74a9-4a4d-a563-a35eff4ddada" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1bb451ab-4855-48df-aa52-8dba95a8231c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e7aef3c2-f151-4b71-b7b0-cb0b9d49a268" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a7e55809-34d4-4469-bbbf-d6289faa9ab1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6c2edb5c-45c8-4e97-bfd6-a57a2166c6d4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "205e6eb5-f29d-4dba-b0c1-cbd3496bc9ee" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f5546c74-9d19-4c68-ad1c-c23107f28e7d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a74a1499-83d3-4553-bb7f-75d2992f1316" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "39782ad8-fde3-44c7-b41d-e61e1548c06e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9df5d674-7892-4963-afbb-c43fd79cdc60" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ccfa34a0-2bd9-4f8d-a076-4abefa1f2bb1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "c508cd32-5b40-4904-926b-21c447f374f4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5ae93521-9c88-4cbe-aa70-439ef894d85d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3505a641-995d-4186-8462-580e33dead89" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "24a554c6-9996-435f-a486-1031512c58c4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3d397157-635a-4c87-8f1f-f28ca29d1f77" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "55461020-3199-407a-bbae-644a4a074e16" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "70ca783e-3d2d-40e9-acd7-54fa047e3b69" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5988e9c5-5cba-4c19-bb0c-b97cf0235acb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a586a402-acbd-4d01-b5e1-2fef5b1d1a6f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a1077c1e-fdab-43dc-ae83-e286733b98a4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fa1b3a30-1a39-4c4d-9ce2-498fa9bf95b5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "88bd229a-f10d-474d-b4b2-a499491bfa55" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "b7f2b6c9-4aab-4850-aa35-1025bd312058" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "623ee213-a025-4f8e-81b7-f6a908bbe1db" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "189a58ad-72ea-42e6-85fd-8f419ef57159" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "efd733ed-d282-40ba-8ec3-978c210d6f7a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "33c9d97c-cee7-49fb-9717-0a21cf0cb616" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "27dd228d-62ea-478b-8a0f-5ee905f93434" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "76d0d65e-859c-45c7-9f18-0d033d29d252" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "34e26e6d-0346-40b2-bd72-e9651350bdc4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3a647c82-8d4d-4b92-ba29-7a2eb2619a3b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e6a4873d-3c2e-4456-81c4-991fd0c8cb0b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9b2743ba-5b61-470b-9ad8-ba33e510c310" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ee6fa51a-6a24-47c6-984d-a5721a8e9476" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d74e2a31-56a6-4574-bf51-340d03e78400" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2ea0cad7-0561-4224-b94a-b8ff71e25e34" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fbdb9caf-b411-4b09-89ec-f3ecd0a69fe7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4e67aa43-c748-47a5-b15d-16f5829fbbb3" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fa3c53e2-d8c3-42f9-8769-746f66ebd481" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e210b081-09df-4030-95d7-06bcbdd9f9d7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "a6bf67dc-ad71-42d5-8576-dd647a69a3b6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "edf98dd5-fe02-468b-a9eb-fe30ef77e6ad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9e7359d1-e5d3-4772-b482-7e4e91876311" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "310a7bad-5ec7-4044-b96e-a4e19bbff1a0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "88649327-c446-42fd-84c0-9e3b419443b6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "19482f55-3b4c-4536-85f2-b2cbb1d3bc9b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "070dc756-7777-4936-8047-5033b17509fc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5f63ee8c-149d-46ec-a80b-609faaba8260" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "86fc1cfe-a9d6-4d52-abf2-16d58ad3f571" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "385cb6ab-90a8-4c16-9c0f-75f4c8e5c5fb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "322ff959-8105-4d72-801b-9a835406142c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6f7c623d-c007-45c9-ae04-8a172b9f59ea" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "fbc0585d-debc-4ab1-82f7-403da9f9a706" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b521f417-2cff-41cb-8958-ae1f5c83119d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8410cb6d-872e-4d5a-b351-57aaaf8c6c07" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bdab3d46-bd68-48d4-af1e-81e08f508ebd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bfb458ee-70bd-4cf8-b2b5-81153e9e475e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "171f1f1e-e8f7-4ae1-8842-f8c1b90dfa23" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "50c84a1a-34b2-4908-a357-07a506ba5b0d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2d99d8f6-2d2f-4399-b41b-74757c40e135" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4f12155d-f9ff-45d5-ac2b-b21ccaa9b87d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ca3130f7-b971-4921-9977-38dcf8440cd5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "42df8a9c-de05-4da3-b741-debdd4ba63d6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "981b32e5-bc03-4878-987c-269390c8567e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "03717c25-fd15-4489-95af-67141f133eb9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b8f05361-8226-473c-bbf9-2fb1e3534ca9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dacc5607-44cf-42f2-9790-09ab3290b9d9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5bcae567-e8be-4092-950d-9c14edd5a496" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f0645314-26a0-4700-888f-ebb4026b98c0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0bc5d15b-7d49-400d-afc4-72b0246b4416" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "0f127169-342e-4910-910d-8bc455bebf4f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "932d8a2b-43d6-4368-adb2-58bae6937215" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "583055da-ab01-4dca-bc71-41c37883e678" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a909e994-7b4a-4cb0-888f-55287db0ffb0" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "814021c3-2c73-4242-8aac-7373753af495" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "87fce8f9-0f56-43df-a2a4-cef72d025044" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "f2d3a065-827a-40b5-8ba1-0fe58560735a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e8a11333-a1dd-43ee-b218-23f3941d1011" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2afb78e6-4ff1-42b6-8616-60501a3beda1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bc2d49a3-5953-4cbd-b2b6-788e57c747a8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "24a85d30-df7e-443c-bc3f-629e4b72dbc8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "39a4f815-a75f-4771-8ca6-ac5f48cfc08a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "a8003216-31b4-4696-9f57-ae235231236b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b1d3be8c-deb3-40b7-b5d5-99501fa50b3e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b18d18c9-d58a-4367-80c7-0ab87d314b12" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4b5ced28-5577-45f7-84be-824a8a420653" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0798090d-ec4e-4930-9f38-9efcce212910" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1a39b709-b120-4fc5-9c82-088e92835745" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d3039914-f881-4d81-bc80-4037de047320" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "47c18c60-f7df-4354-9f3b-619ae9dc19d6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c3a953e5-7816-4bad-b385-138c84f79ebc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "85f15686-2755-465a-862f-87fcc77659c2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a3ee5ee8-5e6b-4b95-85fc-914c865a5494" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "45b757e3-8cc8-4c86-8731-33f6b6804b15" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "ad30be78-3895-47de-b2cb-bc30b55cd609" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a7672dcf-4fc4-4e4e-ab1b-3eeba80c55fd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e8c8d8eb-6f9f-47c2-82be-e378bcfcffc1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d65a6b5e-0405-420d-83ef-2d8529320b12" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2ae26f21-4743-429b-a78c-3cc83b3e3fc8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e8538a68-3c93-401d-89cb-20dc29235780" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "a72e644f-4913-4f75-b85a-823ec59fab74" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "79fbe99e-594c-4a11-a9d9-b40cb23b483a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c2859b91-7403-45b1-a99e-80d2d5412b63" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5ca5a308-d6de-4dd9-8bd2-5f1a7d730f36" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "28a2bf6f-196f-46e2-939b-9fcea4852404" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2c133964-9b95-4b16-8a80-f7dd848dd74e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "013dd75b-2b52-47bc-88e6-9d7913159eb2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "91a60f80-c8b9-4506-9211-1cd841b0037e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "df6a5d0b-a5c2-4157-8c5a-452406cea101" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1b49f0b7-c588-4416-a719-19a87d27bf63" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "baa94675-ef23-47b4-944a-151ea5940bb1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4bc6c5a2-f0b4-4f18-861e-cfc1ca441247" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "fdd0fbff-2eda-4477-ad65-2a3b7c8f0b4c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "51f3a36a-e03f-417d-a9eb-8c2caa44440a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "88ff9ed1-84a9-4e51-b572-ee65a2a5e432" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3df10dbe-1b8c-474a-a073-75d115bd783e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bf85d62c-9eb7-460f-b8ad-cea527730a40" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d309fbae-e7f6-44c3-9ae5-9da232fe5258" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "d6f1b7ce-9ae3-43ed-b2cd-36b3df05d162" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e2376f1e-4c0c-410d-ab9a-75e34e44ecc5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9be07712-fe08-4f63-bd79-0a3783a757c5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9c781bf7-c844-45d5-a342-c41326bdd45a" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a1739209-0667-4a2c-b948-b13010bed310" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a6d4580f-ff0a-4dbc-9090-f8eabbbe2622" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "62223927-0370-41bb-b633-69fa707244ad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "dbcd0093-5e3c-439e-9659-47ba20d534f5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4a02742e-b01e-44d5-89ca-0bf432ab1380" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de66285c-6528-4c74-bef6-4993d12fe10e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "02629a54-e630-4236-9bc9-9d7f30da8a40" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dc5100da-e8f6-45e2-85b7-d216d3a405f9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "20437db1-616d-40a1-bbfc-dee2b5e0ef65" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2c61fa21-03ae-417d-bff1-d1b80d8e3cdb" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7ded97d2-0b39-4b45-ab12-9bd5699c9d8f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cee05911-a915-4fb7-b540-2a5dc3aaa22d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "39374cdf-30b6-48b7-9713-5359e99cecb1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4c1f0eab-3eaf-49d7-ab19-e4e5bac9d202" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "8ad8b9cb-3b27-4a57-904b-a3c0e8878b85" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "277193b1-ef76-4e67-a7d5-1ac5d4a93139" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1946f814-f408-4c41-a252-8f87f84e3a88" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3770742e-026e-4ce3-a872-7d2369dc473b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "184a7781-0083-446e-ab39-0d9494afe810" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "394073af-6fe1-4692-ab18-45a702a531d8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "c4eb2c4f-1b02-4dff-990c-8aa6f51f06d9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "27180131-4b54-477d-b884-37fceed90c67" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5b30973f-d3c2-4b6f-b75d-ef14db6a6a91" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e4ca5afb-27b3-41f7-bf33-e3a27f5785f7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4dab6cd1-ff97-468b-b3c9-e96aba76a8bd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9f548363-0e50-4944-a5e9-dce8fa4099c7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "bc7a48a1-7c79-439a-af45-a924fd0abce8" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c329e00b-63ad-4309-9142-822c8e123a18" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9c718d80-3e93-41e4-8331-780f582ae0b2" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "187cdd43-44bb-4aff-af5d-d7602f7db8c7" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d1feadf9-ccc6-404f-9ccd-99c3fc799fbd" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2d3d7726-8df5-4e5f-a1d7-bc85bac9822e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "6f1f4e47-d4d6-4398-b94c-13291ab85365" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5276cb82-4cd8-409e-97de-f3ac830f46e6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4491bd59-64f2-4a0d-a576-93494e638f69" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "63c489d3-7373-4185-92f0-90635ec8850c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b11468a9-8176-4658-9033-c277afc0179b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9bbe1e39-9801-41f6-aed9-0c0a805804f6" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "9a7e4dfd-3b13-456d-bec4-5911915dd194" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ea167026-5b3b-4a66-8726-ec4e0c5e8aa1" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8683ad53-6cb2-4aa6-90f2-c19063b49a84" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2253b700-3856-436b-8e83-399e5488ecbc" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "848f98da-f7aa-4d02-bd18-abadf44efcce" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "abdfa939-dfba-4312-95a8-d3daaca5b0c5" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "72b28f30-c41e-4b9d-9d19-80525d6b855b" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "00667c49-9165-4e00-aa36-6ae4a9162aad" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e33137a5-6640-40ee-98da-0b03e4911a2f" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "26412e4a-90f3-4f4b-923f-960870a0067d" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0e050534-748d-408f-b4d8-423ab6ae33c4" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4906e983-9f69-4190-8d5c-3bbcb133525c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "036ebdd0-e218-4746-974c-9d3024dca22c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "35ad8d89-207b-4325-aacc-2e2ad668738e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ed4bc187-421e-436b-b13f-9fd6e937487c" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Air_Control_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "256dde5a-4310-4e82-8091-993be6193a06" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9fc57cdc-ffe6-4fc7-9fda-6150fa104725" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c20db954-0a2e-4522-ad35-52f7c60fb089" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Heating_Mode> ref:hasExternalReference [ ref:hasTimeseriesId "eaf92209-0ed2-4144-8480-b7b45c7553c9" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ce3e7efd-34ef-4042-b7b0-318a3987421e" ] .

<http://buildsys.org/ontologies/bldg32#bldg32.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4b971688-6777-43f8-8e4d-a9a33becd6a3" ] .

ns2:RM0208 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0208_room .

ns2:RM0310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0310_room .

ns2:RM0318 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0318_room .

ns2:RM0335 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0335_room .

ns2:RM0343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0343_room .

ns2:RM0346 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0346_room .

ns2:RM0347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0347_room .

ns2:RM0354 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0354_room .

ns2:RM1208 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1208_room .

ns2:RM1300 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300_room .

ns2:RM1322 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1322_room .

ns2:RM1342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1342_room .

ns2:RM1343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1343_room .

ns2:RM1344 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1344_room .

ns2:RM1347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1347_room .

ns2:RM1350 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350_room .

ns2:RM2206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2206_room .

ns2:RM2310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2310_room .

ns2:RM2320A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2320A_room .

ns2:RM2320C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2320C_room .

ns2:RM2320D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2320D_room .

ns2:RM2320E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2320E_room .

ns2:RM2320H a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2320H_room .

ns2:RM2342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2342_room .

ns2:RM2343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2343_room .

ns2:RM2346A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2346A_room .

ns2:RM2347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2347_room .

ns2:RM2350 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2350_room .

ns2:RM3206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3206_room .

ns2:RM3312 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3312_room .

ns2:RM3318 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318_room .

ns2:RM3322 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3322_room .

ns2:RM3331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3331_room .

ns2:RM3333B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3333B_room .

ns2:RM3337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3337_room .

ns2:RM3342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3342_room .

ns2:RM3342B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3342B_room .

ns2:RM3343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3343_room .

ns2:RM3345 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3345_room .

ns2:RM3346 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3346_room .

ns2:RM3347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3347_room .

ns2:RM3348 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3348_room .

ns2:RM3350 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3350_room .

ns2:RM3352 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3352_room .

ns2:RM4206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4206_room .

ns2:RM4310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4310_room .

ns2:RM4314 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4314_room .

ns2:RM4314A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4314A_room .

ns2:RM4324 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4324_room .

ns2:RM4326 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4326_room .

ns2:RM4328 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4328_room .

ns2:RM4330 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4330_room .

ns2:RM4331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4331_room .

ns2:RM4333 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4333_room .

ns2:RM4337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4337_room .

ns2:RM4339 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4339_room .

ns2:RM4342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4342_room .

ns2:RM4343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4343_room .

ns2:RM4344 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4344_room .

ns2:RM4345 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4345_room .

ns2:RM4347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4347_room .

ns2:RM4348 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4348_room .

ns2:RM4349 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4349_room .

ns2:RM4350 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4350_room .

ns2:RM4352 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4352_room .

ns2:RM4352B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4352B_room .

ns2:RM5206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5206_room .

ns2:RM5310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5310_room .

ns2:RM5326 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5326_room .

ns2:RM5328 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5328_room .

ns2:RM5330 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5330_room .

ns2:RM5331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5331_room .

ns2:RM5335 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5335_room .

ns2:RM5337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5337_room .

ns2:RM5339 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5339_room .

ns2:RM5342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5342_room .

ns2:RM5343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5343_room .

ns2:RM5345 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5345_room .

ns2:RM5346 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5346_room .

ns2:RM5347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5347_room .

ns2:RM5348 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5348_room .

ns2:RM5348A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5348A_room .

ns2:RM5349 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5349_room .

ns2:RM5350 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5350_room .

ns2:RM5350BN a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5350BN_room .

ns2:RM5350BS a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5350BS_room .

ns2:RM6310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6310_room .

ns2:RM6314 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6314_room .

ns2:RM6322 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6322_room .

ns2:RM6324 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6324_room .

ns2:RM6326 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6326_room .

ns2:RM6328 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6328_room .

ns2:RM6330 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6330_room .

ns2:RM6331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6331_room .

ns2:RM6333 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6333_room .

ns2:RM6337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6337_room .

ns2:RM6342 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6342_room .

ns2:RM6343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6343_room .

ns2:RM6343A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6343A_room .

ns2:RM6343B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6343B_room .

ns2:RM6343C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6343C_room .

ns2:RM6344 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6344_room .

ns2:RM6345 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6345_room .

ns2:RM6347 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6347_room .

ns2:RM6348 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6348_room .

ns2:RM6349 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6349_room .

ns2:RM6352 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6352_room .

ns2:bldg32.AHU.AHU00.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU00.Cooling Valve Output" .

ns2:bldg32.AHU.AHU00.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU00.Heating Valve Output" .

ns2:bldg32.AHU.AHU00.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU00.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU00.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU00.Supply Air Temp" .

ns2:bldg32.AHU.AHU00.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU00.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU00.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU00.Zone Air Temp" .

ns2:bldg32.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU01.Cooling Valve Output" .

ns2:bldg32.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU01.Heating Valve Output" .

ns2:bldg32.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU01.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU01.Supply Air Temp" .

ns2:bldg32.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU01.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU01.Zone Air Temp" .

ns2:bldg32.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU02.Cooling Valve Output" .

ns2:bldg32.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU02.Heating Valve Output" .

ns2:bldg32.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU02.Outside Air Temp" .

ns2:bldg32.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU02.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU02.Supply Air Temp" .

ns2:bldg32.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU02.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU02.Zone Air Temp" .

ns2:bldg32.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU03.Cooling Valve Output" .

ns2:bldg32.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU03.Heating Valve Output" .

ns2:bldg32.AHU.AHU03.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU03.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU03.Supply Air Temp" .

ns2:bldg32.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU03.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU03.Zone Air Temp" .

ns2:bldg32.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU04.Cooling Valve Output" .

ns2:bldg32.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU04.Heating Valve Output" .

ns2:bldg32.AHU.AHU04.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU04.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU04.Supply Air Temp" .

ns2:bldg32.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU04.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU04.Zone Air Temp" .

ns2:bldg32.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU05.Cooling Valve Output" .

ns2:bldg32.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU05.Heating Valve Output" .

ns2:bldg32.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU05.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU05.Supply Air Temp" .

ns2:bldg32.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU05.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU05.Zone Air Temp" .

ns2:bldg32.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU06.Cooling Valve Output" .

ns2:bldg32.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg32.AHU.AHU06.Heating Valve Output" .

ns2:bldg32.AHU.AHU06.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU06.Outside Air Temp Virtual" .

ns2:bldg32.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU06.Supply Air Temp" .

ns2:bldg32.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.AHU.AHU06.Supply Air Temp Setpoint" .

ns2:bldg32.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.AHU.AHU06.Zone Air Temp" .

ns2:bldg32.AHU.AHU_00.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_00.CCV" .

ns2:bldg32.AHU.AHU_01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_01.CCV" .

ns2:bldg32.AHU.AHU_02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_02.CCV" .

ns2:bldg32.AHU.AHU_03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_03.CCV" .

ns2:bldg32.AHU.AHU_04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_04.CCV" .

ns2:bldg32.AHU.AHU_05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_05.CCV" .

ns2:bldg32.AHU.AHU_06.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg32.AHU.AHU_06.CCV" .

ns2:bldg32.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg32.CHW.Building Chilled Water Supply Temp Setpoint" .

ns2:bldg32.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "bldg32.CHW.ECONOMIZER" .

ns2:bldg32.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg32.CHW.Enable" .

ns2:bldg32.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg32.CHW.Loop Chilled Water Return Temp" .

ns2:bldg32.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg32.CHW.Loop Chilled Water Supply Temp" .

ns2:bldg32.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "bldg32.CHW.OA ENABLE" .

ns2:bldg32.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg32.CHW.Outside Air Temp" .

ns2:bldg32.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "bldg32.CHW.Pump1_SPEED" .

ns2:bldg32.CHW.Pump1_STATUS a brick:Status ;
    rdfs:label "bldg32.CHW.Pump1_STATUS" .

ns3:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg32.CHW.Pump1_Start/Stop" .

ns2:bldg32.CHW.Pump1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "bldg32.CHW.Pump1_VFD_FREQ OUTPUT" .

ns2:bldg32.CHW.Pump1_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "bldg32.CHW.Pump1_VFD_PCT OUTPUT" .

ns2:bldg32.CHW.Pump1_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "bldg32.CHW.Pump1_VFD_POWER" .

ns2:bldg32.CHW.Pump1_VFD_SPEED a brick:Speed_Status ;
    rdfs:label "bldg32.CHW.Pump1_VFD_SPEED" .

ns2:bldg32.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "bldg32.CHW.Pump2_SPEED" .

ns2:bldg32.CHW.Pump2_STATUS a brick:Status ;
    rdfs:label "bldg32.CHW.Pump2_STATUS" .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg32.CHW.Pump2_Start/Stop" .

ns2:bldg32.CHW.Pump2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "bldg32.CHW.Pump2_VFD_FREQ OUTPUT" .

ns2:bldg32.CHW.Pump2_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "bldg32.CHW.Pump2_VFD_PCT OUTPUT" .

ns2:bldg32.CHW.Pump2_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "bldg32.CHW.Pump2_VFD_POWER" .

ns2:bldg32.CHW.Pump2_VFD_SPEED a brick:Speed_Status ;
    rdfs:label "bldg32.CHW.Pump2_VFD_SPEED" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0208.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0310.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0318.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0335.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0346.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM0354.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Air Temp" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU00.RM1300.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1208.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1322.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1344.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Air Temp" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU01.RM1350.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2206.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2310.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320A.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320C.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320D.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320E.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2320H.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2346A.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Air Temp" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU02.RM2350.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3206.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3312.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3318.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3322.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3331.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3333B.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3337.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342B.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342B.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342B.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342B.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3342B.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3345.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3346.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3348.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3350.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Air Temp" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU03.RM3352.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4206.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4310.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4314A.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4324.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4326.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4328.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4330.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4331.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4333.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4337.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4339.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4344.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4345.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4348.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4349.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4350.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Air Temp" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU04.RM4352B.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5206.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5310.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5326.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5328.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5330.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5331.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5335.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5337.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5339.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5345.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5346.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5348A.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5349.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BN.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Air Temp" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU05.RM5350BS.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6310.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6314.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6322.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6324.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6326.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6328.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6330.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6331.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6333.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6337.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6342.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343A.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343B.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6343C.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6344.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6345.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6347.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6348.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6349.Zone Supply Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Air Control Temp" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Air Temp" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Air Temp Setpoint" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Heating Mode" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Reheat Valve Command" .

ns2:bldg32.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg32.ZONE.AHU06.RM6352.Zone Supply Air Temp" .

ns2:VAVRM0208 a brick:VAV ;
    brick:feeds ns2:RM0208 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp .

ns2:VAVRM0310 a brick:VAV ;
    brick:feeds ns2:RM0310 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp .

ns2:VAVRM0318 a brick:VAV ;
    brick:feeds ns2:RM0318 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp .

ns2:VAVRM0335 a brick:VAV ;
    brick:feeds ns2:RM0335 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp .

ns2:VAVRM0343 a brick:VAV ;
    brick:feeds ns2:RM0343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp .

ns2:VAVRM0346 a brick:VAV ;
    brick:feeds ns2:RM0346 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp .

ns2:VAVRM0347 a brick:VAV ;
    brick:feeds ns2:RM0347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp .

ns2:VAVRM0354 a brick:VAV ;
    brick:feeds ns2:RM0354 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp .

ns2:VAVRM1208 a brick:VAV ;
    brick:feeds ns2:RM1208 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp .

ns2:VAVRM1300 a brick:VAV ;
    brick:feeds ns2:RM1300 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp .

ns2:VAVRM1322 a brick:VAV ;
    brick:feeds ns2:RM1322 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp .

ns2:VAVRM1342 a brick:VAV ;
    brick:feeds ns2:RM1342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp .

ns2:VAVRM1343 a brick:VAV ;
    brick:feeds ns2:RM1343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp .

ns2:VAVRM1344 a brick:VAV ;
    brick:feeds ns2:RM1344 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp .

ns2:VAVRM1347 a brick:VAV ;
    brick:feeds ns2:RM1347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp .

ns2:VAVRM1350 a brick:VAV ;
    brick:feeds ns2:RM1350 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp .

ns2:VAVRM2206 a brick:VAV ;
    brick:feeds ns2:RM2206 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp .

ns2:VAVRM2310 a brick:VAV ;
    brick:feeds ns2:RM2310 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp .

ns2:VAVRM2320A a brick:VAV ;
    brick:feeds ns2:RM2320A ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp .

ns2:VAVRM2320C a brick:VAV ;
    brick:feeds ns2:RM2320C ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp .

ns2:VAVRM2320D a brick:VAV ;
    brick:feeds ns2:RM2320D ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp .

ns2:VAVRM2320E a brick:VAV ;
    brick:feeds ns2:RM2320E ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp .

ns2:VAVRM2320H a brick:VAV ;
    brick:feeds ns2:RM2320H ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp .

ns2:VAVRM2342 a brick:VAV ;
    brick:feeds ns2:RM2342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp .

ns2:VAVRM2343 a brick:VAV ;
    brick:feeds ns2:RM2343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp .

ns2:VAVRM2346A a brick:VAV ;
    brick:feeds ns2:RM2346A ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp .

ns2:VAVRM2347 a brick:VAV ;
    brick:feeds ns2:RM2347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp .

ns2:VAVRM2350 a brick:VAV ;
    brick:feeds ns2:RM2350 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp .

ns2:VAVRM3206 a brick:VAV ;
    brick:feeds ns2:RM3206 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp .

ns2:VAVRM3312 a brick:VAV ;
    brick:feeds ns2:RM3312 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp .

ns2:VAVRM3318 a brick:VAV ;
    brick:feeds ns2:RM3318 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp .

ns2:VAVRM3322 a brick:VAV ;
    brick:feeds ns2:RM3322 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp .

ns2:VAVRM3331 a brick:VAV ;
    brick:feeds ns2:RM3331 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp .

ns2:VAVRM3333B a brick:VAV ;
    brick:feeds ns2:RM3333B ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp .

ns2:VAVRM3337 a brick:VAV ;
    brick:feeds ns2:RM3337 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp .

ns2:VAVRM3342 a brick:VAV ;
    brick:feeds ns2:RM3342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp .

ns2:VAVRM3342B a brick:VAV ;
    brick:feeds ns2:RM3342B ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp .

ns2:VAVRM3343 a brick:VAV ;
    brick:feeds ns2:RM3343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp .

ns2:VAVRM3345 a brick:VAV ;
    brick:feeds ns2:RM3345 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp .

ns2:VAVRM3346 a brick:VAV ;
    brick:feeds ns2:RM3346 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp .

ns2:VAVRM3347 a brick:VAV ;
    brick:feeds ns2:RM3347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp .

ns2:VAVRM3348 a brick:VAV ;
    brick:feeds ns2:RM3348 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp .

ns2:VAVRM3350 a brick:VAV ;
    brick:feeds ns2:RM3350 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp .

ns2:VAVRM3352 a brick:VAV ;
    brick:feeds ns2:RM3352 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp .

ns2:VAVRM4206 a brick:VAV ;
    brick:feeds ns2:RM4206 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp .

ns2:VAVRM4310 a brick:VAV ;
    brick:feeds ns2:RM4310 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp .

ns2:VAVRM4314 a brick:VAV ;
    brick:feeds ns2:RM4314 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp .

ns2:VAVRM4314A a brick:VAV ;
    brick:feeds ns2:RM4314A ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp .

ns2:VAVRM4324 a brick:VAV ;
    brick:feeds ns2:RM4324 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp .

ns2:VAVRM4326 a brick:VAV ;
    brick:feeds ns2:RM4326 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp .

ns2:VAVRM4328 a brick:VAV ;
    brick:feeds ns2:RM4328 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp .

ns2:VAVRM4330 a brick:VAV ;
    brick:feeds ns2:RM4330 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp .

ns2:VAVRM4331 a brick:VAV ;
    brick:feeds ns2:RM4331 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp .

ns2:VAVRM4333 a brick:VAV ;
    brick:feeds ns2:RM4333 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp .

ns2:VAVRM4337 a brick:VAV ;
    brick:feeds ns2:RM4337 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp .

ns2:VAVRM4339 a brick:VAV ;
    brick:feeds ns2:RM4339 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp .

ns2:VAVRM4342 a brick:VAV ;
    brick:feeds ns2:RM4342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp .

ns2:VAVRM4343 a brick:VAV ;
    brick:feeds ns2:RM4343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp .

ns2:VAVRM4344 a brick:VAV ;
    brick:feeds ns2:RM4344 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp .

ns2:VAVRM4345 a brick:VAV ;
    brick:feeds ns2:RM4345 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp .

ns2:VAVRM4347 a brick:VAV ;
    brick:feeds ns2:RM4347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp .

ns2:VAVRM4348 a brick:VAV ;
    brick:feeds ns2:RM4348 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp .

ns2:VAVRM4349 a brick:VAV ;
    brick:feeds ns2:RM4349 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp .

ns2:VAVRM4350 a brick:VAV ;
    brick:feeds ns2:RM4350 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp .

ns2:VAVRM4352 a brick:VAV ;
    brick:feeds ns2:RM4352 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp .

ns2:VAVRM4352B a brick:VAV ;
    brick:feeds ns2:RM4352B ;
    brick:hasPoint ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp .

ns2:VAVRM5206 a brick:VAV ;
    brick:feeds ns2:RM5206 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp .

ns2:VAVRM5310 a brick:VAV ;
    brick:feeds ns2:RM5310 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp .

ns2:VAVRM5326 a brick:VAV ;
    brick:feeds ns2:RM5326 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp .

ns2:VAVRM5328 a brick:VAV ;
    brick:feeds ns2:RM5328 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp .

ns2:VAVRM5330 a brick:VAV ;
    brick:feeds ns2:RM5330 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp .

ns2:VAVRM5331 a brick:VAV ;
    brick:feeds ns2:RM5331 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp .

ns2:VAVRM5335 a brick:VAV ;
    brick:feeds ns2:RM5335 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp .

ns2:VAVRM5337 a brick:VAV ;
    brick:feeds ns2:RM5337 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp .

ns2:VAVRM5339 a brick:VAV ;
    brick:feeds ns2:RM5339 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp .

ns2:VAVRM5342 a brick:VAV ;
    brick:feeds ns2:RM5342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp .

ns2:VAVRM5343 a brick:VAV ;
    brick:feeds ns2:RM5343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp .

ns2:VAVRM5345 a brick:VAV ;
    brick:feeds ns2:RM5345 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp .

ns2:VAVRM5346 a brick:VAV ;
    brick:feeds ns2:RM5346 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp .

ns2:VAVRM5347 a brick:VAV ;
    brick:feeds ns2:RM5347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp .

ns2:VAVRM5348 a brick:VAV ;
    brick:feeds ns2:RM5348 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp .

ns2:VAVRM5348A a brick:VAV ;
    brick:feeds ns2:RM5348A ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp .

ns2:VAVRM5349 a brick:VAV ;
    brick:feeds ns2:RM5349 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp .

ns2:VAVRM5350 a brick:VAV ;
    brick:feeds ns2:RM5350 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp .

ns2:VAVRM5350BN a brick:VAV ;
    brick:feeds ns2:RM5350BN ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp .

ns2:VAVRM5350BS a brick:VAV ;
    brick:feeds ns2:RM5350BS ;
    brick:hasPoint ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp .

ns2:VAVRM6310 a brick:VAV ;
    brick:feeds ns2:RM6310 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp .

ns2:VAVRM6314 a brick:VAV ;
    brick:feeds ns2:RM6314 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp .

ns2:VAVRM6322 a brick:VAV ;
    brick:feeds ns2:RM6322 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp .

ns2:VAVRM6324 a brick:VAV ;
    brick:feeds ns2:RM6324 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp .

ns2:VAVRM6326 a brick:VAV ;
    brick:feeds ns2:RM6326 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp .

ns2:VAVRM6328 a brick:VAV ;
    brick:feeds ns2:RM6328 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp .

ns2:VAVRM6330 a brick:VAV ;
    brick:feeds ns2:RM6330 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp .

ns2:VAVRM6331 a brick:VAV ;
    brick:feeds ns2:RM6331 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp .

ns2:VAVRM6333 a brick:VAV ;
    brick:feeds ns2:RM6333 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp .

ns2:VAVRM6337 a brick:VAV ;
    brick:feeds ns2:RM6337 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp .

ns2:VAVRM6342 a brick:VAV ;
    brick:feeds ns2:RM6342 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp .

ns2:VAVRM6343 a brick:VAV ;
    brick:feeds ns2:RM6343 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp .

ns2:VAVRM6343A a brick:VAV ;
    brick:feeds ns2:RM6343A ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp .

ns2:VAVRM6343B a brick:VAV ;
    brick:feeds ns2:RM6343B ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp .

ns2:VAVRM6343C a brick:VAV ;
    brick:feeds ns2:RM6343C ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp .

ns2:VAVRM6344 a brick:VAV ;
    brick:feeds ns2:RM6344 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp .

ns2:VAVRM6345 a brick:VAV ;
    brick:feeds ns2:RM6345 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp .

ns2:VAVRM6347 a brick:VAV ;
    brick:feeds ns2:RM6347 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp .

ns2:VAVRM6348 a brick:VAV ;
    brick:feeds ns2:RM6348 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp .

ns2:VAVRM6349 a brick:VAV ;
    brick:feeds ns2:RM6349 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp .

ns2:VAVRM6352 a brick:VAV ;
    brick:feeds ns2:RM6352 ;
    brick:hasPoint ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Control_Temp,
        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp,
        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint,
        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Heating_Mode,
        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command,
        ns2:bldg32.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp .

ns2:RM0208_room a brick:Room .

ns2:RM0310_room a brick:Room .

ns2:RM0318_room a brick:Room .

ns2:RM0335_room a brick:Room .

ns2:RM0343_room a brick:Room .

ns2:RM0346_room a brick:Room .

ns2:RM0347_room a brick:Room .

ns2:RM0354_room a brick:Room .

ns2:RM1208_room a brick:Room .

ns2:RM1300_room a brick:Room .

ns2:RM1322_room a brick:Room .

ns2:RM1342_room a brick:Room .

ns2:RM1343_room a brick:Room .

ns2:RM1344_room a brick:Room .

ns2:RM1347_room a brick:Room .

ns2:RM1350_room a brick:Room .

ns2:RM2206_room a brick:Room .

ns2:RM2310_room a brick:Room .

ns2:RM2320A_room a brick:Room .

ns2:RM2320C_room a brick:Room .

ns2:RM2320D_room a brick:Room .

ns2:RM2320E_room a brick:Room .

ns2:RM2320H_room a brick:Room .

ns2:RM2342_room a brick:Room .

ns2:RM2343_room a brick:Room .

ns2:RM2346A_room a brick:Room .

ns2:RM2347_room a brick:Room .

ns2:RM2350_room a brick:Room .

ns2:RM3206_room a brick:Room .

ns2:RM3312_room a brick:Room .

ns2:RM3318_room a brick:Room .

ns2:RM3322_room a brick:Room .

ns2:RM3331_room a brick:Room .

ns2:RM3333B_room a brick:Room .

ns2:RM3337_room a brick:Room .

ns2:RM3342B_room a brick:Room .

ns2:RM3342_room a brick:Room .

ns2:RM3343_room a brick:Room .

ns2:RM3345_room a brick:Room .

ns2:RM3346_room a brick:Room .

ns2:RM3347_room a brick:Room .

ns2:RM3348_room a brick:Room .

ns2:RM3350_room a brick:Room .

ns2:RM3352_room a brick:Room .

ns2:RM4206_room a brick:Room .

ns2:RM4310_room a brick:Room .

ns2:RM4314A_room a brick:Room .

ns2:RM4314_room a brick:Room .

ns2:RM4324_room a brick:Room .

ns2:RM4326_room a brick:Room .

ns2:RM4328_room a brick:Room .

ns2:RM4330_room a brick:Room .

ns2:RM4331_room a brick:Room .

ns2:RM4333_room a brick:Room .

ns2:RM4337_room a brick:Room .

ns2:RM4339_room a brick:Room .

ns2:RM4342_room a brick:Room .

ns2:RM4343_room a brick:Room .

ns2:RM4344_room a brick:Room .

ns2:RM4345_room a brick:Room .

ns2:RM4347_room a brick:Room .

ns2:RM4348_room a brick:Room .

ns2:RM4349_room a brick:Room .

ns2:RM4350_room a brick:Room .

ns2:RM4352B_room a brick:Room .

ns2:RM4352_room a brick:Room .

ns2:RM5206_room a brick:Room .

ns2:RM5310_room a brick:Room .

ns2:RM5326_room a brick:Room .

ns2:RM5328_room a brick:Room .

ns2:RM5330_room a brick:Room .

ns2:RM5331_room a brick:Room .

ns2:RM5335_room a brick:Room .

ns2:RM5337_room a brick:Room .

ns2:RM5339_room a brick:Room .

ns2:RM5342_room a brick:Room .

ns2:RM5343_room a brick:Room .

ns2:RM5345_room a brick:Room .

ns2:RM5346_room a brick:Room .

ns2:RM5347_room a brick:Room .

ns2:RM5348A_room a brick:Room .

ns2:RM5348_room a brick:Room .

ns2:RM5349_room a brick:Room .

ns2:RM5350BN_room a brick:Room .

ns2:RM5350BS_room a brick:Room .

ns2:RM5350_room a brick:Room .

ns2:RM6310_room a brick:Room .

ns2:RM6314_room a brick:Room .

ns2:RM6322_room a brick:Room .

ns2:RM6324_room a brick:Room .

ns2:RM6326_room a brick:Room .

ns2:RM6328_room a brick:Room .

ns2:RM6330_room a brick:Room .

ns2:RM6331_room a brick:Room .

ns2:RM6333_room a brick:Room .

ns2:RM6337_room a brick:Room .

ns2:RM6342_room a brick:Room .

ns2:RM6343A_room a brick:Room .

ns2:RM6343B_room a brick:Room .

ns2:RM6343C_room a brick:Room .

ns2:RM6343_room a brick:Room .

ns2:RM6344_room a brick:Room .

ns2:RM6345_room a brick:Room .

ns2:RM6347_room a brick:Room .

ns2:RM6348_room a brick:Room .

ns2:RM6349_room a brick:Room .

ns2:RM6352_room a brick:Room .

ns2:chiller a brick:Chiller ;
    brick:hasPoint ns2:bldg32.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        ns2:bldg32.CHW.ECONOMIZER,
        ns2:bldg32.CHW.Enable,
        ns2:bldg32.CHW.Loop_Chilled_Water_Return_Temp,
        ns2:bldg32.CHW.Loop_Chilled_Water_Supply_Temp,
        ns2:bldg32.CHW.OA_ENABLE,
        ns2:bldg32.CHW.Outside_Air_Temp,
        ns2:bldg32.CHW.Pump1_SPEED,
        ns2:bldg32.CHW.Pump1_STATUS,
        ns3:Stop,
        ns2:bldg32.CHW.Pump1_VFD_FREQ_OUTPUT,
        ns2:bldg32.CHW.Pump1_VFD_PCT_OUTPUT,
        ns2:bldg32.CHW.Pump1_VFD_POWER,
        ns2:bldg32.CHW.Pump1_VFD_SPEED,
        ns2:bldg32.CHW.Pump2_SPEED,
        ns2:bldg32.CHW.Pump2_STATUS,
        ns4:Stop,
        ns2:bldg32.CHW.Pump2_VFD_FREQ_OUTPUT,
        ns2:bldg32.CHW.Pump2_VFD_PCT_OUTPUT,
        ns2:bldg32.CHW.Pump2_VFD_POWER,
        ns2:bldg32.CHW.Pump2_VFD_SPEED .

